host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.250000000,0.250000000,250000,6908,2380,2389,1.917948718,1.925201465,gpio35,gpio34,1.922356850,1.939845467,3325.336915518,-259.483541741,321190.997349289,1628.773326298,261706.681459966,1322.019729637,320103.916874994,1622.978308876,260820.927420296,1317.316111741,-82.752702,-88.227915,-5.475213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,294,1,0,40614,0,1003
0.251000000,0.251000000,251000,6909,2471,2556,1.991282051,2.059780220,gpio35,gpio34,1.922494273,1.939896904,160486.385735284,608.930574059,321190.997349289,1628.773326298,261706.681459966,1322.019729637,320103.916874994,1622.978308876,260820.927420296,1317.316111741,-82.752702,-88.227915,-5.475213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,294,0,0,40614,0,1003
0.252000000,0.252000000,252000,6910,2546,2697,2.051721612,2.173406593,gpio35,gpio34,1.922745186,1.940008728,293021.568547705,1323.833703038,321190.997349289,1628.773326298,261706.681459966,1322.019729637,320103.916874994,1622.978308876,260820.927420296,1317.316111741,-82.752702,-88.227915,-5.475213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,294,0,0,40614,0,1003
0.253000000,0.253000000,253000,6911,2612,2813,2.104908425,2.266886447,gpio35,gpio34,1.923089327,1.940173628,401896.615255656,1952.160481742,321190.997349289,1628.773326298,261706.681459966,1322.019729637,320103.916874994,1622.978308876,260820.927420296,1317.316111741,-82.752702,-88.227915,-5.475213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,294,0,0,40614,0,1003
0.254000000,0.254000000,254000,6912,2638,2855,2.125860806,2.300732601,gpio35,gpio34,1.923466970,1.940359315,441021.088188787,2198.252501906,321190.997349289,1628.773326298,261706.681459966,1322.019729637,320103.916874994,1622.978308876,260820.927420296,1317.316111741,-82.752702,-88.227915,-5.475213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,294,0,0,40614,0,1003
0.255000000,0.255000000,255000,6913,2652,2850,2.137142857,2.296703297,gpio35,gpio34,1.923840206,1.940556099,435874.546916266,2329.616500520,321190.997349289,1628.773326298,261706.681459966,1322.019729637,320103.916874994,1622.978308876,260820.927420296,1317.316111741,-82.752702,-88.227915,-5.475213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,294,0,0,40614,0,1003
0.256000000,0.256000000,256000,6914,2609,2757,2.102490842,2.221758242,gpio35,gpio34,1.924138125,1.940718034,347915.996940779,1917.059969876,321190.997349289,1628.773326298,261706.681459966,1322.019729637,320103.916874994,1622.978308876,260820.927420296,1317.316111741,-82.752702,-88.227915,-5.475213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,294,0,0,40614,0,1003
0.257000000,0.257000000,257000,6915,2542,2615,2.048498168,2.107326007,gpio35,gpio34,1.924321312,1.940825814,213931.307708815,1275.952136705,321190.997349289,1628.773326298,261706.681459966,1322.019729637,320103.916874994,1622.978308876,260820.927420296,1317.316111741,-82.752702,-88.227915,-5.475213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,294,0,0,40614,0,1003
0.258000000,0.258000000,258000,6916,2459,2441,1.981611722,1.967106227,gpio35,gpio34,1.924364097,1.940866600,49965.273986360,482.842838663,321190.997349289,1628.773326298,261706.681459966,1322.019729637,320103.916874994,1622.978308876,260820.927420296,1317.316111741,-82.752702,-88.227915,-5.475213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,294,0,0,40614,0,1003
0.259000000,0.259000000,259000,6917,2371,2264,1.910695971,1.824468864,gpio35,gpio34,1.924264202,1.940836429,-116660.105812972,-357.174154052,321190.997349289,1628.773326298,261706.681459966,1322.019729637,320103.916874994,1622.978308876,260820.927420296,1317.316111741,-82.752702,-88.227915,-5.475213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,294,0,0,40614,0,1003
0.260000000,0.260000000,260000,6918,2289,2121,1.844615385,1.709230769,gpio35,gpio34,1.924049169,1.940740208,-251121.322979048,-1139.110165010,321190.997349289,1628.773326298,261706.681459966,1322.019729637,320103.916874994,1622.978308876,260820.927420296,1317.316111741,-82.752702,-88.227915,-5.475213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,294,0,0,40614,0,1003
0.261000000,0.261000000,261000,6919,2225,1993,1.793040293,1.606080586,gpio35,gpio34,1.923731200,1.940592508,-371331.518374964,-1748.541345663,321190.997349289,1628.773326298,261706.681459966,1322.019729637,320103.916874994,1622.978308876,260820.927420296,1317.316111741,-82.752702,-88.227915,-5.475213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,294,0,0,40614,0,1003
0.262000000,0.262000000,262000,6920,2194,1940,1.768058608,1.563369963,gpio35,gpio34,1.923370839,1.940419974,-420838.700810506,-2042.537788933,321190.997349289,1628.773326298,261706.681459966,1322.019729637,320103.916874994,1622.978308876,260820.927420296,1317.316111741,-82.752702,-88.227915,-5.475213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,294,0,0,40614,0,1003
0.263000000,0.263000000,263000,6921,2172,1919,1.750329670,1.546446886,gpio35,gpio34,1.922993915,1.940229884,-440181.046883889,-2250.378788613,321190.997349289,1628.773326298,261706.681459966,1322.019729637,320103.916874994,1622.978308876,260820.927420296,1317.316111741,-82.752702,-88.227915,-5.475213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,294,0,0,40614,0,1003
0.264000000,0.264000000,264000,6922,2181,1964,1.757582418,1.582710623,gpio35,gpio34,1.922653632,1.940047236,-397391.184178019,-2162.266962678,321190.997349289,1628.773326298,261706.681459966,1322.019729637,320103.916874994,1622.978308876,260820.927420296,1317.316111741,-82.752702,-88.227915,-5.475213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,294,0,0,40614,0,1003
0.265000000,0.265000000,265000,6923,2249,2110,1.812380952,1.700366300,gpio35,gpio34,1.922431344,1.939919570,-259592.603611352,-1511.373761721,321190.997349289,1628.773326298,261706.681459966,1322.019729637,320103.916874994,1622.978308876,260820.927420296,1317.316111741,-82.752702,-88.227915,-5.475213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,294,0,0,40614,0,1003
0.266000000,0.266000000,266000,6924,2322,2267,1.871208791,1.826886447,gpio35,gpio34,1.922335799,1.939850859,-111579.677219722,-813.430649994,321190.997349289,1628.773326298,261706.681459966,1322.019729637,320103.916874994,1622.978308876,260820.927420296,1317.316111741,-82.752702,-88.227915,-5.475213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,294,0,0,40614,0,1003
0.267000000,0.267000000,267000,6925,2412,2445,1.943736264,1.970329670,gpio35,gpio34,1.922383793,1.939854745,56048.421019709,45.997252120,311554.510477848,1592.950600119,253854.864251917,1292.943645191,311243.547692648,1590.980427808,253601.491525895,1291.344523555,-87.198037,-93.318957,-6.120920,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,295,1,0,40614,0,1003
0.268000000,0.268000000,268000,6926,2496,2619,2.011428571,2.110549451,gpio35,gpio34,1.922571959,1.939926319,219744.475013436,847.324761568,311554.510477848,1592.950600119,253854.864251917,1292.943645191,311243.547692648,1590.980427808,253601.491525895,1291.344523555,-87.198037,-93.318957,-6.120920,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,295,0,0,40614,0,1003
0.269000000,0.269000000,269000,6927,2564,2744,2.066227106,2.211282051,gpio35,gpio34,1.922860669,1.940052619,337162.735146717,1495.208370802,311554.510477848,1592.950600119,253854.864251917,1292.943645191,311243.547692648,1590.980427808,253601.491525895,1291.344523555,-87.198037,-93.318957,-6.120920,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,295,0,0,40614,0,1003
0.270000000,0.270000000,270000,6928,2609,2814,2.102490842,2.267692308,gpio35,gpio34,1.923205501,1.940215058,402702.854992216,1923.020398163,311554.510477848,1592.950600119,253854.864251917,1292.943645191,311243.547692648,1590.980427808,253601.491525895,1291.344523555,-87.198037,-93.318957,-6.120920,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,295,0,0,40614,0,1003
0.271000000,0.271000000,271000,6929,2644,2858,2.130695971,2.303150183,gpio35,gpio34,1.923585445,1.940405538,443708.729759344,2255.003005556,311554.510477848,1592.950600119,253854.864251917,1292.943645191,311243.547692648,1590.980427808,253601.491525895,1291.344523555,-87.198037,-93.318957,-6.120920,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,295,0,0,40614,0,1003
0.272000000,0.272000000,272000,6930,2647,2834,2.133113553,2.283809524,gpio35,gpio34,1.923945669,1.940598247,420678.524144791,2281.368484933,311554.510477848,1592.950600119,253854.864251917,1292.943645191,311243.547692648,1590.980427808,253601.491525895,1291.344523555,-87.198037,-93.318957,-6.120920,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,295,0,0,40614,0,1003
0.273000000,0.273000000,273000,6931,2592,2714,2.088791209,2.187106227,gpio35,gpio34,1.924208830,1.940746439,307325.361196683,1754.378272775,311554.510477848,1592.950600119,253854.864251917,1292.943645191,311243.547692648,1590.980427808,253601.491525895,1291.344523555,-87.198037,-93.318957,-6.120920,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,295,0,0,40614,0,1003
0.274000000,0.274000000,274000,6932,2517,2564,2.028351648,2.066227106,gpio35,gpio34,1.924350848,1.940834045,165852.430305533,1037.111834949,311554.510477848,1592.950600119,253854.864251917,1292.943645191,311243.547692648,1590.980427808,253601.491525895,1291.344523555,-87.198037,-93.318957,-6.120920,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,295,0,0,40614,0,1003
0.275000000,0.275000000,275000,6933,2431,2375,1.959047619,1.913919414,gpio35,gpio34,1.924340417,1.940852258,-12182.085092514,215.620894826,311554.510477848,1592.950600119,253854.864251917,1292.943645191,311243.547692648,1590.980427808,253601.491525895,1291.344523555,-87.198037,-93.318957,-6.120920,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,295,0,0,40614,0,1003
0.276000000,0.276000000,276000,6934,2342,2206,1.887326007,1.777728938,gpio35,gpio34,1.924193805,1.940798732,-171216.485237837,-633.669036738,311554.510477848,1592.950600119,253854.864251917,1292.943645191,311243.547692648,1590.980427808,253601.491525895,1291.344523555,-87.198037,-93.318957,-6.120920,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,295,0,0,40614,0,1003
0.277000000,0.277000000,277000,6935,2266,2072,1.826080586,1.669743590,gpio35,gpio34,1.923939355,1.940684014,-297153.209692691,-1358.087588049,311554.510477848,1592.950600119,253854.864251917,1292.943645191,311243.547692648,1590.980427808,253601.491525895,1291.344523555,-87.198037,-93.318957,-6.120920,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,295,0,0,40614,0,1003
0.278000000,0.278000000,278000,6936,2207,1965,1.778534799,1.583516484,gpio35,gpio34,1.923598932,1.940521865,-397554.188427699,-1919.598987310,311554.510477848,1592.950600119,253854.864251917,1292.943645191,311243.547692648,1590.980427808,253601.491525895,1291.344523555,-87.198037,-93.318957,-6.120920,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,295,0,0,40614,0,1003
0.279000000,0.279000000,279000,6937,2186,1927,1.761611722,1.552893773,gpio35,gpio34,1.923228227,1.940342955,-432918.587640193,-2118.022764997,311554.510477848,1592.950600119,253854.864251917,1292.943645191,311243.547692648,1590.980427808,253601.491525895,1291.344523555,-87.198037,-93.318957,-6.120920,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,295,0,0,40614,0,1003
0.280000000,0.280000000,280000,6938,2171,1926,1.749523810,1.552087912,gpio35,gpio34,1.922857087,1.940152135,-433426.773089419,-2259.007154143,311554.510477848,1592.950600119,253854.864251917,1292.943645191,311243.547692648,1590.980427808,253601.491525895,1291.344523555,-87.198037,-93.318957,-6.120920,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,295,0,0,40614,0,1003
0.281000000,0.281000000,281000,6939,2211,2017,1.781758242,1.625421245,gpio35,gpio34,1.922559651,1.939993741,-347352.878961491,-1875.141715227,311554.510477848,1592.950600119,253854.864251917,1292.943645191,311243.547692648,1590.980427808,253601.491525895,1291.344523555,-87.198037,-93.318957,-6.120920,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,295,0,0,40614,0,1003
0.282000000,0.282000000,282000,6940,2270,2149,1.829304029,1.731794872,gpio35,gpio34,1.922368886,1.939883052,-222779.793216170,-1310.397086663,311554.510477848,1592.950600119,253854.864251917,1292.943645191,311243.547692648,1590.980427808,253601.491525895,1291.344523555,-87.198037,-93.318957,-6.120920,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,295,0,0,40614,0,1003
0.283000000,0.283000000,283000,6941,2352,2326,1.895384615,1.874432234,gpio35,gpio34,1.922320949,1.939838553,-55981.598897608,-526.793504465,311554.510477848,1592.950600119,253854.864251917,1292.943645191,311243.547692648,1590.980427808,253601.491525895,1291.344523555,-87.198037,-93.318957,-6.120920,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,295,0,0,40614,0,1003
0.284000000,0.284000000,284000,6942,2440,2506,1.966300366,2.019487179,gpio35,gpio34,1.922418116,1.939865015,113473.109337234,313.267438916,311315.051613825,1575.064675423,253659.752978043,1278.426250444,310993.464980809,1572.467701767,253397.723932326,1276.318375545,-79.698373,-86.235250,-6.536878,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,296,1,0,40614,0,1003
0.285000000,0.285000000,285000,6943,2522,2655,2.032380952,2.139560440,gpio35,gpio34,1.922635258,1.939957531,253584.137720985,1095.247356588,311315.051613825,1575.064675423,253659.752978043,1278.426250444,310993.464980809,1572.467701767,253397.723932326,1276.318375545,-79.698373,-86.235250,-6.536878,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,296,0,0,40614,0,1003
0.286000000,0.286000000,286000,6944,2593,2782,2.089597070,2.241904762,gpio35,gpio34,1.922954528,1.940107171,372850.766265291,1771.503525609,311315.051613825,1575.064675423,253659.752978043,1278.426250444,310993.464980809,1572.467701767,253397.723932326,1276.318375545,-79.698373,-86.235250,-6.536878,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,296,0,0,40614,0,1003
0.287000000,0.287000000,287000,6945,2624,2837,2.114578755,2.286227106,gpio35,gpio34,1.923317800,1.940281642,424238.637526676,2065.477006699,311315.051613825,1575.064675423,253659.752978043,1278.426250444,310993.464980809,1572.467701767,253397.723932326,1276.318375545,-79.698373,-86.235250,-6.536878,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,296,0,0,40614,0,1003
0.288000000,0.288000000,288000,6946,2649,2860,2.134725275,2.304761905,gpio35,gpio34,1.923699244,1.940476086,445459.791737075,2301.915549543,311315.051613825,1575.064675423,253659.752978043,1278.426250444,310993.464980809,1572.467701767,253397.723932326,1276.318375545,-79.698373,-86.235250,-6.536878,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,296,0,0,40614,0,1003
0.289000000,0.289000000,289000,6947,2641,2815,2.128278388,2.268498168,gpio35,gpio34,1.924044043,1.940663888,402664.650286352,2223.292347641,311315.051613825,1575.064675423,253659.752978043,1278.426250444,310993.464980809,1572.467701767,253397.723932326,1276.318375545,-79.698373,-86.235250,-6.536878,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,296,0,0,40614,0,1003
0.290000000,0.290000000,290000,6948,2563,2667,2.065421245,2.149230769,gpio35,gpio34,1.924269230,1.940788645,262978.588179844,1476.936513358,311315.051613825,1575.064675423,253659.752978043,1278.426250444,310993.464980809,1572.467701767,253397.723932326,1276.318375545,-79.698373,-86.235250,-6.536878,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,296,0,0,40614,0,1003
0.291000000,0.291000000,291000,6949,2487,2491,2.004175824,2.007399267,gpio35,gpio34,1.924352360,1.940852033,97081.299103185,750.407356497,311315.051613825,1575.064675423,253659.752978043,1278.426250444,310993.464980809,1572.467701767,253397.723932326,1276.318375545,-79.698373,-86.235250,-6.536878,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,296,0,0,40614,0,1003
0.292000000,0.292000000,292000,6950,2399,2322,1.933260073,1.871208791,gpio35,gpio34,1.924299216,1.940844441,-62062.364426333,-89.877200735,311315.051613825,1575.064675423,253659.752978043,1278.426250444,310993.464980809,1572.467701767,253397.723932326,1276.318375545,-79.698373,-86.235250,-6.536878,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,296,0,0,40614,0,1003
0.293000000,0.293000000,293000,6951,2314,2154,1.864761905,1.735824176,gpio35,gpio34,1.924110741,1.940768358,-220105.780255455,-900.700991028,311315.051613825,1575.064675423,253659.752978043,1278.426250444,310993.464980809,1572.467701767,253397.723932326,1276.318375545,-79.698373,-86.235250,-6.536878,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,296,0,0,40614,0,1003
0.294000000,0.294000000,294000,6952,2244,2032,1.808351648,1.637509158,gpio35,gpio34,1.923824140,1.940635941,-334700.366972895,-1567.611545620,311315.051613825,1575.064675423,253659.752978043,1278.426250444,310993.464980809,1572.467701767,253397.723932326,1276.318375545,-79.698373,-86.235250,-6.536878,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,296,0,0,40614,0,1003
0.295000000,0.295000000,295000,6953,2211,1960,1.781758242,1.579487179,gpio35,gpio34,1.923479803,1.940477064,-402125.157260300,-1880.869240278,311315.051613825,1575.064675423,253659.752978043,1278.426250444,310993.464980809,1572.467701767,253397.723932326,1276.318375545,-79.698373,-86.235250,-6.536878,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,296,0,0,40614,0,1003
0.296000000,0.296000000,296000,6954,2176,1919,1.753553114,1.546446886,gpio35,gpio34,1.923102770,1.940290140,-440308.297614561,-2212.893998829,311315.051613825,1575.064675423,253659.752978043,1278.426250444,310993.464980809,1572.467701767,253397.723932326,1276.318375545,-79.698373,-86.235250,-6.536878,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,296,0,0,40614,0,1003
0.297000000,0.297000000,297000,6955,2172,1942,1.750329670,1.564981685,gpio35,gpio34,1.922744649,1.940100179,-418222.596469020,-2248.841748007,311315.051613825,1575.064675423,253659.752978043,1278.426250444,310993.464980809,1572.467701767,253397.723932326,1276.318375545,-79.698373,-86.235250,-6.536878,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,296,0,0,40614,0,1003
0.298000000,0.298000000,298000,6956,2227,2062,1.794652015,1.661684982,gpio35,gpio34,1.922483589,1.939954731,-304871.889448588,-1721.884062586,311315.051613825,1575.064675423,253659.752978043,1278.426250444,310993.464980809,1572.467701767,253397.723932326,1276.318375545,-79.698373,-86.235250,-6.536878,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,296,0,0,40614,0,1003
0.299000000,0.299000000,299000,6957,2294,2207,1.848644689,1.778534799,gpio35,gpio34,1.922339640,1.939863421,-168106.932213517,-1080.971405323,311315.051613825,1575.064675423,253659.752978043,1278.426250444,310993.464980809,1572.467701767,253397.723932326,1276.318375545,-79.698373,-86.235250,-6.536878,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,296,0,0,40614,0,1003
