host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.300000000,0.300000000,300000,6958,2381,2386,1.918754579,1.922783883,gpio35,gpio34,1.922340085,1.939842312,518.797317775,-249.896444835,311315.051613825,1575.064675423,253659.752978043,1278.426250444,310993.464980809,1572.467701767,253397.723932326,1276.318375545,-79.698373,-86.235250,-6.536878,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,296,0,0,40614,0,1003
0.301000000,0.301000000,301000,6959,2468,2562,1.988864469,2.064615385,gpio35,gpio34,1.922482360,1.939891334,166152.589008936,580.347440691,311669.963574460,1583.979657301,253948.935527351,1285.662237025,311248.993056412,1580.963032111,253605.928412644,1283.213745296,-72.405063,-78.837912,-6.432849,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,297,1,0,40614,0,1003
0.302000000,0.302000000,302000,6960,2546,2700,2.051721612,2.175824176,gpio35,gpio34,1.922735702,1.940003165,295858.793507485,1323.899635186,311669.963574460,1583.979657301,253948.935527351,1285.662237025,311248.993056412,1580.963032111,253605.928412644,1283.213745296,-72.405063,-78.837912,-6.432849,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,297,0,0,40614,0,1003
0.303000000,0.303000000,303000,6961,2609,2813,2.102490842,2.266886447,gpio35,gpio34,1.923079852,1.940165652,401907.690879876,1923.605865576,311669.963574460,1583.979657301,253948.935527351,1285.662237025,311248.993056412,1580.963032111,253605.928412644,1283.213745296,-72.405063,-78.837912,-6.432849,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,297,0,0,40614,0,1003
0.304000000,0.304000000,304000,6962,2637,2855,2.125054945,2.300732601,gpio35,gpio34,1.923457505,1.940350542,441032.152737383,2188.806761943,311669.963574460,1583.979657301,253948.935527351,1285.662237025,311248.993056412,1580.963032111,253605.928412644,1283.213745296,-72.405063,-78.837912,-6.432849,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,297,0,0,40614,0,1003
0.305000000,0.305000000,305000,6963,2650,2852,2.135531136,2.298315018,gpio35,gpio34,1.923832363,1.940545722,437767.808474046,2310.640045504,311669.963574460,1583.979657301,253948.935527351,1285.662237025,311248.993056412,1580.963032111,253605.928412644,1283.213745296,-72.405063,-78.837912,-6.432849,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,297,0,0,40614,0,1003
0.306000000,0.306000000,306000,6964,2607,2758,2.100879121,2.222564103,gpio35,gpio34,1.924131094,1.940706056,348866.261200135,1898.102491315,311669.963574460,1583.979657301,253948.935527351,1285.662237025,311248.993056412,1580.963032111,253605.928412644,1283.213745296,-72.405063,-78.837912,-6.432849,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,297,0,0,40614,0,1003
0.307000000,0.307000000,307000,6965,2542,2620,2.048498168,2.111355311,gpio35,gpio34,1.924318319,1.940813848,218645.037851377,1276.093937210,311669.963574460,1583.979657301,253948.935527351,1285.662237025,311248.993056412,1580.963032111,253605.928412644,1283.213745296,-72.405063,-78.837912,-6.432849,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,297,0,0,40614,0,1003
0.308000000,0.308000000,308000,6966,2460,2438,1.982417582,1.964688645,gpio35,gpio34,1.924358689,1.940855452,47145.458103848,492.524658161,311669.963574460,1583.979657301,253948.935527351,1285.662237025,311248.993056412,1580.963032111,253605.928412644,1283.213745296,-72.405063,-78.837912,-6.432849,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,297,0,0,40614,0,1003
0.309000000,0.309000000,309000,6967,2369,2263,1.909084249,1.823663004,gpio35,gpio34,1.924257993,1.940823680,-117594.893805868,-376.122498755,311669.963574460,1583.979657301,253948.935527351,1285.662237025,311248.993056412,1580.963032111,253605.928412644,1283.213745296,-72.405063,-78.837912,-6.432849,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,297,0,0,40614,0,1003
0.310000000,0.310000000,310000,6968,2291,2123,1.846227106,1.710842491,gpio35,gpio34,1.924044578,1.940729084,-249231.864073353,-1119.878918191,311669.963574460,1583.979657301,253948.935527351,1285.662237025,311248.993056412,1580.963032111,253605.928412644,1283.213745296,-72.405063,-78.837912,-6.432849,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,297,0,0,40614,0,1003
0.311000000,0.311000000,311000,6969,2224,1996,1.792234432,1.608498168,gpio35,gpio34,1.923729031,1.940580589,-368502.844891308,-1757.949812474,311669.963574460,1583.979657301,253948.935527351,1285.662237025,311248.993056412,1580.963032111,253605.928412644,1283.213745296,-72.405063,-78.837912,-6.432849,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,297,0,0,40614,0,1003
0.312000000,0.312000000,312000,6970,2193,1942,1.767252747,1.564981685,gpio35,gpio34,1.923370284,1.940407261,-418953.960037200,-2051.936847277,311669.963574460,1583.979657301,253948.935527351,1285.662237025,311248.993056412,1580.963032111,253605.928412644,1283.213745296,-72.405063,-78.837912,-6.432849,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,297,0,0,40614,0,1003
0.313000000,0.313000000,313000,6971,2172,1918,1.750329670,1.545641026,gpio35,gpio34,1.922992555,1.940217184,-441121.502961955,-2250.228287105,311669.963574460,1583.979657301,253948.935527351,1285.662237025,311248.993056412,1580.963032111,253605.928412644,1283.213745296,-72.405063,-78.837912,-6.432849,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,297,0,0,40614,0,1003
0.314000000,0.314000000,314000,6972,2180,1969,1.756776557,1.586739927,gpio35,gpio34,1.922656302,1.940033743,-392684.075578809,-2171.656772465,311669.963574460,1583.979657301,253948.935527351,1285.662237025,311248.993056412,1580.963032111,253605.928412644,1283.213745296,-72.405063,-78.837912,-6.432849,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,297,0,0,40614,0,1003
0.315000000,0.315000000,315000,6973,2248,2099,1.811575092,1.691501832,gpio35,gpio34,1.922425148,1.939905284,-269947.866710603,-1520.754181698,311669.963574460,1583.979657301,253948.935527351,1285.662237025,311248.993056412,1580.963032111,253605.928412644,1283.213745296,-72.405063,-78.837912,-6.432849,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,297,0,0,40614,0,1003
0.316000000,0.316000000,316000,6974,2325,2271,1.873626374,1.830109890,gpio35,gpio34,1.922332832,1.939839005,-107808.024502879,-784.641046375,311669.963574460,1583.979657301,253948.935527351,1285.662237025,311248.993056412,1580.963032111,253605.928412644,1283.213745296,-72.405063,-78.837912,-6.432849,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,297,0,0,40614,0,1003
0.317000000,0.317000000,317000,6975,2411,2453,1.942930403,1.976776557,gpio35,gpio34,1.922387276,1.939842097,63580.718231301,36.597422959,321626.740407589,1635.502586253,262061.725252283,1327.481640317,320605.461790611,1630.417871097,261229.586618569,1323.354550533,-75.816328,-81.503793,-5.687465,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,298,1,0,40614,0,1003
0.318000000,0.318000000,318000,6976,2497,2617,2.012234432,2.108937729,gpio35,gpio34,1.922573827,1.939914489,217858.199559153,857.014653824,321626.740407589,1635.502586253,262061.725252283,1327.481640317,320605.461790611,1630.417871097,261229.586618569,1323.354550533,-75.816328,-81.503793,-5.687465,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,298,0,0,40614,0,1003
0.319000000,0.319000000,319000,6977,2558,2744,2.061391941,2.211282051,gpio35,gpio34,1.922862535,1.940035967,337160.554041621,1438.107447607,321626.740407589,1635.502586253,262061.725252283,1327.481640317,320605.461790611,1630.417871097,261229.586618569,1323.354550533,-75.816328,-81.503793,-5.687465,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,298,0,0,40614,0,1003
0.320000000,0.320000000,320000,6978,2611,2815,2.104102564,2.268498168,gpio35,gpio34,1.923208170,1.940200033,403641.780105092,1942.297862244,321626.740407589,1635.502586253,262061.725252283,1327.481640317,320605.461790611,1630.417871097,261229.586618569,1323.354550533,-75.816328,-81.503793,-5.687465,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,298,0,0,40614,0,1003
0.321000000,0.321000000,321000,6979,2644,2856,2.130695971,2.301538462,gpio35,gpio34,1.923586501,1.940390529,441823.403836507,2255.180870585,321626.740407589,1635.502586253,262061.725252283,1327.481640317,320605.461790611,1630.417871097,261229.586618569,1323.354550533,-75.816328,-81.503793,-5.687465,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,298,0,0,40614,0,1003
0.322000000,0.322000000,322000,6980,2648,2834,2.133919414,2.283809524,gpio35,gpio34,1.923946724,1.940584058,420677.291621611,2291.086332891,321626.740407589,1635.502586253,262061.725252283,1327.481640317,320605.461790611,1630.417871097,261229.586618569,1323.354550533,-75.816328,-81.503793,-5.687465,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,298,0,0,40614,0,1003
0.323000000,0.323000000,323000,6981,2589,2716,2.086373626,2.188717949,gpio35,gpio34,1.924211495,1.940729848,309206.337979759,1725.925759709,321626.740407589,1635.502586253,262061.725252283,1327.481640317,320605.461790611,1630.417871097,261229.586618569,1323.354550533,-75.816328,-81.503793,-5.687465,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,298,0,0,40614,0,1003
0.324000000,0.324000000,324000,6982,2515,2567,2.026739927,2.068644689,gpio35,gpio34,1.924355928,1.940815858,168672.630148691,1018.227935190,321626.740407589,1635.502586253,262061.725252283,1327.481640317,320605.461790611,1630.417871097,261229.586618569,1323.354550533,-75.816328,-81.503793,-5.687465,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,298,0,0,40614,0,1003
0.325000000,0.325000000,325000,6983,2431,2385,1.959047619,1.921978022,gpio35,gpio34,1.924353550,1.940834089,-2776.977191134,215.836200555,321626.740407589,1635.502586253,262061.725252283,1327.481640317,320605.461790611,1630.417871097,261229.586618569,1323.354550533,-75.816328,-81.503793,-5.687465,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,298,0,0,40614,0,1003
0.326000000,0.326000000,326000,6984,2341,2203,1.886520147,1.775311355,gpio35,gpio34,1.924204508,1.940779776,-174055.134923621,-642.994107109,321626.740407589,1635.502586253,262061.725252283,1327.481640317,320605.461790611,1630.417871097,261229.586618569,1323.354550533,-75.816328,-81.503793,-5.687465,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,298,0,0,40614,0,1003
0.327000000,0.327000000,327000,6985,2264,2071,1.824468864,1.668937729,gpio35,gpio34,1.923949241,1.940663465,-298106.812655056,-1376.943494144,321626.740407589,1635.502586253,262061.725252283,1327.481640317,320605.461790611,1630.417871097,261229.586618569,1323.354550533,-75.816328,-81.503793,-5.687465,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,298,0,0,40614,0,1003
0.328000000,0.328000000,328000,6986,2206,1958,1.777728938,1.577875458,gpio35,gpio34,1.923603167,1.940500530,-404153.462008300,-1928.895876704,321626.740407589,1635.502586253,262061.725252283,1327.481640317,320605.461790611,1630.417871097,261229.586618569,1323.354550533,-75.816328,-81.503793,-5.687465,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,298,0,0,40614,0,1003
0.329000000,0.329000000,329000,6987,2185,1927,1.760805861,1.552893773,gpio35,gpio34,1.923232458,1.940320835,-432923.533689149,-2127.310357502,321626.740407589,1635.502586253,262061.725252283,1327.481640317,320605.461790611,1630.417871097,261229.586618569,1323.354550533,-75.816328,-81.503793,-5.687465,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,298,0,0,40614,0,1003
0.330000000,0.330000000,330000,6988,2170,1927,1.748717949,1.552893773,gpio35,gpio34,1.922862119,1.940129233,-432490.610155460,-2268.285459055,321626.740407589,1635.502586253,262061.725252283,1327.481640317,320605.461790611,1630.417871097,261229.586618569,1323.354550533,-75.816328,-81.503793,-5.687465,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,298,0,0,40614,0,1003
0.331000000,0.331000000,331000,6989,2212,2013,1.782564103,1.622197802,gpio35,gpio34,1.922561455,1.939971667,-351123.172374797,-1865.330420246,321626.740407589,1635.502586253,262061.725252283,1327.481640317,320605.461790611,1630.417871097,261229.586618569,1323.354550533,-75.816328,-81.503793,-5.687465,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,298,0,0,40614,0,1003
0.332000000,0.332000000,332000,6990,2272,2154,1.830915751,1.735824176,gpio35,gpio34,1.922374718,1.939862612,-218076.380004266,-1291.055442184,321626.740407589,1635.502586253,262061.725252283,1327.481640317,320605.461790611,1630.417871097,261229.586618569,1323.354550533,-75.816328,-81.503793,-5.687465,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,298,0,0,40614,0,1003
0.333000000,0.333000000,333000,6991,2349,2334,1.892967033,1.880879121,gpio35,gpio34,1.922333222,1.939815716,-48459.576988317,-555.172005600,321626.740407589,1635.502586253,262061.725252283,1327.481640317,320605.461790611,1630.417871097,261229.586618569,1323.354550533,-75.816328,-81.503793,-5.687465,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,298,0,0,40614,0,1003
0.334000000,0.334000000,334000,6992,2439,2503,1.965494505,2.017069597,gpio35,gpio34,1.922427959,1.939841395,110635.464819086,303.997637870,311969.038486091,1574.217229372,254192.622004484,1277.738407403,311617.178280046,1571.328261135,253905.926027257,1275.393530466,-79.568150,-86.168468,-6.600318,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,299,1,0,40614,0,1003
0.335000000,0.335000000,335000,6993,2520,2651,2.030769231,2.136336996,gpio35,gpio34,1.922641868,1.939932323,249808.226810489,1076.446664549,311969.038486091,1574.217229372,254192.622004484,1277.738407403,311617.178280046,1571.328261135,253905.926027257,1275.393530466,-79.568150,-86.168468,-6.600318,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,299,0,0,40614,0,1003
0.336000000,0.336000000,336000,6994,2592,2781,2.088791209,2.241098901,gpio35,gpio34,1.922960325,1.940081181,371901.943376304,1762.261795056,311969.038486091,1574.217229372,254192.622004484,1277.738407403,311617.178280046,1571.328261135,253905.926027257,1275.393530466,-79.568150,-86.168468,-6.600318,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,299,0,0,40614,0,1003
0.337000000,0.337000000,337000,6995,2625,2837,2.115384615,2.286227106,gpio35,gpio34,1.923323591,1.940256485,424231.867497444,2075.324839465,311969.038486091,1574.217229372,254192.622004484,1277.738407403,311617.178280046,1571.328261135,253905.926027257,1275.393530466,-79.568150,-86.168468,-6.600318,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,299,0,0,40614,0,1003
0.338000000,0.338000000,338000,6996,2647,2858,2.133113553,2.303150183,gpio35,gpio34,1.923703418,1.940449342,443570.820404140,2283.133052094,311969.038486091,1574.217229372,254192.622004484,1277.738407403,311617.178280046,1571.328261135,253905.926027257,1275.393530466,-79.568150,-86.168468,-6.600318,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,299,0,0,40614,0,1003
0.339000000,0.339000000,339000,6997,2640,2815,2.127472527,2.268498168,gpio35,gpio34,1.924048213,1.940636365,402659.775998483,2214.068793484,311969.038486091,1574.217229372,254192.622004484,1277.738407403,311617.178280046,1571.328261135,253905.926027257,1275.393530466,-79.568150,-86.168468,-6.600318,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,299,0,0,40614,0,1003
0.340000000,0.340000000,340000,6998,2562,2669,2.064615385,2.150842491,gpio35,gpio34,1.924275007,1.940760344,264855.926839995,1467.722182755,311969.038486091,1574.217229372,254192.622004484,1277.738407403,311617.178280046,1571.328261135,253905.926027257,1275.393530466,-79.568150,-86.168468,-6.600318,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,299,0,0,40614,0,1003
0.341000000,0.341000000,341000,6999,2491,2492,2.007399267,2.008205128,gpio35,gpio34,1.924358937,1.940826983,98015.656387810,788.903044195,311969.038486091,1574.217229372,254192.622004484,1277.738407403,311617.178280046,1571.328261135,253905.926027257,1275.393530466,-79.568150,-86.168468,-6.600318,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,299,0,0,40614,0,1003
0.342000000,0.342000000,342000,7000,2400,2319,1.934065934,1.868791209,gpio35,gpio34,1.924303369,1.940820222,-64893.357646458,-80.040491108,311969.038486091,1574.217229372,254192.622004484,1277.738407403,311617.178280046,1571.328261135,253905.926027257,1275.393530466,-79.568150,-86.168468,-6.600318,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,299,0,0,40614,0,1003
0.343000000,0.343000000,343000,7001,2312,2154,1.863150183,1.735824176,gpio35,gpio34,1.924114890,1.940742552,-220110.630371761,-919.494600492,311969.038486091,1574.217229372,254192.622004484,1277.738407403,311617.178280046,1571.328261135,253905.926027257,1275.393530466,-79.568150,-86.168468,-6.600318,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,299,0,0,40614,0,1003
0.344000000,0.344000000,344000,7002,2243,2032,1.807545788,1.637509158,gpio35,gpio34,1.923828285,1.940609355,-334705.212239085,-1576.846200681,311969.038486091,1574.217229372,254192.622004484,1277.738407403,311617.178280046,1571.328261135,253905.926027257,1275.393530466,-79.568150,-86.168468,-6.600318,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,299,0,0,40614,0,1003
0.345000000,0.345000000,345000,7003,2211,1961,1.781758242,1.580293040,gpio35,gpio34,1.923484749,1.940450504,-401188.893644357,-1880.554499890,311969.038486091,1574.217229372,254192.622004484,1277.738407403,311617.178280046,1571.328261135,253905.926027257,1275.393530466,-79.568150,-86.168468,-6.600318,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,299,0,0,40614,0,1003
0.346000000,0.346000000,346000,7004,2176,1920,1.753553114,1.547252747,gpio35,gpio34,1.923108517,1.940263607,-439372.970262234,-2212.579573181,311969.038486091,1574.217229372,254192.622004484,1277.738407403,311617.178280046,1571.328261135,253905.926027257,1275.393530466,-79.568150,-86.168468,-6.600318,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,299,0,0,40614,0,1003
0.347000000,0.347000000,347000,7005,2173,1942,1.751135531,1.564981685,gpio35,gpio34,1.922750390,1.940074479,-418229.308480911,-2238.987475990,311969.038486091,1574.217229372,254192.622004484,1277.738407403,311617.178280046,1571.328261135,253905.926027257,1275.393530466,-79.568150,-86.168468,-6.600318,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,299,0,0,40614,0,1003
0.348000000,0.348000000,348000,7006,2227,2058,1.794652015,1.658461538,gpio35,gpio34,1.922486102,1.939929056,-308643.010895933,-1721.579805636,311969.038486091,1574.217229372,254192.622004484,1277.738407403,311617.178280046,1571.328261135,253905.926027257,1275.393530466,-79.568150,-86.168468,-6.600318,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,299,0,0,40614,0,1003
0.349000000,0.349000000,349000,7007,2295,2208,1.849450549,1.779340659,gpio35,gpio34,1.922342956,1.939838578,-167168.762355083,-1071.127291835,311969.038486091,1574.217229372,254192.622004484,1277.738407403,311617.178280046,1571.328261135,253905.926027257,1275.393530466,-79.568150,-86.168468,-6.600318,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,299,0,0,40614,0,1003
