host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.350000000,0.350000000,350000,7008,2381,2388,1.918754579,1.924395604,gpio35,gpio34,1.922345009,1.939817494,2397.133043217,-249.602336256,320973.518928210,1628.833849334,261529.479868578,1322.068854120,319951.204751530,1622.932134828,260696.497459991,1317.278633842,-82.690715,-88.672844,-5.982129,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,300,1,0,40614,0,1003
0.351000000,0.351000000,351000,7009,2469,2559,1.989670330,2.062197802,gpio35,gpio34,1.922484862,1.939867347,163323.526214322,590.181415957,320973.518928210,1628.833849334,261529.479868578,1322.068854120,319951.204751530,1622.932134828,260696.497459991,1317.278633842,-82.690715,-88.672844,-5.982129,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,300,0,0,40614,0,1003
0.352000000,0.352000000,352000,7010,2546,2700,2.051721612,2.175824176,gpio35,gpio34,1.922738201,1.939979201,295855.871886264,1324.183615682,320973.518928210,1628.833849334,261529.479868578,1322.068854120,319951.204751530,1622.932134828,260696.497459991,1317.278633842,-82.690715,-88.672844,-5.982129,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,300,0,0,40614,0,1003
0.353000000,0.353000000,353000,7011,2611,2811,2.104102564,2.265274725,gpio35,gpio34,1.923080737,1.940143324,400022.564106543,1942.969883679,320973.518928210,1628.833849334,261529.479868578,1322.068854120,319951.204751530,1622.932134828,260696.497459991,1317.278633842,-82.690715,-88.672844,-5.982129,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,300,0,0,40614,0,1003
0.354000000,0.354000000,354000,7012,2638,2853,2.125860806,2.299120879,gpio35,gpio34,1.923456778,1.940329042,439148.911090824,2198.611255235,320973.518928210,1628.833849334,261529.479868578,1322.068854120,319951.204751530,1622.932134828,260696.497459991,1317.278633842,-82.690715,-88.672844,-5.982129,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,300,0,0,40614,0,1003
0.355000000,0.355000000,355000,7013,2651,2848,2.136336996,2.295091575,gpio35,gpio34,1.923828412,1.940525050,434004.241995401,2320.434734302,320973.518928210,1628.833849334,261529.479868578,1322.068854120,319951.204751530,1622.932134828,260696.497459991,1317.278633842,-82.690715,-88.672844,-5.982129,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,300,0,0,40614,0,1003
0.356000000,0.356000000,356000,7014,2609,2757,2.102490842,2.221758242,gpio35,gpio34,1.924126342,1.940687015,347929.770398567,1917.427546218,320973.518928210,1628.833849334,261529.479868578,1322.068854120,319951.204751530,1622.932134828,260696.497459991,1317.278633842,-82.690715,-88.672844,-5.982129,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,300,0,0,40614,0,1003
0.357000000,0.357000000,357000,7015,2542,2625,2.048498168,2.115384615,gpio35,gpio34,1.924317600,1.940794827,223356.107761809,1276.319345471,320973.518928210,1628.833849334,261529.479868578,1322.068854120,319951.204751530,1622.932134828,260696.497459991,1317.278633842,-82.690715,-88.672844,-5.982129,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,300,0,0,40614,0,1003
0.358000000,0.358000000,358000,7016,2461,2437,1.983223443,1.963882784,gpio35,gpio34,1.924357166,1.940837255,46205.192723172,502.290001808,320973.518928210,1628.833849334,261529.479868578,1322.068854120,319951.204751530,1622.932134828,260696.497459991,1317.278633842,-82.690715,-88.672844,-5.982129,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,300,0,0,40614,0,1003
0.359000000,0.359000000,359000,7017,2373,2266,1.912307692,1.826080586,gpio35,gpio34,1.924258889,1.940808726,-114769.802773699,-337.746438070,320973.518928210,1628.833849334,261529.479868578,1322.068854120,319951.204751530,1622.932134828,260696.497459991,1317.278633842,-82.690715,-88.672844,-5.982129,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,300,0,0,40614,0,1003
0.360000000,0.360000000,360000,7018,2291,2123,1.846227106,1.710842491,gpio35,gpio34,1.924045473,1.940714144,-249232.910242814,-1119.701876744,320973.518928210,1628.833849334,261529.479868578,1322.068854120,319951.204751530,1622.932134828,260696.497459991,1317.278633842,-82.690715,-88.672844,-5.982129,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,300,0,0,40614,0,1003
0.361000000,0.361000000,361000,7019,2224,1995,1.792234432,1.607692308,gpio35,gpio34,1.923729119,1.940565664,-369444.994051466,-1757.772948068,320973.518928210,1628.833849334,261529.479868578,1322.068854120,319951.204751530,1622.932134828,260696.497459991,1317.278633842,-82.690715,-88.672844,-5.982129,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,300,0,0,40614,0,1003
0.362000000,0.362000000,362000,7020,2193,1939,1.767252747,1.562564103,gpio35,gpio34,1.923367954,1.940392351,-421777.375121930,-2051.760159735,320973.518928210,1628.833849334,261529.479868578,1322.068854120,319951.204751530,1622.932134828,260696.497459991,1317.278633842,-82.690715,-88.672844,-5.982129,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,300,0,0,40614,0,1003
0.363000000,0.363000000,363000,7021,2171,1916,1.749523810,1.544029304,gpio35,gpio34,1.922988616,1.940201483,-443000.990594734,-2259.591937044,320973.518928210,1628.833849334,261529.479868578,1322.068854120,319951.204751530,1622.932134828,260696.497459991,1317.278633842,-82.690715,-88.672844,-5.982129,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,300,0,0,40614,0,1003
0.364000000,0.364000000,364000,7022,2179,1962,1.755970696,1.581098901,gpio35,gpio34,1.922646726,1.940017252,-399267.203908287,-2181.011058755,320973.518928210,1628.833849334,261529.479868578,1322.068854120,319951.204751530,1622.932134828,260696.497459991,1317.278633842,-82.690715,-88.672844,-5.982129,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,300,0,0,40614,0,1003
0.365000000,0.365000000,365000,7023,2248,2102,1.811575092,1.693919414,gpio35,gpio34,1.922417999,1.939888810,-267113.371543089,-1520.558952907,320973.518928210,1628.833849334,261529.479868578,1322.068854120,319951.204751530,1622.932134828,260696.497459991,1317.278633842,-82.690715,-88.672844,-5.982129,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,300,0,0,40614,0,1003
0.366000000,0.366000000,366000,7024,2325,2274,1.873626374,1.832527473,gpio35,gpio34,1.922328108,1.939822547,-104976.363830532,-784.446012813,320973.518928210,1628.833849334,261529.479868578,1322.068854120,319951.204751530,1622.932134828,260696.497459991,1317.278633842,-82.690715,-88.672844,-5.982129,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,300,0,0,40614,0,1003
0.367000000,0.367000000,367000,7025,2410,2442,1.942124542,1.967912088,gpio35,gpio34,1.922373692,1.939824849,53234.090726847,27.252100694,312129.987079564,1593.601980774,254323.763047139,1293.472348642,311810.096611115,1591.612057036,254063.116037666,1291.857195446,-87.292664,-93.452697,-6.160033,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,301,1,0,40614,0,1003
0.368000000,0.368000000,368000,7026,2495,2614,2.010622711,2.106520147,gpio35,gpio34,1.922557839,1.939895647,215050.750977134,838.138516087,312129.987079564,1593.601980774,254323.763047139,1293.472348642,311810.096611115,1591.612057036,254063.116037666,1291.857195446,-87.292664,-93.452697,-6.160033,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,301,0,0,40614,0,1003
0.369000000,0.369000000,369000,7027,2558,2739,2.061391941,2.207252747,gpio35,gpio34,1.922842534,1.940017144,332473.704834452,1438.330507596,312129.987079564,1593.601980774,254323.763047139,1293.472348642,311810.096611115,1591.612057036,254063.116037666,1291.857195446,-87.292664,-93.452697,-6.160033,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,301,0,0,40614,0,1003
0.370000000,0.370000000,370000,7028,2609,2814,2.102490842,2.267692308,gpio35,gpio34,1.923187383,1.940179617,402724.033894594,1923.440377584,312129.987079564,1593.601980774,254323.763047139,1293.472348642,311810.096611115,1591.612057036,254063.116037666,1291.857195446,-87.292664,-93.452697,-6.160033,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,301,0,0,40614,0,1003
0.371000000,0.371000000,371000,7029,2643,2860,2.129890110,2.304761905,gpio35,gpio34,1.923568958,1.940369328,445612.095556552,2245.882404204,312129.987079564,1593.601980774,254323.763047139,1293.472348642,311810.096611115,1591.612057036,254063.116037666,1291.857195446,-87.292664,-93.452697,-6.160033,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,301,0,0,40614,0,1003
0.372000000,0.372000000,372000,7030,2646,2834,2.132307692,2.283809524,gpio35,gpio34,1.923929198,1.940561266,420697.778502471,2272.257004182,312129.987079564,1593.601980774,254323.763047139,1293.472348642,311810.096611115,1591.612057036,254063.116037666,1291.857195446,-87.292664,-93.452697,-6.160033,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,301,0,0,40614,0,1003
0.373000000,0.373000000,373000,7031,2590,2714,2.087179487,2.187106227,gpio35,gpio34,1.924192376,1.940707884,307344.596300005,1735.735742711,312129.987079564,1593.601980774,254323.763047139,1293.472348642,311810.096611115,1591.612057036,254063.116037666,1291.857195446,-87.292664,-93.452697,-6.160033,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,301,0,0,40614,0,1003
0.374000000,0.374000000,374000,7032,2515,2563,2.026739927,2.065421245,gpio35,gpio34,1.924333604,1.940793916,164930.542136885,1018.487947415,312129.987079564,1593.601980774,254323.763047139,1293.472348642,311810.096611115,1591.612057036,254063.116037666,1291.857195446,-87.292664,-93.452697,-6.160033,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,301,0,0,40614,0,1003
0.375000000,0.375000000,375000,7033,2429,2376,1.957435897,1.914725275,gpio35,gpio34,1.924323996,1.940810558,-11220.843299261,197.015631180,312129.987079564,1593.601980774,254323.763047139,1293.472348642,311810.096611115,1591.612057036,254063.116037666,1291.857195446,-87.292664,-93.452697,-6.160033,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,301,0,0,40614,0,1003
0.376000000,0.376000000,376000,7034,2340,2206,1.885714286,1.777728938,gpio35,gpio34,1.924177401,1.940755462,-171197.308723243,-652.255695121,312129.987079564,1593.601980774,254323.763047139,1293.472348642,311810.096611115,1591.612057036,254063.116037666,1291.857195446,-87.292664,-93.452697,-6.160033,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,301,0,0,40614,0,1003
0.377000000,0.377000000,377000,7035,2265,2071,1.825274725,1.668937729,gpio35,gpio34,1.923922161,1.940639981,-298075.156391479,-1367.115498979,312129.987079564,1593.601980774,254323.763047139,1293.472348642,311810.096611115,1591.612057036,254063.116037666,1291.857195446,-87.292664,-93.452697,-6.160033,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,301,0,0,40614,0,1003
0.378000000,0.378000000,378000,7036,2208,1965,1.779340659,1.583516484,gpio35,gpio34,1.923581756,1.940478682,-397534.109142921,-1909.537548741,312129.987079564,1593.601980774,254323.763047139,1293.472348642,311810.096611115,1591.612057036,254063.116037666,1291.857195446,-87.292664,-93.452697,-6.160033,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,301,0,0,40614,0,1003
0.379000000,0.379000000,379000,7037,2185,1923,1.760805861,1.549670330,gpio35,gpio34,1.923207844,1.940299009,-436662.944582165,-2127.051709455,312129.987079564,1593.601980774,254323.763047139,1293.472348642,311810.096611115,1591.612057036,254063.116037666,1291.857195446,-87.292664,-93.452697,-6.160033,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,301,0,0,40614,0,1003
0.380000000,0.380000000,380000,7038,2170,1928,1.748717949,1.553699634,gpio35,gpio34,1.922838336,1.940107428,-431520.761453251,-2268.027069656,312129.987079564,1593.601980774,254323.763047139,1293.472348642,311810.096611115,1591.612057036,254063.116037666,1291.857195446,-87.292664,-93.452697,-6.160033,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,301,0,0,40614,0,1003
0.381000000,0.381000000,381000,7039,2211,2016,1.781758242,1.624615385,gpio35,gpio34,1.922540113,1.939949079,-348272.085447558,-1874.612450031,312129.987079564,1593.601980774,254323.763047139,1293.472348642,311810.096611115,1591.612057036,254063.116037666,1291.857195446,-87.292664,-93.452697,-6.160033,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,301,0,0,40614,0,1003
0.382000000,0.382000000,382000,7040,2270,2146,1.829304029,1.729377289,gpio35,gpio34,1.922346950,1.939838434,-225580.288569484,-1309.868350732,312129.987079564,1593.601980774,254323.763047139,1293.472348642,311810.096611115,1591.612057036,254063.116037666,1291.857195446,-87.292664,-93.452697,-6.160033,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,301,0,0,40614,0,1003
0.383000000,0.383000000,383000,7041,2350,2325,1.893772894,1.873626374,gpio35,gpio34,1.922298230,1.939792368,-56897.085681836,-545.345618858,312129.987079564,1593.601980774,254323.763047139,1293.472348642,311810.096611115,1591.612057036,254063.116037666,1291.857195446,-87.292664,-93.452697,-6.160033,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,301,0,0,40614,0,1003
0.384000000,0.384000000,384000,7042,2441,2503,1.967106227,2.017069597,gpio35,gpio34,1.922393001,1.939819682,110676.329966058,323.354359019,311320.161358277,1570.014761045,253663.916401908,1274.327407264,310979.409352228,1567.099992411,253386.271394919,1271.961589026,-79.885232,-86.275066,-6.389834,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,302,1,0,40614,0,1003
0.385000000,0.385000000,385000,7043,2519,2651,2.029963370,2.136336996,gpio35,gpio34,1.922606945,1.939909826,249849.051092313,1067.163546596,311320.161358277,1570.014761045,253663.916401908,1274.327407264,310979.409352228,1567.099992411,253386.271394919,1271.961589026,-79.885232,-86.275066,-6.389834,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,302,0,0,40614,0,1003
0.386000000,0.386000000,386000,7044,2594,2781,2.090402930,2.241098901,gpio35,gpio34,1.922925437,1.940060319,371942.726833847,1781.608442602,311320.161358277,1570.014761045,253663.916401908,1274.327407264,310979.409352228,1567.099992411,253386.271394919,1271.961589026,-79.885232,-86.275066,-6.389834,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,302,0,0,40614,0,1003
0.387000000,0.387000000,387000,7045,2624,2839,2.114578755,2.287838828,gpio35,gpio34,1.923290350,1.940234837,426154.818245262,2066.031657981,311320.161358277,1570.014761045,253663.916401908,1274.327407264,310979.409352228,1567.099992411,253386.271394919,1271.961589026,-79.885232,-86.275066,-6.389834,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,302,0,0,40614,0,1003
0.388000000,0.388000000,388000,7046,2649,2857,2.134725275,2.302344322,gpio35,gpio34,1.923669404,1.940429328,442668.536090611,2302.469646174,311320.161358277,1570.014761045,253663.916401908,1274.327407264,310979.409352228,1567.099992411,253386.271394919,1271.961589026,-79.885232,-86.275066,-6.389834,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,302,0,0,40614,0,1003
0.389000000,0.389000000,389000,7047,2639,2807,2.126666667,2.262051282,gpio35,gpio34,1.924007786,1.940615565,395170.665711202,2204.765568588,311320.161358277,1570.014761045,253663.916401908,1274.327407264,310979.409352228,1567.099992411,253386.271394919,1271.961589026,-79.885232,-86.275066,-6.389834,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,302,0,0,40614,0,1003
0.390000000,0.390000000,390000,7048,2561,2670,2.063809524,2.151648352,gpio35,gpio34,1.924235427,1.940738759,265844.241994800,1458.428261083,311320.161358277,1570.014761045,253663.916401908,1274.327407264,310979.409352228,1567.099992411,253386.271394919,1271.961589026,-79.885232,-86.275066,-6.389834,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,302,0,0,40614,0,1003
0.391000000,0.391000000,391000,7049,2487,2488,2.004175824,2.004981685,gpio35,gpio34,1.924316173,1.940802196,94297.463043127,750.997934063,311320.161358277,1570.014761045,253663.916401908,1274.327407264,310979.409352228,1567.099992411,253386.271394919,1271.961589026,-79.885232,-86.275066,-6.389834,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,302,0,0,40614,0,1003
0.392000000,0.392000000,392000,7050,2401,2318,1.934871795,1.867985348,gpio35,gpio34,1.924259842,1.940796266,-65784.520687196,-70.206892159,311320.161358277,1570.014761045,253663.916401908,1274.327407264,310979.409352228,1567.099992411,253386.271394919,1271.961589026,-79.885232,-86.275066,-6.389834,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,302,0,0,40614,0,1003
0.393000000,0.393000000,393000,7051,2313,2155,1.863956044,1.736630037,gpio35,gpio34,1.924072212,1.940719426,-219118.694175726,-909.670835143,311320.161358277,1570.014761045,253663.916401908,1274.327407264,310979.409352228,1567.099992411,253386.271394919,1271.961589026,-79.885232,-86.275066,-6.389834,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,302,0,0,40614,0,1003
0.394000000,0.394000000,394000,7052,2244,2034,1.808351648,1.639120879,gpio35,gpio34,1.923787261,1.940587058,-332773.163942379,-1567.032259097,311320.161358277,1570.014761045,253663.916401908,1274.327407264,310979.409352228,1567.099992411,253386.271394919,1271.961589026,-79.885232,-86.275066,-6.389834,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,302,0,0,40614,0,1003
0.395000000,0.395000000,395000,7053,2211,1963,1.781758242,1.581904762,gpio35,gpio34,1.923445379,1.940428229,-399258.777395948,-1880.290533041,311320.161358277,1570.014761045,253663.916401908,1274.327407264,310979.409352228,1567.099992411,253386.271394919,1271.961589026,-79.885232,-86.275066,-6.389834,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,302,0,0,40614,0,1003
0.396000000,0.396000000,396000,7054,2176,1920,1.753553114,1.547252747,gpio35,gpio34,1.923069186,1.940241354,-439326.992203806,-2212.315870299,311320.161358277,1570.014761045,253663.916401908,1274.327407264,310979.409352228,1567.099992411,253386.271394919,1271.961589026,-79.885232,-86.275066,-6.389834,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,302,0,0,40614,0,1003
0.397000000,0.397000000,397000,7055,2175,1941,1.752747253,1.564175824,gpio35,gpio34,1.922710293,1.940053860,-419124.480437409,-2219.643715223,311320.161358277,1570.014761045,253663.916401908,1274.327407264,310979.409352228,1567.099992411,253386.271394919,1271.961589026,-79.885232,-86.275066,-6.389834,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,302,0,0,40614,0,1003
0.398000000,0.398000000,398000,7056,2217,2060,1.786593407,1.660073260,gpio35,gpio34,1.922447656,1.939900399,-306713.975569875,-1816.737318158,311320.161358277,1570.014761045,253663.916401908,1274.327407264,310979.409352228,1567.099992411,253386.271394919,1271.961589026,-79.885232,-86.275066,-6.389834,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,302,0,0,40614,0,1003
0.399000000,0.399000000,399000,7057,2293,2200,1.847838828,1.772893773,gpio35,gpio34,1.922298102,1.939808338,-174652.696433015,-1089.868360493,311320.161358277,1570.014761045,253663.916401908,1274.327407264,310979.409352228,1567.099992411,253386.271394919,1271.961589026,-79.885232,-86.275066,-6.389834,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,302,0,0,40614,0,1003
