host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.400000000,0.400000000,400000,7058,2381,2387,1.918754579,1.923589744,gpio35,gpio34,1.922299393,1.939787284,1508.411157428,-249.244342256,311320.161358277,1570.014761045,253663.916401908,1274.327407264,310979.409352228,1567.099992411,253386.271394919,1271.961589026,-79.885232,-86.275066,-6.389834,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,302,0,0,40614,0,1003
0.401000000,0.401000000,401000,7059,2473,2559,1.992893773,2.062197802,gpio35,gpio34,1.922439292,1.939840391,163376.797087284,628.699695138,310790.507639468,1585.495334210,253232.354128320,1286.892460252,310384.084031471,1582.696782133,252901.199847553,1284.620971027,-72.506292,-79.002758,-6.496465,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,303,1,0,40614,0,1003
0.402000000,0.402000000,402000,7060,2546,2697,2.051721612,2.173406593,gpio35,gpio34,1.922690259,1.939952272,293085.777377754,1324.502733408,310790.507639468,1585.495334210,253232.354128320,1286.892460252,310384.084031471,1582.696782133,252901.199847553,1284.620971027,-72.506292,-79.002758,-6.496465,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,303,0,0,40614,0,1003
0.403000000,0.403000000,403000,7061,2610,2809,2.103296703,2.263663004,gpio35,gpio34,1.923031232,1.940115616,398196.343729409,1933.748521494,310790.507639468,1585.495334210,253232.354128320,1286.892460252,310384.084031471,1582.696782133,252901.199847553,1284.620971027,-72.506292,-79.002758,-6.496465,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,303,0,0,40614,0,1003
0.404000000,0.404000000,404000,7062,2637,2854,2.125054945,2.299926740,gpio35,gpio34,1.923408127,1.940300556,440147.829044666,2189.399114412,310790.507639468,1585.495334210,253232.354128320,1286.892460252,310384.084031471,1582.696782133,252901.199847553,1284.620971027,-72.506292,-79.002758,-6.496465,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,303,0,0,40614,0,1003
0.405000000,0.405000000,405000,7063,2651,2853,2.136336996,2.299120879,gpio35,gpio34,1.923783840,1.940496592,438766.577178755,2320.771966414,310790.507639468,1585.495334210,253232.354128320,1286.892460252,310384.084031471,1582.696782133,252901.199847553,1284.620971027,-72.506292,-79.002758,-6.496465,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,303,0,0,40614,0,1003
0.406000000,0.406000000,406000,7064,2608,2756,2.101684982,2.220952381,gpio35,gpio34,1.924081009,1.940657780,347040.719025539,1908.224280303,310790.507639468,1585.495334210,253232.354128320,1286.892460252,310384.084031471,1582.696782133,252901.199847553,1284.620971027,-72.506292,-79.002758,-6.496465,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,303,0,0,40614,0,1003
0.407000000,0.407000000,407000,7065,2542,2613,2.048498168,2.105714286,gpio35,gpio34,1.924262642,1.940765621,212115.801034624,1276.665443616,310790.507639468,1585.495334210,253232.354128320,1286.892460252,310384.084031471,1582.696782133,252901.199847553,1284.620971027,-72.506292,-79.002758,-6.496465,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,303,0,0,40614,0,1003
0.408000000,0.408000000,408000,7066,2462,2443,1.984029304,1.968717949,gpio35,gpio34,1.924307097,1.940808884,51915.998966308,512.175914649,310790.507639468,1585.495334210,253232.354128320,1286.892460252,310384.084031471,1582.696782133,252901.199847553,1284.620971027,-72.506292,-79.002758,-6.496465,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,303,0,0,40614,0,1003
0.409000000,0.409000000,409000,7067,2371,2261,1.910695971,1.822051282,gpio35,gpio34,1.924204841,1.940778771,-119416.851742335,-356.490893524,310790.507639468,1585.495334210,253232.354128320,1286.892460252,310384.084031471,1582.696782133,252901.199847553,1284.620971027,-72.506292,-79.002758,-6.496465,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,303,0,0,40614,0,1003
0.410000000,0.410000000,410000,7068,2289,2120,1.844615385,1.708424908,gpio35,gpio34,1.923989061,1.940682608,-251993.104088749,-1138.427587742,310790.507639468,1585.495334210,253232.354128320,1286.892460252,310384.084031471,1582.696782133,252901.199847553,1284.620971027,-72.506292,-79.002758,-6.496465,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,303,0,0,40614,0,1003
0.411000000,0.411000000,411000,7069,2223,1994,1.791428571,1.606886447,gpio35,gpio34,1.923671959,1.940533354,-370320.219629822,-1766.939772561,310790.507639468,1585.495334210,253232.354128320,1286.892460252,310384.084031471,1582.696782133,252901.199847553,1284.620971027,-72.506292,-79.002758,-6.496465,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,303,0,0,40614,0,1003
0.412000000,0.412000000,412000,7070,2195,1942,1.768864469,1.564981685,gpio35,gpio34,1.923313269,1.940361685,-418887.309327243,-2032.297335022,310790.507639468,1585.495334210,253232.354128320,1286.892460252,310384.084031471,1582.696782133,252901.199847553,1284.620971027,-72.506292,-79.002758,-6.496465,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,303,0,0,40614,0,1003
0.413000000,0.413000000,413000,7071,2173,1918,1.751135531,1.545641026,gpio35,gpio34,1.922935596,1.940172459,-441054.918902709,-2240.148575156,310790.507639468,1585.495334210,253232.354128320,1286.892460252,310384.084031471,1582.696782133,252901.199847553,1284.620971027,-72.506292,-79.002758,-6.496465,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,303,0,0,40614,0,1003
0.414000000,0.414000000,414000,7072,2182,1964,1.758388278,1.582710623,gpio35,gpio34,1.922595371,1.939990675,-397323.078287953,-2152.046979434,310790.507639468,1585.495334210,253232.354128320,1286.892460252,310384.084031471,1582.696782133,252901.199847553,1284.620971027,-72.506292,-79.002758,-6.496465,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,303,0,0,40614,0,1003
0.415000000,0.415000000,415000,7073,2250,2095,1.813186813,1.688278388,gpio35,gpio34,1.922361054,1.939863871,-273641.126380172,-1501.163998460,310790.507639468,1585.495334210,253232.354128320,1286.892460252,310384.084031471,1582.696782133,252901.199847553,1284.620971027,-72.506292,-79.002758,-6.496465,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,303,0,0,40614,0,1003
0.416000000,0.416000000,416000,7074,2325,2274,1.873626374,1.832527473,gpio35,gpio34,1.922271221,1.939797633,-104909.862654714,-784.150774908,310790.507639468,1585.495334210,253232.354128320,1286.892460252,310384.084031471,1582.696782133,252901.199847553,1284.620971027,-72.506292,-79.002758,-6.496465,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,303,0,0,40614,0,1003
0.417000000,0.417000000,417000,7075,2410,2445,1.942124542,1.970329670,gpio35,gpio34,1.922319279,1.939799960,56123.837512089,27.547043361,321536.216033254,1635.452789875,261987.965919693,1327.441222296,320532.210631654,1630.092800853,261169.901515680,1323.090702108,-75.869546,-81.338610,-5.469064,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,304,1,0,40614,0,1003
0.418000000,0.418000000,418000,7076,2497,2619,2.012234432,2.110549451,gpio35,gpio34,1.922507509,1.939872395,219819.816089323,857.513485399,321536.216033254,1635.452789875,261987.965919693,1327.441222296,320532.210631654,1630.092800853,261169.901515680,1323.090702108,-75.869546,-81.338610,-5.469064,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,304,0,0,40614,0,1003
0.419000000,0.419000000,419000,7077,2570,2744,2.071062271,2.211282051,gpio35,gpio34,1.922796284,1.940003585,337238.000881528,1553.087709879,321536.216033254,1635.452789875,261987.965919693,1327.441222296,320532.210631654,1630.092800853,261169.901515680,1323.090702108,-75.869546,-81.338610,-5.469064,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,304,0,0,40614,0,1003
0.420000000,0.420000000,420000,7078,2610,2814,2.103296703,2.267692308,gpio35,gpio34,1.923141180,1.940166878,402778.045461292,1933.141053931,321536.216033254,1635.452789875,261987.965919693,1327.441222296,320532.210631654,1630.092800853,261169.901515680,1323.090702108,-75.869546,-81.338610,-5.469064,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,304,0,0,40614,0,1003
0.421000000,0.421000000,421000,7079,2646,2862,2.132307692,2.306373626,gpio35,gpio34,1.923524412,1.940359019,447548.261185416,2274.653701463,321536.216033254,1635.452789875,261987.965919693,1327.441222296,320532.210631654,1630.092800853,261169.901515680,1323.090702108,-75.869546,-81.338610,-5.469064,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,304,0,0,40614,0,1003
0.422000000,0.422000000,422000,7080,2648,2838,2.133919414,2.287032967,gpio35,gpio34,1.923887921,1.940552579,424514.216039438,2291.459369349,321536.216033254,1635.452789875,261987.965919693,1327.441222296,320532.210631654,1630.092800853,261169.901515680,1323.090702108,-75.869546,-81.338610,-5.469064,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,304,0,0,40614,0,1003
0.423000000,0.423000000,423000,7081,2589,2717,2.086373626,2.189523810,gpio35,gpio34,1.924153557,1.940698400,310216.113362569,1726.298423131,321536.216033254,1635.452789875,261987.965919693,1327.441222296,320532.210631654,1630.092800853,261169.901515680,1323.090702108,-75.869546,-81.338610,-5.469064,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,304,0,0,40614,0,1003
0.424000000,0.424000000,424000,7082,2520,2566,2.030769231,2.067838828,gpio35,gpio34,1.924297242,1.940788471,167799.187682387,1066.301029919,321536.216033254,1635.452789875,261987.965919693,1327.441222296,320532.210631654,1630.092800853,261169.901515680,1323.090702108,-75.869546,-81.338610,-5.469064,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,304,0,0,40614,0,1003
0.425000000,0.425000000,425000,7083,2431,2377,1.959047619,1.915531136,gpio35,gpio34,1.924288476,1.940806730,-10237.274473038,216.160418219,321536.216033254,1635.452789875,261987.965919693,1327.441222296,320532.210631654,1630.092800853,261169.901515680,1323.090702108,-75.869546,-81.338610,-5.469064,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,304,0,0,40614,0,1003
0.426000000,0.426000000,426000,7084,2340,2206,1.885714286,1.777728938,gpio35,gpio34,1.924141916,1.940751638,-171155.827502712,-652.210374457,321536.216033254,1635.452789875,261987.965919693,1327.441222296,320532.210631654,1630.092800853,261169.901515680,1323.090702108,-75.869546,-81.338610,-5.469064,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,304,0,0,40614,0,1003
0.427000000,0.427000000,427000,7085,2265,2071,1.825274725,1.668937729,gpio35,gpio34,1.923886712,1.940636161,-298033.716652168,-1367.070223636,321536.216033254,1635.452789875,261987.965919693,1327.441222296,320532.210631654,1630.092800853,261169.901515680,1323.090702108,-75.869546,-81.338610,-5.469064,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,304,0,0,40614,0,1003
0.428000000,0.428000000,428000,7086,2208,1963,1.779340659,1.581904762,gpio35,gpio34,1.923544730,1.940474865,-399374.918917083,-1909.492318673,321536.216033254,1635.452789875,261987.965919693,1327.441222296,320532.210631654,1630.092800853,261169.901515680,1323.090702108,-75.869546,-81.338610,-5.469064,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,304,0,0,40614,0,1003
0.429000000,0.429000000,429000,7087,2183,1924,1.759194139,1.550476190,gpio35,gpio34,1.923171662,1.940293585,-435678.601435954,-2146.086846205,321536.216033254,1635.452789875,261987.965919693,1327.441222296,320532.210631654,1630.092800853,261169.901515680,1323.090702108,-75.869546,-81.338610,-5.469064,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,304,0,0,40614,0,1003
0.430000000,0.430000000,430000,7088,2170,1924,1.748717949,1.550476190,gpio35,gpio34,1.922798966,1.940102009,-435242.922834518,-2267.962849682,321536.216033254,1635.452789875,261987.965919693,1327.441222296,320532.210631654,1630.092800853,261169.901515680,1323.090702108,-75.869546,-81.338610,-5.469064,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,304,0,0,40614,0,1003
0.431000000,0.431000000,431000,7089,2212,2020,1.782564103,1.627838828,gpio35,gpio34,1.922504006,1.939944471,-344461.692372513,-1865.008133482,321536.216033254,1635.452789875,261987.965919693,1327.441222296,320532.210631654,1630.092800853,261169.901515680,1323.090702108,-75.869546,-81.338610,-5.469064,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,304,0,0,40614,0,1003
0.432000000,0.432000000,432000,7090,2272,2155,1.830915751,1.736630037,gpio35,gpio34,1.922318132,1.939835442,-217068.185703181,-1290.733477706,321536.216033254,1635.452789875,261987.965919693,1327.441222296,320532.210631654,1630.092800853,261169.901515680,1323.090702108,-75.869546,-81.338610,-5.469064,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,304,0,0,40614,0,1003
0.433000000,0.433000000,433000,7091,2351,2327,1.894578755,1.875238095,gpio35,gpio34,1.922271052,1.939790186,-54981.223176465,-535.770041499,321536.216033254,1635.452789875,261987.965919693,1327.441222296,320532.210631654,1630.092800853,261169.901515680,1323.090702108,-75.869546,-81.338610,-5.469064,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,304,0,0,40614,0,1003
0.434000000,0.434000000,434000,7092,2440,2506,1.966300366,2.019487179,gpio35,gpio34,1.922368268,1.939816696,113531.380645791,313.840039213,312306.769096249,1582.903721505,254467.805175686,1284.788936654,311932.403315979,1580.388765457,254162.771638584,1282.747632649,-79.682399,-86.053843,-6.371443,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,305,1,0,40614,0,1003
0.435000000,0.435000000,435000,7093,2520,2654,2.030769231,2.138754579,gpio35,gpio34,1.922584655,1.939907648,252701.246721365,1076.739062697,312306.769096249,1582.903721505,254467.805175686,1284.788936654,311932.403315979,1580.388765457,254162.771638584,1282.747632649,-79.682399,-86.053843,-6.371443,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,305,0,0,40614,0,1003
0.436000000,0.436000000,436000,7094,2594,2781,2.090402930,2.241098901,gpio35,gpio34,1.922903169,1.940058144,371968.758156672,1781.634222394,312306.769096249,1582.903721505,254467.805175686,1284.788936654,311932.403315979,1580.388765457,254162.771638584,1282.747632649,-79.682399,-86.053843,-6.371443,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,305,0,0,40614,0,1003
0.437000000,0.437000000,437000,7095,2624,2837,2.114578755,2.286227106,gpio35,gpio34,1.923266493,1.940232664,424298.615463031,2066.057411993,312306.769096249,1582.903721505,254467.805175686,1284.788936654,311932.403315979,1580.388765457,254162.771638584,1282.747632649,-79.682399,-86.053843,-6.371443,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,305,0,0,40614,0,1003
0.438000000,0.438000000,438000,7096,2648,2859,2.133919414,2.303956044,gpio35,gpio34,1.923647182,1.940426351,444578.605658628,2292.955213638,312306.769096249,1582.903721505,254467.805175686,1284.788936654,311932.403315979,1580.388765457,254162.771638584,1282.747632649,-79.682399,-86.053843,-6.371443,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,305,0,0,40614,0,1003
0.439000000,0.439000000,439000,7097,2640,2811,2.127472527,2.265274725,gpio35,gpio34,1.923988810,1.940613397,398961.033283384,2214.340972072,312306.769096249,1582.903721505,254467.805175686,1284.788936654,311932.403315979,1580.388765457,254162.771638584,1282.747632649,-79.682399,-86.053843,-6.371443,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,305,0,0,40614,0,1003
0.440000000,0.440000000,440000,7098,2561,2672,2.063809524,2.153260073,gpio35,gpio34,1.924218081,1.940736593,267748.611125677,1458.453928370,312306.769096249,1582.903721505,254467.805175686,1284.788936654,311932.403315979,1580.388765457,254162.771638584,1282.747632649,-79.682399,-86.053843,-6.371443,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,305,0,0,40614,0,1003
0.441000000,0.441000000,441000,7099,2488,2497,2.004981685,2.012234432,gpio35,gpio34,1.924306097,1.940800838,102787.656062938,760.563736477,312306.769096249,1582.903721505,254467.805175686,1284.788936654,311932.403315979,1580.388765457,254162.771638584,1282.747632649,-79.682399,-86.053843,-6.371443,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,305,0,0,40614,0,1003
0.442000000,0.442000000,442000,7100,2391,2319,1.926813187,1.868791209,gpio35,gpio34,1.924250583,1.940786851,-64831.650155337,-165.592424282,312306.769096249,1582.903721505,254467.805175686,1284.788936654,311932.403315979,1580.388765457,254162.771638584,1282.747632649,-79.682399,-86.053843,-6.371443,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,305,0,0,40614,0,1003
0.443000000,0.443000000,443000,7101,2312,2152,1.863150183,1.734212454,gpio35,gpio34,1.924060544,1.940709214,-221931.192661863,-919.099534587,312306.769096249,1582.903721505,254467.805175686,1284.788936654,311932.403315979,1580.388765457,254162.771638584,1282.747632649,-79.682399,-86.053843,-6.371443,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,305,0,0,40614,0,1003
0.444000000,0.444000000,444000,7102,2242,2032,1.806739927,1.637509158,gpio35,gpio34,1.923773993,1.940575245,-334641.745893165,-1585.991690636,312306.769096249,1582.903721505,254467.805175686,1284.788936654,311932.403315979,1580.388765457,254162.771638584,1282.747632649,-79.682399,-86.053843,-6.371443,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,305,0,0,40614,0,1003
0.445000000,0.445000000,445000,7103,2209,1962,1.780146520,1.581098901,gpio35,gpio34,1.923431318,1.940414816,-400184.386727917,-1899.231005149,312306.769096249,1582.903721505,254467.805175686,1284.788936654,311932.403315979,1580.388765457,254162.771638584,1282.747632649,-79.682399,-86.053843,-6.371443,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,305,0,0,40614,0,1003
0.446000000,0.446000000,446000,7104,2175,1922,1.752747253,1.548864469,gpio35,gpio34,1.923056751,1.940227148,-437428.363815843,-2221.697241141,312306.769096249,1582.903721505,254467.805175686,1284.788936654,311932.403315979,1580.388765457,254162.771638584,1282.747632649,-79.682399,-86.053843,-6.371443,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,305,0,0,40614,0,1003
0.447000000,0.447000000,447000,7105,2173,1940,1.751135531,1.563369963,gpio35,gpio34,1.922697064,1.940038057,-420051.062788433,-2238.555865488,312306.769096249,1582.903721505,254467.805175686,1284.788936654,311932.403315979,1580.388765457,254162.771638584,1282.747632649,-79.682399,-86.053843,-6.371443,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,305,0,0,40614,0,1003
0.448000000,0.448000000,448000,7106,2224,2055,1.792234432,1.656043956,gpio35,gpio34,1.922430411,1.939890253,-311404.047486014,-1749.769109126,312306.769096249,1582.903721505,254467.805175686,1284.788936654,311932.403315979,1580.388765457,254162.771638584,1282.747632649,-79.682399,-86.053843,-6.371443,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,305,0,0,40614,0,1003
0.449000000,0.449000000,449000,7107,2296,2203,1.850256410,1.775311355,gpio35,gpio34,1.922283292,1.939800619,-171809.245982307,-1061.127762846,312306.769096249,1582.903721505,254467.805175686,1284.788936654,311932.403315979,1580.388765457,254162.771638584,1282.747632649,-79.682399,-86.053843,-6.371443,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,305,0,0,40614,0,1003
