host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.450000000,0.450000000,450000,7108,2380,2389,1.917948718,1.925201465,gpio35,gpio34,1.922286210,1.939778767,3407.914120819,-258.693128383,321527.471175702,1633.564714816,261980.840602767,1325.908736198,320408.292896247,1627.361166696,261068.933245788,1320.873527875,-82.783145,-88.236989,-5.453844,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,306,1,0,40614,0,1003
0.451000000,0.451000000,451000,7109,2468,2558,1.988864469,2.061391941,gpio35,gpio34,1.922425316,1.939827853,162451.088437113,581.099714621,321527.471175702,1633.564714816,261980.840602767,1325.908736198,320408.292896247,1627.361166696,261068.933245788,1320.873527875,-82.783145,-88.236989,-5.453844,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,306,0,0,40614,0,1003
0.452000000,0.452000000,452000,7110,2546,2702,2.051721612,2.177435897,gpio35,gpio34,1.922680327,1.939939747,297807.618657431,1324.651156842,321527.471175702,1633.564714816,261980.840602767,1325.908736198,320408.292896247,1627.361166696,261068.933245788,1320.873527875,-82.783145,-88.236989,-5.453844,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,306,0,0,40614,0,1003
0.453000000,0.453000000,453000,7111,2611,2814,2.104102564,2.267692308,gpio35,gpio34,1.923025339,1.940103910,402913.463167806,1943.436957298,321527.471175702,1633.564714816,261980.840602767,1325.908736198,320408.292896247,1627.361166696,261068.933245788,1320.873527875,-82.783145,-88.236989,-5.453844,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,306,0,0,40614,0,1003
0.454000000,0.454000000,454000,7112,2638,2854,2.125860806,2.299926740,gpio35,gpio34,1.923402240,1.940289667,440154.711179292,2199.077861780,321527.471175702,1633.564714816,261980.840602767,1325.908736198,320408.292896247,1627.361166696,261068.933245788,1320.873527875,-82.783145,-88.236989,-5.453844,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,306,0,0,40614,0,1003
0.455000000,0.455000000,455000,7113,2650,2851,2.135531136,2.297509158,gpio35,gpio34,1.923776347,1.940484908,436891.244357514,2311.360713446,321527.471175702,1633.564714816,261980.840602767,1325.908736198,320408.292896247,1627.361166696,261068.933245788,1320.873527875,-82.783145,-88.236989,-5.453844,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,306,0,0,40614,0,1003
0.456000000,0.456000000,456000,7114,2608,2755,2.101684982,2.220146520,gpio35,gpio34,1.924072717,1.940646108,346108.365573986,1908.362599383,321527.471175702,1633.564714816,261980.840602767,1325.908736198,320408.292896247,1627.361166696,261068.933245788,1320.873527875,-82.783145,-88.236989,-5.453844,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,306,0,0,40614,0,1003
0.457000000,0.457000000,457000,7115,2541,2612,2.047692308,2.104908425,gpio35,gpio34,1.924253553,1.940753154,211184.379936522,1267.263463583,321527.471175702,1633.564714816,261980.840602767,1325.908736198,320408.292896247,1627.361166696,261068.933245788,1320.873527875,-82.783145,-88.236989,-5.453844,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,306,0,0,40614,0,1003
0.458000000,0.458000000,458000,7116,2460,2438,1.982417582,1.964688645,gpio35,gpio34,1.924293988,1.940794819,47221.093141839,493.243175802,321527.471175702,1633.564714816,261980.840602767,1325.908736198,320408.292896247,1627.361166696,261068.933245788,1320.873527875,-82.783145,-88.236989,-5.453844,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,306,0,0,40614,0,1003
0.459000000,0.459000000,459000,7117,2372,2258,1.911501832,1.819633700,gpio35,gpio34,1.924189328,1.940765526,-122224.854587247,-346.784217250,321527.471175702,1633.564714816,261980.840602767,1325.908736198,320408.292896247,1627.361166696,261068.933245788,1320.873527875,-82.783145,-88.236989,-5.453844,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,306,0,0,40614,0,1003
0.460000000,0.460000000,460000,7118,2290,2116,1.845421245,1.705201465,gpio35,gpio34,1.923970340,1.940670182,-255739.402967683,-1128.730618145,321527.471175702,1633.564714816,261980.840602767,1325.908736198,320408.292896247,1627.361166696,261068.933245788,1320.873527875,-82.783145,-88.236989,-5.453844,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,306,0,0,40614,0,1003
0.461000000,0.461000000,461000,7119,2225,1993,1.793040293,1.606080586,gpio35,gpio34,1.923652450,1.940522552,-371239.460099277,-1747.712339139,321527.471175702,1633.564714816,261980.840602767,1325.908736198,320408.292896247,1627.361166696,261068.933245788,1320.873527875,-82.783145,-88.236989,-5.453844,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,306,0,0,40614,0,1003
0.462000000,0.462000000,462000,7120,2193,1937,1.767252747,1.560952381,gpio35,gpio34,1.923289750,1.940349282,-423570.046703694,-2051.249772210,321527.471175702,1633.564714816,261980.840602767,1325.908736198,320408.292896247,1627.361166696,261068.933245788,1320.873527875,-82.783145,-88.236989,-5.453844,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,306,0,0,40614,0,1003
0.463000000,0.463000000,463000,7121,2172,1922,1.750329670,1.548864469,gpio35,gpio34,1.922915325,1.940159262,-437263.037209986,-2249.541899112,321527.471175702,1633.564714816,261980.840602767,1325.908736198,320408.292896247,1627.361166696,261068.933245788,1320.873527875,-82.783145,-88.236989,-5.453844,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,306,0,0,40614,0,1003
0.464000000,0.464000000,464000,7122,2180,1961,1.756776557,1.580293040,gpio35,gpio34,1.922572702,1.939975880,-400122.716734988,-2170.971070861,321527.471175702,1633.564714816,261980.840602767,1325.908736198,320408.292896247,1627.361166696,261068.933245788,1320.873527875,-82.783145,-88.236989,-5.453844,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,306,0,0,40614,0,1003
0.465000000,0.465000000,465000,7123,2249,2106,1.812380952,1.697142857,gpio35,gpio34,1.922347273,1.939848285,-263262.508672631,-1510.529005001,321527.471175702,1633.564714816,261980.840602767,1325.908736198,320408.292896247,1627.361166696,261068.933245788,1320.873527875,-82.783145,-88.236989,-5.453844,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,306,0,0,40614,0,1003
0.466000000,0.466000000,466000,7124,2325,2270,1.873626374,1.829304029,gpio35,gpio34,1.922254229,1.939782063,-108658.184117875,-783.966255649,321527.471175702,1633.564714816,261980.840602767,1325.908736198,320408.292896247,1627.361166696,261068.933245788,1320.873527875,-82.783145,-88.236989,-5.453844,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,306,0,0,40614,0,1003
0.467000000,0.467000000,467000,7125,2409,2442,1.941318681,1.967912088,gpio35,gpio34,1.922299887,1.939783599,53320.368407256,18.191217307,312357.561939773,1589.153368489,254509.191225203,1289.861561852,312041.625643781,1587.097558773,254251.766078610,1288.192931257,-86.886747,-93.368676,-6.481928,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,307,1,0,40614,0,1003
0.468000000,0.468000000,468000,7126,2496,2618,2.011428571,2.109743590,gpio35,gpio34,1.922487331,1.939855244,218901.358527328,848.167015171,312357.561939773,1589.153368489,254509.191225203,1289.861561852,312041.625643781,1587.097558773,254251.766078610,1288.192931257,-86.886747,-93.368676,-6.481928,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,307,0,0,40614,0,1003
0.469000000,0.469000000,469000,7127,2565,2742,2.067032967,2.209670330,gpio35,gpio34,1.922774514,1.939982422,335379.357740229,1505.589942945,312357.561939773,1589.153368489,254509.191225203,1289.861561852,312041.625643781,1587.097558773,254251.766078610,1288.192931257,-86.886747,-93.368676,-6.481928,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,307,0,0,40614,0,1003
0.470000000,0.470000000,470000,7128,2611,2819,2.104102564,2.271721612,gpio35,gpio34,1.923123461,1.940146542,407508.989221199,1942.931749528,312357.561939773,1589.153368489,254509.191225203,1289.861561852,312041.625643781,1587.097558773,254251.766078610,1288.192931257,-86.886747,-93.368676,-6.481928,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,307,0,0,40614,0,1003
0.471000000,0.471000000,471000,7129,2644,2854,2.130695971,2.299926740,gpio35,gpio34,1.923500264,1.940337092,440040.121522300,2255.814123982,312357.561939773,1589.153368489,254509.191225203,1289.861561852,312041.625643781,1587.097558773,254251.766078610,1288.192931257,-86.886747,-93.368676,-6.481928,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,307,0,0,40614,0,1003
0.472000000,0.472000000,472000,7130,2646,2835,2.132307692,2.284615385,gpio35,gpio34,1.923861379,1.940529062,421719.104700317,2272.638631447,312357.561939773,1589.153368489,254509.191225203,1289.861561852,312041.625643781,1587.097558773,254251.766078610,1288.192931257,-86.886747,-93.368676,-6.481928,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,307,0,0,40614,0,1003
0.473000000,0.473000000,473000,7131,2592,2716,2.088791209,2.188717949,gpio35,gpio34,1.924126236,1.940677324,309306.005208520,1755.197309937,312357.561939773,1589.153368489,254509.191225203,1289.861561852,312041.625643781,1587.097558773,254251.766078610,1288.192931257,-86.886747,-93.368676,-6.481928,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,307,0,0,40614,0,1003
0.474000000,0.474000000,474000,7132,2516,2563,2.027545788,2.065421245,gpio35,gpio34,1.924267531,1.940764193,165007.781562758,1028.389892279,312357.561939773,1589.153368489,254509.191225203,1289.861561852,312041.625643781,1587.097558773,254251.766078610,1288.192931257,-86.886747,-93.368676,-6.481928,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,307,0,0,40614,0,1003
0.475000000,0.475000000,475000,7133,2431,2376,1.959047619,1.914725275,gpio35,gpio34,1.924257989,1.940782476,-11143.681112813,216.447834893,312357.561939773,1589.153368489,254509.191225203,1289.861561852,312041.625643781,1587.097558773,254251.766078610,1288.192931257,-86.886747,-93.368676,-6.481928,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,307,0,0,40614,0,1003
0.476000000,0.476000000,476000,7134,2342,2208,1.887326007,1.779340659,gpio35,gpio34,1.924113071,1.940729020,-169238.015625249,-632.842923612,312357.561939773,1589.153368489,254509.191225203,1289.861561852,312041.625643781,1587.097558773,254251.766078610,1288.192931257,-86.886747,-93.368676,-6.481928,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,307,0,0,40614,0,1003
0.477000000,0.477000000,477000,7135,2267,2074,1.826886447,1.671355311,gpio35,gpio34,1.923860314,1.940615177,-295176.718549716,-1347.722140241,312357.561939773,1589.153368489,254509.191225203,1289.861561852,312041.625643781,1587.097558773,254251.766078610,1288.192931257,-86.886747,-93.368676,-6.481928,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,307,0,0,40614,0,1003
0.478000000,0.478000000,478000,7136,2208,1965,1.779340659,1.583516484,gpio35,gpio34,1.923519970,1.940453903,-397461.881849600,-1909.243904950,312357.561939773,1589.153368489,254509.191225203,1289.861561852,312041.625643781,1587.097558773,254251.766078610,1288.192931257,-86.886747,-93.368676,-6.481928,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,307,0,0,40614,0,1003
0.479000000,0.479000000,479000,7137,2184,1923,1.760000000,1.549670330,gpio35,gpio34,1.923146120,1.940273449,-436590.789516137,-2136.298520102,312357.561939773,1589.153368489,254509.191225203,1289.861561852,312041.625643781,1587.097558773,254251.766078610,1288.192931257,-86.886747,-93.368676,-6.481928,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,307,0,0,40614,0,1003
0.480000000,0.480000000,480000,7138,2169,1925,1.747912088,1.551282051,gpio35,gpio34,1.922774256,1.940081087,-434271.990652889,-2277.264633492,312357.561939773,1589.153368489,254509.191225203,1289.861561852,312041.625643781,1587.097558773,254251.766078610,1288.192931257,-86.886747,-93.368676,-6.481928,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,307,0,0,40614,0,1003
0.481000000,0.481000000,481000,7139,2213,2014,1.783369963,1.623003663,gpio35,gpio34,1.922474485,1.939924376,-350079.459381130,-1855.220293921,312357.561939773,1589.153368489,254509.191225203,1289.861561852,312041.625643781,1587.097558773,254251.766078610,1288.192931257,-86.886747,-93.368676,-6.481928,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,307,0,0,40614,0,1003
0.482000000,0.482000000,482000,7140,2270,2152,1.829304029,1.734212454,gpio35,gpio34,1.922286223,1.939813756,-219857.022834191,-1309.575908367,312357.561939773,1589.153368489,254509.191225203,1289.861561852,312041.625643781,1587.097558773,254251.766078610,1288.192931257,-86.886747,-93.368676,-6.481928,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,307,0,0,40614,0,1003
0.483000000,0.483000000,483000,7141,2352,2329,1.895384615,1.876849817,gpio35,gpio34,1.922240787,1.939769327,-53061.751286011,-525.973147346,312357.561939773,1589.153368489,254509.191225203,1289.861561852,312041.625643781,1587.097558773,254251.766078610,1288.192931257,-86.886747,-93.368676,-6.481928,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,307,0,0,40614,0,1003
0.484000000,0.484000000,484000,7142,2441,2501,1.967106227,2.015457875,gpio35,gpio34,1.922334004,1.939796664,108861.204806289,323.627136471,311586.711416576,1576.397269271,253881.101602541,1279.507871398,311245.423554204,1573.851885769,253603.019979391,1277.441870467,-79.767435,-86.251305,-6.483869,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,308,1,0,40614,0,1003
0.485000000,0.485000000,485000,7143,2520,2654,2.030769231,2.138754579,gpio35,gpio34,1.922550425,1.939887636,252741.261242035,1076.976212064,311586.711416576,1576.397269271,253881.101602541,1279.507871398,311245.423554204,1573.851885769,253603.019979391,1277.441870467,-79.767435,-86.251305,-6.483869,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,308,0,0,40614,0,1003
0.486000000,0.486000000,486000,7144,2588,2782,2.085567766,2.241904762,gpio35,gpio34,1.922869779,1.940033316,372949.836699687,1724.630169847,311586.711416576,1576.397269271,253881.101602541,1279.507871398,311245.423554204,1573.851885769,253603.019979391,1277.441870467,-79.767435,-86.251305,-6.483869,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,308,0,0,40614,0,1003
0.487000000,0.487000000,487000,7145,2626,2839,2.116190476,2.287838828,gpio35,gpio34,1.923234748,1.940209474,426219.816964370,2085.431649851,311586.711416576,1576.397269271,253881.101602541,1279.507871398,311245.423554204,1573.851885769,253603.019979391,1277.441870467,-79.767435,-86.251305,-6.483869,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,308,0,0,40614,0,1003
0.488000000,0.488000000,488000,7146,2649,2859,2.134725275,2.303956044,gpio35,gpio34,1.923615469,1.940403989,444615.677884733,2302.769916464,311586.711416576,1576.397269271,253881.101602541,1279.507871398,311245.423554204,1573.851885769,253603.019979391,1277.441870467,-79.767435,-86.251305,-6.483869,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,308,0,0,40614,0,1003
0.489000000,0.489000000,489000,7147,2640,2812,2.127472527,2.266080586,gpio35,gpio34,1.923957934,1.940591058,399939.172474129,2214.605699401,311586.711416576,1576.397269271,253881.101602541,1279.507871398,311245.423554204,1573.851885769,253603.019979391,1277.441870467,-79.767435,-86.251305,-6.483869,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,308,0,0,40614,0,1003
0.490000000,0.490000000,490000,7148,2562,2671,2.064615385,2.152454212,gpio35,gpio34,1.924186431,1.940715082,266843.564103499,1468.258551766,311586.711416576,1576.397269271,253881.101602541,1279.507871398,311245.423554204,1573.851885769,253603.019979391,1277.441870467,-79.767435,-86.251305,-6.483869,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,308,0,0,40614,0,1003
0.491000000,0.491000000,491000,7149,2488,2487,2.004981685,2.004175824,gpio35,gpio34,1.924266420,1.940779349,93413.577755985,760.818394455,311586.711416576,1576.397269271,253881.101602541,1279.507871398,311245.423554204,1573.851885769,253603.019979391,1277.441870467,-79.767435,-86.251305,-6.483869,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,308,0,0,40614,0,1003
0.492000000,0.492000000,492000,7150,2401,2321,1.934871795,1.870402930,gpio35,gpio34,1.924212557,1.940773441,-62903.105941587,-69.936413021,311586.711416576,1576.397269271,253881.101602541,1279.507871398,311245.423554204,1573.851885769,253603.019979391,1277.441870467,-79.767435,-86.251305,-6.483869,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,308,0,0,40614,0,1003
0.493000000,0.493000000,493000,7151,2312,2155,1.863150183,1.736630037,gpio35,gpio34,1.924024974,1.940695818,-219063.472955461,-918.940787278,311586.711416576,1576.397269271,253881.101602541,1279.507871398,311245.423554204,1573.851885769,253603.019979391,1277.441870467,-79.767435,-86.251305,-6.483869,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,308,0,0,40614,0,1003
0.494000000,0.494000000,494000,7152,2244,2036,1.808351648,1.640732601,gpio35,gpio34,1.923741682,1.940563474,-330835.789869602,-1566.752780486,311586.711416576,1576.397269271,253881.101602541,1279.507871398,311245.423554204,1573.851885769,253603.019979391,1277.441870467,-79.767435,-86.251305,-6.483869,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,308,0,0,40614,0,1003
0.495000000,0.495000000,495000,7153,2211,1960,1.781758242,1.579487179,gpio35,gpio34,1.923397427,1.940404669,-402028.860881576,-1880.011333909,311586.711416576,1576.397269271,253881.101602541,1279.507871398,311245.423554204,1573.851885769,253603.019979391,1277.441870467,-79.767435,-86.251305,-6.483869,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,308,0,0,40614,0,1003
0.496000000,0.496000000,496000,7154,2175,1918,1.752747253,1.545641026,gpio35,gpio34,1.923019671,1.940217011,-441153.201569082,-2221.577111161,311586.711416576,1576.397269271,253881.101602541,1279.507871398,311245.423554204,1573.851885769,253603.019979391,1277.441870467,-79.767435,-86.251305,-6.483869,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,308,0,0,40614,0,1003
0.497000000,0.497000000,497000,7155,2174,1940,1.751941392,1.563369963,gpio35,gpio34,1.922660021,1.940028736,-420007.759556453,-2228.895694844,311586.711416576,1576.397269271,253881.101602541,1279.507871398,311245.423554204,1573.851885769,253603.019979391,1277.441870467,-79.767435,-86.251305,-6.483869,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,308,0,0,40614,0,1003
0.498000000,0.498000000,498000,7156,2227,2060,1.794652015,1.660073260,gpio35,gpio34,1.922397434,1.939883359,-306655.267372933,-1721.038277064,311586.711416576,1576.397269271,253881.101602541,1279.507871398,311245.423554204,1573.851885769,253603.019979391,1277.441870467,-79.767435,-86.251305,-6.483869,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,308,0,0,40614,0,1003
0.499000000,0.499000000,499000,7157,2296,2199,1.850256410,1.772087912,gpio35,gpio34,1.922247125,1.939793732,-175535.150981136,-1061.046143998,311586.711416576,1576.397269271,253881.101602541,1279.507871398,311245.423554204,1573.851885769,253603.019979391,1277.441870467,-79.767435,-86.251305,-6.483869,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,308,0,0,40614,0,1003
