host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.500000000,0.500000000,500000,7158,2382,2385,1.919560440,1.921978022,gpio35,gpio34,1.922246856,1.939773499,-314.264973012,-239.531269566,311586.711416576,1576.397269271,253881.101602541,1279.507871398,311245.423554204,1573.851885769,253603.019979391,1277.441870467,-79.767435,-86.251305,-6.483869,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,308,0,0,40614,0,1003
0.501000000,0.501000000,501000,7159,2470,2558,1.990476190,2.061391941,gpio35,gpio34,1.922386001,1.939824201,162497.047669841,600.242411579,311820.818092459,1579.592093890,254071.851909238,1282.101001523,311407.962260788,1576.530940324,253735.456647479,1279.616367631,-72.631305,-78.829315,-6.198010,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,309,1,0,40614,0,1003
0.502000000,0.502000000,502000,7160,2546,2698,2.051721612,2.174212454,gpio35,gpio34,1.922637827,1.939936099,294089.115783462,1324.694389515,311820.818092459,1579.592093890,254071.851909238,1282.101001523,311407.962260788,1576.530940324,253735.456647479,1279.616367631,-72.631305,-78.829315,-6.198010,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,309,0,0,40614,0,1003
0.503000000,0.503000000,503000,7161,2606,2812,2.100073260,2.266080586,gpio35,gpio34,1.922981270,1.940096236,401080.886870443,1895.779342768,311820.818092459,1579.592093890,254071.851909238,1282.101001523,311407.962260788,1576.530940324,253735.456647479,1279.616367631,-72.631305,-78.829315,-6.198010,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,309,0,0,40614,0,1003
0.504000000,0.504000000,504000,7162,2638,2853,2.125860806,2.299120879,gpio35,gpio34,1.923357410,1.940282000,439265.071495093,2199.168708835,311820.818092459,1579.592093890,254071.851909238,1282.101001523,311407.962260788,1576.530940324,253735.456647479,1279.616367631,-72.631305,-78.829315,-6.198010,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,309,0,0,40614,0,1003
0.505000000,0.505000000,505000,7163,2650,2852,2.135531136,2.298315018,gpio35,gpio34,1.923732367,1.940477250,437884.702386732,2311.451469654,311820.818092459,1579.592093890,254071.851909238,1282.101001523,311407.962260788,1576.530940324,253735.456647479,1279.616367631,-72.631305,-78.829315,-6.198010,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,309,0,0,40614,0,1003
0.506000000,0.506000000,506000,7164,2608,2756,2.101684982,2.220952381,gpio35,gpio34,1.924029587,1.940638457,347100.830145175,1908.453264835,311820.818092459,1579.592093890,254071.851909238,1282.101001523,311407.962260788,1576.530940324,253735.456647479,1279.616367631,-72.631305,-78.829315,-6.198010,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,309,0,0,40614,0,1003
0.507000000,0.507000000,507000,7165,2541,2626,2.047692308,2.116190476,gpio35,gpio34,1.924221748,1.940745511,224410.204522403,1267.354038369,311820.818092459,1579.592093890,254071.851909238,1282.101001523,311407.962260788,1576.530940324,253735.456647479,1279.616367631,-72.631305,-78.829315,-6.198010,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,309,0,0,40614,0,1003
0.508000000,0.508000000,508000,7166,2459,2435,1.981611722,1.962271062,gpio35,gpio34,1.924259798,1.940786377,44434.923276406,483.793499219,311820.818092459,1579.592093890,254071.851909238,1282.101001523,311407.962260788,1576.530940324,253735.456647479,1279.616367631,-72.631305,-78.829315,-6.198010,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,309,0,0,40614,0,1003
0.509000000,0.509000000,509000,7167,2369,2259,1.909084249,1.820439560,gpio35,gpio34,1.924155977,1.940754675,-121243.822135350,-375.304765744,311820.818092459,1579.592093890,254071.851909238,1282.101001523,311407.962260788,1576.530940324,253735.456647479,1279.616367631,-72.631305,-78.829315,-6.198010,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,309,0,0,40614,0,1003
0.510000000,0.510000000,510000,7168,2289,2113,1.844615385,1.702783883,gpio35,gpio34,1.923934605,1.940658536,-258523.767695703,-1138.142324502,311820.818092459,1579.592093890,254071.851909238,1282.101001523,311407.962260788,1576.530940324,253735.456647479,1279.616367631,-72.631305,-78.829315,-6.198010,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,309,0,0,40614,0,1003
0.511000000,0.511000000,511000,7169,2223,1995,1.791428571,1.607692308,gpio35,gpio34,1.923618363,1.940509306,-369315.520278238,-1766.654794584,311820.818092459,1579.592093890,254071.851909238,1282.101001523,311407.962260788,1576.530940324,253735.456647479,1279.616367631,-72.631305,-78.829315,-6.198010,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,309,0,0,40614,0,1003
0.512000000,0.512000000,512000,7170,2195,1941,1.768864469,1.564175824,gpio35,gpio34,1.923258920,1.940337661,-419765.822748743,-2032.012642023,311820.818092459,1579.592093890,254071.851909238,1282.101001523,311407.962260788,1576.530940324,253735.456647479,1279.616367631,-72.631305,-78.829315,-6.198010,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,309,0,0,40614,0,1003
0.513000000,0.513000000,513000,7171,2173,1917,1.751135531,1.544835165,gpio35,gpio34,1.922880497,1.940148459,-441932.553810787,-2239.864166850,311820.818092459,1579.592093890,254071.851909238,1282.101001523,311407.962260788,1576.530940324,253735.456647479,1279.616367631,-72.631305,-78.829315,-6.198010,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,309,0,0,40614,0,1003
0.514000000,0.514000000,514000,7172,2181,1964,1.757582418,1.582710623,gpio35,gpio34,1.922540327,1.939965893,-397258.731524257,-2161.303016331,311820.818092459,1579.592093890,254071.851909238,1282.101001523,311407.962260788,1576.530940324,253735.456647479,1279.616367631,-72.631305,-78.829315,-6.198010,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,309,0,0,40614,0,1003
0.515000000,0.515000000,515000,7173,2249,2110,1.812380952,1.700366300,gpio35,gpio34,1.922318153,1.939838308,-259460.283410245,-1510.410779319,311820.818092459,1579.592093890,254071.851909238,1282.101001523,311407.962260788,1576.530940324,253735.456647479,1279.616367631,-72.631305,-78.829315,-6.198010,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,309,0,0,40614,0,1003
0.516000000,0.516000000,516000,7174,2327,2274,1.875238095,1.832527473,gpio35,gpio34,1.922228362,1.939773708,-104859.761080751,-764.767826605,311820.818092459,1579.592093890,254071.851909238,1282.101001523,311407.962260788,1576.530940324,253735.456647479,1279.616367631,-72.631305,-78.829315,-6.198010,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,309,0,0,40614,0,1003
0.517000000,0.517000000,517000,7175,2411,2442,1.942930403,1.967912088,gpio35,gpio34,1.922274046,1.939776864,53350.576873878,37.370447922,321795.332172810,1631.936571944,262199.093957388,1324.587228187,320912.628731021,1626.915816776,261479.866487222,1320.512052543,-75.601235,-81.298278,-5.697043,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,310,1,0,40614,0,1003
0.518000000,0.518000000,518000,7176,2496,2619,2.011428571,2.110549451,gpio35,gpio34,1.922462321,1.939848516,219872.640822350,848.246744968,321795.332172810,1631.936571944,262199.093957388,1324.587228187,320912.628731021,1626.915816776,261479.866487222,1320.512052543,-75.601235,-81.298278,-5.697043,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,310,0,0,40614,0,1003
0.519000000,0.519000000,519000,7177,2560,2744,2.063003663,2.211282051,gpio35,gpio34,1.922751141,1.939971671,337290.772789822,1457.968789041,321795.332172810,1631.936571944,262199.093957388,1324.587228187,320912.628731021,1626.915816776,261479.866487222,1320.512052543,-75.601235,-81.298278,-5.697043,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,310,0,0,40614,0,1003
0.520000000,0.520000000,520000,7178,2610,2814,2.103296703,2.267692308,gpio35,gpio34,1.923096082,1.940134996,402830.764597677,1933.518859955,321795.332172810,1631.936571944,262199.093957388,1324.587228187,320912.628731021,1626.915816776,261479.866487222,1320.512052543,-75.601235,-81.298278,-5.697043,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,310,0,0,40614,0,1003
0.521000000,0.521000000,521000,7179,2645,2858,2.131501832,2.303150183,gpio35,gpio34,1.923476136,1.940326363,443836.511455200,2265.490968886,321795.332172810,1631.936571944,262199.093957388,1324.587228187,320912.628731021,1626.915816776,261479.866487222,1320.512052543,-75.601235,-81.298278,-5.697043,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,310,0,0,40614,0,1003
0.522000000,0.522000000,522000,7180,2646,2838,2.132307692,2.287032967,gpio35,gpio34,1.923839693,1.940518345,424570.594206417,2272.765638711,321795.332172810,1631.936571944,262199.093957388,1324.587228187,320912.628731021,1626.915816776,261479.866487222,1320.512052543,-75.601235,-81.298278,-5.697043,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,310,0,0,40614,0,1003
0.523000000,0.523000000,523000,7181,2586,2713,2.083956044,2.186300366,gpio35,gpio34,1.924102154,1.940661782,306508.019003916,1698.083225430,321795.332172810,1631.936571944,262199.093957388,1324.587228187,320912.628731021,1626.915816776,261479.866487222,1320.512052543,-75.601235,-81.298278,-5.697043,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,310,0,0,40614,0,1003
0.524000000,0.524000000,524000,7182,2517,2561,2.028351648,2.063809524,gpio35,gpio34,1.924241861,1.940749472,163153.697381225,1038.114047416,321795.332172810,1631.936571944,262199.093957388,1324.587228187,320912.628731021,1626.915816776,261479.866487222,1320.512052543,-75.601235,-81.298278,-5.697043,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,310,0,0,40614,0,1003
0.525000000,0.525000000,525000,7183,2431,2378,1.959047619,1.916336996,gpio35,gpio34,1.924233956,1.940767770,-9231.495062700,216.622105080,321795.332172810,1631.936571944,262199.093957388,1324.587228187,320912.628731021,1626.915816776,261479.866487222,1320.512052543,-75.601235,-81.298278,-5.697043,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,310,0,0,40614,0,1003
0.526000000,0.526000000,526000,7184,2342,2206,1.887326007,1.777728938,gpio35,gpio34,1.924087451,1.940714328,-171092.157908651,-632.668827695,321795.332172810,1631.936571944,262199.093957388,1324.587228187,320912.628731021,1626.915816776,261479.866487222,1320.512052543,-75.601235,-81.298278,-5.697043,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,310,0,0,40614,0,1003
0.527000000,0.527000000,527000,7185,2265,2073,1.825274725,1.670549451,gpio35,gpio34,1.923833913,1.940598889,-296087.902653968,-1366.628540009,321795.332172810,1631.936571944,262199.093957388,1324.587228187,320912.628731021,1626.915816776,261479.866487222,1320.512052543,-75.601235,-81.298278,-5.697043,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,310,0,0,40614,0,1003
0.528000000,0.528000000,528000,7186,2206,1967,1.777728938,1.585128205,gpio35,gpio34,1.923495207,1.940436019,-395548.842659148,-1928.131398317,321795.332172810,1631.936571944,262199.093957388,1324.587228187,320912.628731021,1626.915816776,261479.866487222,1320.512052543,-75.601235,-81.298278,-5.697043,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,310,0,0,40614,0,1003
0.529000000,0.529000000,529000,7187,2185,1925,1.760805861,1.551282051,gpio35,gpio34,1.923122994,1.940256389,-434679.663364876,-2126.546643594,321795.332172810,1631.936571944,262199.093957388,1324.587228187,320912.628731021,1626.915816776,261479.866487222,1320.512052543,-75.601235,-81.298278,-5.697043,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,310,0,0,40614,0,1003
0.530000000,0.530000000,530000,7188,2171,1927,1.749523810,1.552893773,gpio35,gpio34,1.922752765,1.940065656,-432362.775627779,-2257.982348067,321795.332172810,1631.936571944,262199.093957388,1324.587228187,320912.628731021,1626.915816776,261479.866487222,1320.512052543,-75.601235,-81.298278,-5.697043,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,310,0,0,40614,0,1003
0.531000000,0.531000000,531000,7189,2211,2015,1.781758242,1.623809524,gpio35,gpio34,1.922453822,1.939907349,-349113.257607911,-1874.117933957,321795.332172810,1631.936571944,262199.093957388,1324.587228187,320912.628731021,1626.915816776,261479.866487222,1320.512052543,-75.601235,-81.298278,-5.697043,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,310,0,0,40614,0,1003
0.532000000,0.532000000,532000,7190,2272,2146,1.830915751,1.729377289,gpio35,gpio34,1.922260745,1.939798357,-225479.515520810,-1290.294007586,321795.332172810,1631.936571944,262199.093957388,1324.587228187,320912.628731021,1626.915816776,261479.866487222,1320.512052543,-75.601235,-81.298278,-5.697043,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,310,0,0,40614,0,1003
0.533000000,0.533000000,533000,7191,2351,2331,1.894578755,1.878461538,gpio35,gpio34,1.922216946,1.939753138,-51149.789185013,-535.331010849,321795.332172810,1631.936571944,262199.093957388,1324.587228187,320912.628731021,1626.915816776,261479.866487222,1320.512052543,-75.601235,-81.298278,-5.697043,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,310,0,0,40614,0,1003
0.534000000,0.534000000,534000,7192,2441,2506,1.967106227,2.019487179,gpio35,gpio34,1.922314216,1.939780491,113594.567055785,323.818791626,311519.173671744,1571.083697802,253826.071794049,1275.195026754,311161.107335847,1568.421507740,253534.319057256,1273.034217924,-79.758841,-86.146328,-6.387487,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,311,1,0,40614,0,1003
0.535000000,0.535000000,535000,7193,2521,2655,2.031575092,2.139560440,gpio35,gpio34,1.922531463,1.939872285,253705.473981817,1086.707836358,311519.173671744,1571.083697802,253826.071794049,1275.195026754,311161.107335847,1568.421507740,253534.319057256,1273.034217924,-79.758841,-86.146328,-6.387487,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,311,0,0,40614,0,1003
0.536000000,0.536000000,536000,7194,2594,2783,2.090402930,2.242710623,gpio35,gpio34,1.922851642,1.940022816,373913.085226729,1782.052866487,311519.173671744,1571.083697802,253826.071794049,1275.195026754,311161.107335847,1568.421507740,253534.319057256,1273.034217924,-79.758841,-86.146328,-6.387487,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,311,0,0,40614,0,1003
0.537000000,0.537000000,537000,7195,2627,2840,2.116996337,2.288644689,gpio35,gpio34,1.923217435,1.940199789,427182.102242885,2095.096119824,311519.173671744,1571.083697802,253826.071794049,1275.195026754,311161.107335847,1568.421507740,253534.319057256,1273.034217924,-79.758841,-86.146328,-6.387487,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,311,0,0,40614,0,1003
0.538000000,0.538000000,538000,7196,2650,2860,2.135531136,2.304761905,gpio35,gpio34,1.923598979,1.940395121,445577.000877969,2312.424721967,311519.173671744,1571.083697802,253826.071794049,1275.195026754,311161.107335847,1568.421507740,253534.319057256,1273.034217924,-79.758841,-86.146328,-6.387487,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,311,0,0,40614,0,1003
0.539000000,0.539000000,539000,7197,2641,2813,2.128278388,2.266886447,gpio35,gpio34,1.923942267,1.940583004,400899.534144372,2224.250850098,311519.173671744,1571.083697802,253826.071794049,1275.195026754,311161.107335847,1568.421507740,253534.319057256,1273.034217924,-79.758841,-86.146328,-6.387487,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,311,0,0,40614,0,1003
0.540000000,0.540000000,540000,7198,2562,2672,2.064615385,2.153260073,gpio35,gpio34,1.924171584,1.940707036,267802.965412071,1468.353896519,311519.173671744,1571.083697802,253826.071794049,1275.195026754,311161.107335847,1568.421507740,253534.319057256,1273.034217924,-79.758841,-86.146328,-6.387487,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,311,0,0,40614,0,1003
0.541000000,0.541000000,541000,7199,2485,2490,2.002564103,2.006593407,gpio35,gpio34,1.924254006,1.940768893,96254.227736981,732.293161481,311519.173671744,1571.083697802,253826.071794049,1275.195026754,311161.107335847,1568.421507740,253534.319057256,1273.034217924,-79.758841,-86.146328,-6.387487,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,311,0,0,40614,0,1003
0.542000000,0.542000000,542000,7200,2401,2320,1.934871795,1.869597070,gpio35,gpio34,1.924199349,1.940762996,-63829.712758037,-69.812638380,311519.173671744,1571.083697802,253826.071794049,1275.195026754,311161.107335847,1568.421507740,253534.319057256,1273.034217924,-79.758841,-86.146328,-6.387487,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,311,0,0,40614,0,1003
0.543000000,0.543000000,543000,7201,2312,2153,1.863150183,1.735018315,gpio35,gpio34,1.924010168,1.940685384,-220930.257201960,-918.817136412,311519.173671744,1571.083697802,253826.071794049,1275.195026754,311161.107335847,1568.421507740,253534.319057256,1273.034217924,-79.758841,-86.146328,-6.387487,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,311,0,0,40614,0,1003
0.544000000,0.544000000,544000,7202,2243,2034,1.807545788,1.639120879,gpio35,gpio34,1.923725279,1.940552244,-332700.707331855,-1576.169414065,311519.173671744,1571.083697802,253826.071794049,1275.195026754,311161.107335847,1568.421507740,253534.319057256,1273.034217924,-79.758841,-86.146328,-6.387487,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,311,0,0,40614,0,1003
0.545000000,0.545000000,545000,7203,2209,1960,1.780146520,1.579487179,gpio35,gpio34,1.923381041,1.940391838,-402009.705352634,-1898.958711648,311519.173671744,1571.083697802,253826.071794049,1275.195026754,311161.107335847,1568.421507740,253534.319057256,1273.034217924,-79.758841,-86.146328,-6.387487,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,311,0,0,40614,0,1003
0.546000000,0.546000000,546000,7204,2175,1918,1.752747253,1.545641026,gpio35,gpio34,1.923003301,1.940204194,-441134.065195669,-2221.425219934,311519.173671744,1571.083697802,253826.071794049,1275.195026754,311161.107335847,1568.421507740,253534.319057256,1273.034217924,-79.758841,-86.146328,-6.387487,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,311,0,0,40614,0,1003
0.547000000,0.547000000,547000,7205,2174,1942,1.751941392,1.564981685,gpio35,gpio34,1.922645279,1.940015931,-418106.434245680,-2228.743955508,311519.173671744,1571.083697802,253826.071794049,1275.195026754,311161.107335847,1568.421507740,253534.319057256,1273.034217924,-79.758841,-86.146328,-6.387487,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,311,0,0,40614,0,1003
0.548000000,0.548000000,548000,7206,2227,2059,1.794652015,1.659267399,gpio35,gpio34,1.922381901,1.939870567,-307579.155498071,-1720.886689468,311519.173671744,1571.083697802,253826.071794049,1275.195026754,311161.107335847,1568.421507740,253534.319057256,1273.034217924,-79.758841,-86.146328,-6.387487,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,311,0,0,40614,0,1003
0.549000000,0.549000000,549000,7207,2295,2202,1.849450549,1.774505495,gpio35,gpio34,1.922234025,1.939780147,-172693.699070683,-1070.434868784,311519.173671744,1571.083697802,253826.071794049,1275.195026754,311161.107335847,1568.421507740,253534.319057256,1273.034217924,-79.758841,-86.146328,-6.387487,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,311,0,0,40614,0,1003
