host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.550000000,0.550000000,550000,7208,2380,2388,1.917948718,1.924395604,gpio35,gpio34,1.922236187,1.939758316,2524.345485530,-258.450766421,321989.384614124,1635.286929308,262357.208041732,1327.306598934,320876.762322147,1629.217405489,261450.642508592,1322.380173562,-82.654421,-88.368327,-5.713906,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,312,1,0,40614,0,1003
0.551000000,0.551000000,551000,7209,2461,2522,1.983223443,2.032380952,gpio35,gpio34,1.922346331,1.939801781,128629.762080137,514.560708663,321989.384614124,1635.286929308,262357.208041732,1327.306598934,320876.762322147,1629.217405489,261450.642508592,1322.380173562,-82.654421,-88.368327,-5.713906,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,312,0,0,40614,0,1003
0.552000000,0.552000000,552000,7210,2529,2641,2.038021978,2.128278388,gpio35,gpio34,1.922552263,1.939900001,240492.512705154,1162.777081949,321989.384614124,1635.286929308,262357.208041732,1327.306598934,320876.762322147,1629.217405489,261450.642508592,1322.380173562,-82.654421,-88.368327,-5.713906,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,312,0,0,40614,0,1003
0.553000000,0.553000000,553000,7211,2588,2740,2.085567766,2.208058608,gpio35,gpio34,1.922837770,1.940045669,333421.319842218,1724.483791716,321989.384614124,1635.286929308,262357.208041732,1327.306598934,320876.762322147,1629.217405489,261450.642508592,1322.380173562,-82.654421,-88.368327,-5.713906,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,312,0,0,40614,0,1003
0.554000000,0.554000000,554000,7212,2613,2798,2.105714286,2.254798535,gpio35,gpio34,1.923169731,1.940211337,387671.932660625,1961.263327775,321989.384614124,1635.286929308,262357.208041732,1327.306598934,320876.762322147,1629.217405489,261450.642508592,1322.380173562,-82.654421,-88.368327,-5.713906,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,312,0,0,40614,0,1003
0.555000000,0.555000000,555000,7213,2617,2827,2.108937729,2.278168498,gpio35,gpio34,1.923524729,1.940380064,414576.277797088,1997.462707624,321989.384614124,1635.286929308,262357.208041732,1327.306598934,320876.762322147,1629.217405489,261450.642508592,1322.380173562,-82.654421,-88.368327,-5.713906,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,312,0,0,40614,0,1003
0.556000000,0.556000000,556000,7214,2553,2733,2.057362637,2.202417582,gpio35,gpio34,1.923803622,1.940497046,325697.922053853,1384.894954097,321989.384614124,1635.286929308,262357.208041732,1327.306598934,320876.762322147,1629.217405489,261450.642508592,1322.380173562,-82.654421,-88.368327,-5.713906,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,312,0,0,40614,0,1003
0.557000000,0.557000000,557000,7215,2493,2593,2.009010989,2.089597070,gpio35,gpio34,1.923969416,1.940565560,193617.658970509,811.100411500,321989.384614124,1635.286929308,262357.208041732,1327.306598934,320876.762322147,1629.217405489,261450.642508592,1322.380173562,-82.654421,-88.368327,-5.713906,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,312,0,0,40614,0,1003
0.558000000,0.558000000,558000,7216,2420,2464,1.950183150,1.985641026,gpio35,gpio34,1.924031087,1.940575178,72021.620555778,113.857573124,321989.384614124,1635.286929308,262357.208041732,1327.306598934,320876.762322147,1629.217405489,261450.642508592,1322.380173562,-82.654421,-88.368327,-5.713906,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,312,0,0,40614,0,1003
0.559000000,0.559000000,559000,7217,2334,2323,1.880879121,1.872014652,gpio35,gpio34,1.923979071,1.940515482,-60746.070262934,-706.710112737,321989.384614124,1635.286929308,262357.208041732,1327.306598934,320876.762322147,1629.217405489,261450.642508592,1322.380173562,-82.654421,-88.368327,-5.713906,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,312,0,0,40614,0,1003
0.560000000,0.560000000,560000,7218,2253,2151,1.815604396,1.733406593,gpio35,gpio34,1.923788498,1.940390571,-222555.218533685,-1478.756426942,321989.384614124,1635.286929308,262357.208041732,1327.306598934,320876.762322147,1629.217405489,261450.642508592,1322.380173562,-82.654421,-88.368327,-5.713906,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,312,0,0,40614,0,1003
0.561000000,0.561000000,561000,7219,2198,2033,1.771282051,1.638315018,gpio35,gpio34,1.923503025,1.940221462,-333382.939665382,-2001.986514188,321989.384614124,1635.286929308,262357.208041732,1327.306598934,320876.762322147,1629.217405489,261450.642508592,1322.380173562,-82.654421,-88.368327,-5.713906,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,312,0,0,40614,0,1003
0.562000000,0.562000000,562000,7220,2176,1977,1.753553114,1.593186813,gpio35,gpio34,1.923172709,1.940034794,-385751.382790232,-2209.868065142,321989.384614124,1635.286929308,262357.208041732,1327.306598934,320876.762322147,1629.217405489,261450.642508592,1322.380173562,-82.654421,-88.368327,-5.713906,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,312,0,0,40614,0,1003
0.563000000,0.563000000,563000,7221,2169,1968,1.747912088,1.585934066,gpio35,gpio34,1.922835470,1.939842671,-393835.567739239,-2274.439322636,321989.384614124,1635.286929308,262357.208041732,1327.306598934,320876.762322147,1629.217405489,261450.642508592,1322.380173562,-82.654421,-88.368327,-5.713906,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,312,0,0,40614,0,1003
0.564000000,0.564000000,564000,7222,2185,2006,1.760805861,1.616556777,gpio35,gpio34,1.922529191,1.939663634,-357679.778770579,-2119.522310608,321989.384614124,1635.286929308,262357.208041732,1327.306598934,320876.762322147,1629.217405489,261450.642508592,1322.380173562,-82.654421,-88.368327,-5.713906,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,312,0,0,40614,0,1003
0.565000000,0.565000000,565000,7223,2252,2095,1.814798535,1.688278388,gpio35,gpio34,1.922294940,1.939538769,-273563.839710702,-1478.212015097,321989.384614124,1635.286929308,262357.208041732,1327.306598934,320876.762322147,1629.217405489,261450.642508592,1322.380173562,-82.654421,-88.368327,-5.713906,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,312,0,0,40614,0,1003
0.566000000,0.566000000,566000,7224,2329,2233,1.876849817,1.799487179,gpio35,gpio34,1.922172133,1.939476080,-143417.918783434,-742.141421940,321989.384614124,1635.286929308,262357.208041732,1327.306598934,320876.762322147,1629.217405489,261450.642508592,1322.380173562,-82.654421,-88.368327,-5.713906,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,312,0,0,40614,0,1003
0.567000000,0.567000000,567000,7225,2422,2425,1.951794872,1.954212454,gpio35,gpio34,1.922204173,1.939488399,37417.474213691,145.835673328,281601.706141438,1515.830529690,229449.295328773,1230.347915625,281248.097831168,1498.243929081,229161.174994825,1216.073472026,-90.624082,-87.862725,2.761357,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.017001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,313,1,0,40614,0,1003
0.568000000,0.568000000,568000,7226,2495,2573,2.010622711,2.073479853,gpio35,gpio34,1.922355449,1.939559533,176663.454195698,842.121575620,281601.706141438,1515.830529690,229449.295328773,1230.347915625,281248.097831168,1498.243929081,229161.174994825,1216.073472026,-90.624082,-87.862725,2.761357,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.017001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,313,0,0,40614,0,1003
0.569000000,0.569000000,569000,7227,2554,2694,2.058168498,2.170989011,gpio35,gpio34,1.922604082,1.939678142,290360.379202332,1404.148940893,281601.706141438,1515.830529690,229449.295328773,1230.347915625,281248.097831168,1498.243929081,229161.174994825,1216.073472026,-90.624082,-87.862725,2.761357,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.017001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,313,0,0,40614,0,1003
0.570000000,0.570000000,570000,7228,2590,2753,2.087179487,2.218534799,gpio35,gpio34,1.922900013,1.939825644,345595.156998245,1746.190580538,281601.706141438,1515.830529690,229449.295328773,1230.347915625,281248.097831168,1498.243929081,229161.174994825,1216.073472026,-90.624082,-87.862725,2.761357,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.017001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,313,0,0,40614,0,1003
0.571000000,0.571000000,571000,7229,2623,2804,2.113772894,2.259633700,gpio35,gpio34,1.923236747,1.939999591,393245.867721431,2059.269696161,281601.706141438,1515.830529690,229449.295328773,1230.347915625,281248.097831168,1498.243929081,229161.174994825,1216.073472026,-90.624082,-87.862725,2.761357,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.017001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,313,0,0,40614,0,1003
0.572000000,0.572000000,572000,7230,2621,2811,2.112161172,2.265274725,gpio35,gpio34,1.923578785,1.940171752,399440.350111774,2038.130104876,281601.706141438,1515.830529690,229449.295328773,1230.347915625,281248.097831168,1498.243929081,229161.174994825,1216.073472026,-90.624082,-87.862725,2.761357,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.017001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,313,0,0,40614,0,1003
0.573000000,0.573000000,573000,7231,2543,2703,2.049304029,2.178241758,gpio35,gpio34,1.923833448,1.940280885,297401.673780095,1291.959432836,281601.706141438,1515.830529690,229449.295328773,1230.347915625,281248.097831168,1498.243929081,229161.174994825,1216.073472026,-90.624082,-87.862725,2.761357,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.017001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,313,0,0,40614,0,1003
0.574000000,0.574000000,574000,7232,2473,2559,1.992893773,2.062197802,gpio35,gpio34,1.923971812,1.940333498,161585.290797560,622.856217820,281601.706141438,1515.830529690,229449.295328773,1230.347915625,281248.097831168,1498.243929081,229161.174994825,1216.073472026,-90.624082,-87.862725,2.761357,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.017001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,313,0,0,40614,0,1003
0.575000000,0.575000000,575000,7233,2393,2408,1.928424908,1.940512821,gpio35,gpio34,1.923988353,1.940321589,19316.995939941,-140.979501921,281601.706141438,1515.830529690,229449.295328773,1230.347915625,281248.097831168,1498.243929081,229161.174994825,1216.073472026,-90.624082,-87.862725,2.761357,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.017001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,313,0,0,40614,0,1003
0.576000000,0.576000000,576000,7234,2313,2268,1.863956044,1.827692308,gpio35,gpio34,1.923892057,1.940245223,-112456.886217289,-904.051385943,281601.706141438,1515.830529690,229449.295328773,1230.347915625,281248.097831168,1498.243929081,229161.174994825,1216.073472026,-90.624082,-87.862725,2.761357,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.017001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,313,0,0,40614,0,1003
0.577000000,0.577000000,577000,7235,2242,2130,1.806739927,1.716483516,gpio35,gpio34,1.923684648,1.940111718,-242216.786418629,-1580.498750934,281601.706141438,1515.830529690,229449.295328773,1230.347915625,281248.097831168,1498.243929081,229161.174994825,1216.073472026,-90.624082,-87.862725,2.761357,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.017001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,313,0,0,40614,0,1003
0.578000000,0.578000000,578000,7236,2191,2005,1.765641026,1.615750916,gpio35,gpio34,1.923376715,1.939937247,-359612.574240505,-2065.466452680,281601.706141438,1515.830529690,229449.295328773,1230.347915625,281248.097831168,1498.243929081,229161.174994825,1216.073472026,-90.624082,-87.862725,2.761357,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.017001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,313,0,0,40614,0,1003
0.579000000,0.579000000,579000,7237,2175,1960,1.752747253,1.579487179,gpio35,gpio34,1.923032825,1.939750057,-401602.643325251,-2216.043558932,281601.706141438,1515.830529690,229449.295328773,1230.347915625,281248.097831168,1498.243929081,229161.174994825,1216.073472026,-90.624082,-87.862725,2.761357,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.017001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,313,0,0,40614,0,1003
0.580000000,0.580000000,580000,7238,2176,1963,1.753553114,1.581904762,gpio35,gpio34,1.922691697,1.939563860,-398377.728571326,-2204.287354579,281601.706141438,1515.830529690,229449.295328773,1230.347915625,281248.097831168,1498.243929081,229161.174994825,1216.073472026,-90.624082,-87.862725,2.761357,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.017001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,313,0,0,40614,0,1003
0.581000000,0.581000000,581000,7239,2223,2050,1.791428571,1.652014652,gpio35,gpio34,1.922421020,1.939415725,-316103.299635382,-1753.695509904,281601.706141438,1515.830529690,229449.295328773,1230.347915625,281248.097831168,1498.243929081,229161.174994825,1216.073472026,-90.624082,-87.862725,2.761357,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.017001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,313,0,0,40614,0,1003
0.582000000,0.582000000,582000,7240,2282,2153,1.838974359,1.735018315,gpio35,gpio34,1.922233617,1.939315284,-218853.480538512,-1189.072327545,281601.706141438,1515.830529690,229449.295328773,1230.347915625,281248.097831168,1498.243929081,229161.174994825,1216.073472026,-90.624082,-87.862725,2.761357,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.017001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,313,0,0,40614,0,1003
0.583000000,0.583000000,583000,7241,2361,2282,1.902637363,1.838974359,gpio35,gpio34,1.922150358,1.939278606,-97232.206302213,-434.210552488,281601.706141438,1515.830529690,229449.295328773,1230.347915625,281248.097831168,1498.243929081,229161.174994825,1216.073472026,-90.624082,-87.862725,2.761357,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.017001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,313,0,0,40614,0,1003
0.584000000,0.584000000,584000,7242,2451,2466,1.975164835,1.987252747,gpio35,gpio34,1.922215460,1.939314492,76028.168687499,424.838129528,281109.073216779,1500.036299031,229047.897627858,1217.528277552,280767.299629358,1490.316535241,228769.420235551,1209.639076955,-83.617453,-80.279772,3.337680,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.034000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,314,1,0,40614,0,1003
0.585000000,0.585000000,585000,7243,2527,2636,2.036410256,2.124249084,gpio35,gpio34,1.922417494,1.939411588,235939.826786094,1149.465511746,281109.073216779,1500.036299031,229047.897627858,1217.528277552,280767.299629358,1490.316535241,228769.420235551,1209.639076955,-83.617453,-80.279772,3.337680,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.034000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,314,0,0,40614,0,1003
0.586000000,0.586000000,586000,7244,2580,2736,2.079120879,2.204835165,gpio35,gpio34,1.922699912,1.939551297,329814.290645943,1653.944568319,281109.073216779,1500.036299031,229047.897627858,1217.528277552,280767.299629358,1490.316535241,228769.420235551,1209.639076955,-83.617453,-80.279772,3.337680,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.034000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,314,0,0,40614,0,1003
0.587000000,0.587000000,587000,7245,2609,2779,2.102490842,2.239487179,gpio35,gpio34,1.923016699,1.939714237,369951.949940551,1928.955286778,281109.073216779,1500.036299031,229047.897627858,1217.528277552,280767.299629358,1490.316535241,228769.420235551,1209.639076955,-83.617453,-80.279772,3.337680,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.034000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,314,0,0,40614,0,1003
0.588000000,0.588000000,588000,7246,2626,2807,2.116190476,2.262051282,gpio35,gpio34,1.923355734,1.939890713,395932.911022868,2089.209064990,281109.073216779,1500.036299031,229047.897627858,1217.528277552,280767.299629358,1490.316535241,228769.420235551,1209.639076955,-83.617453,-80.279772,3.337680,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.034000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,314,0,0,40614,0,1003
0.589000000,0.589000000,589000,7247,2613,2784,2.105714286,2.243516484,gpio35,gpio34,1.923675894,1.940056537,373891.585263919,1963.097765602,281109.073216779,1500.036299031,229047.897627858,1217.528277552,280767.299629358,1490.316535241,228769.420235551,1209.639076955,-83.617453,-80.279772,3.337680,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.034000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,314,0,0,40614,0,1003
0.590000000,0.590000000,590000,7248,2527,2673,2.036410256,2.154065934,gpio35,gpio34,1.923906284,1.940152890,269055.145586489,1140.680839549,281109.073216779,1500.036299031,229047.897627858,1217.528277552,280767.299629358,1490.316535241,228769.420235551,1209.639076955,-83.617453,-80.279772,3.337680,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.034000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,314,0,0,40614,0,1003
0.591000000,0.591000000,591000,7249,2449,2492,1.973553114,2.008205128,gpio35,gpio34,1.923990583,1.940186290,98446.259768092,395.407616774,281109.073216779,1500.036299031,229047.897627858,1217.528277552,280767.299629358,1490.316535241,228769.420235551,1209.639076955,-83.617453,-80.279772,3.337680,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.034000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,314,0,0,40614,0,1003
0.592000000,0.592000000,592000,7250,2368,2336,1.908278388,1.882490842,gpio35,gpio34,1.923949083,1.940154383,-48464.416242829,-377.740815161,281109.073216779,1500.036299031,229047.897627858,1217.528277552,280767.299629358,1490.316535241,228769.420235551,1209.639076955,-83.617453,-80.279772,3.337680,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.034000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,314,0,0,40614,0,1003
0.593000000,0.593000000,593000,7251,2292,2210,1.847032967,1.780952381,gpio35,gpio34,1.923806087,1.940061261,-166995.060471747,-1102.415294693,281109.073216779,1500.036299031,229047.897627858,1217.528277552,280767.299629358,1490.316535241,228769.420235551,1209.639076955,-83.617453,-80.279772,3.337680,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.034000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,314,0,0,40614,0,1003
0.594000000,0.594000000,594000,7252,2228,2092,1.795457875,1.685860806,gpio35,gpio34,1.923568141,1.939916658,-277878.341761506,-1711.883170217,281109.073216779,1500.036299031,229047.897627858,1217.528277552,280767.299629358,1490.316535241,228769.420235551,1209.639076955,-83.617453,-80.279772,3.337680,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.034000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,314,0,0,40614,0,1003
0.595000000,0.595000000,595000,7253,2187,1991,1.762417582,1.604468864,gpio35,gpio34,1.923249042,1.939739159,-372651.971143247,-2101.317879603,281109.073216779,1500.036299031,229047.897627858,1217.528277552,280767.299629358,1490.316535241,228769.420235551,1209.639076955,-83.617453,-80.279772,3.337680,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.034000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,314,0,0,40614,0,1003
0.596000000,0.596000000,596000,7254,2174,1955,1.751941392,1.575457875,gpio35,gpio34,1.922901251,1.939551361,-406159.064499292,-2223.238652046,281109.073216779,1500.036299031,229047.897627858,1217.528277552,280767.299629358,1490.316535241,228769.420235551,1209.639076955,-83.617453,-80.279772,3.337680,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.034000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,314,0,0,40614,0,1003
0.597000000,0.597000000,597000,7255,2183,1968,1.759194139,1.585934066,gpio35,gpio34,1.922564284,1.939371004,-393518.552955530,-2135.153966247,281109.073216779,1500.036299031,229047.897627858,1217.528277552,280767.299629358,1490.316535241,228769.420235551,1209.639076955,-83.617453,-80.279772,3.337680,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.034000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,314,0,0,40614,0,1003
0.598000000,0.598000000,598000,7256,2240,2085,1.805128205,1.680219780,gpio35,gpio34,1.922321939,1.939236761,-283015.862089211,-1589.229647021,281109.073216779,1500.036299031,229047.897627858,1217.528277552,280767.299629358,1490.316535241,228769.420235551,1209.639076955,-83.617453,-80.279772,3.337680,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.034000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,314,0,0,40614,0,1003
0.599000000,0.599000000,599000,7257,2314,2208,1.864761905,1.779340659,gpio35,gpio34,1.922178958,1.939162286,-166977.049692559,-881.668518614,281109.073216779,1500.036299031,229047.897627858,1217.528277552,280767.299629358,1490.316535241,228769.420235551,1209.639076955,-83.617453,-80.279772,3.337680,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.034000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,314,0,0,40614,0,1003
