host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.600000000,0.600000000,600000,7258,2394,2345,1.929230769,1.889743590,gpio35,gpio34,1.922146523,1.939152355,-37878.819592176,-117.573986572,281109.073216779,1500.036299031,229047.897627858,1217.528277552,280767.299629358,1490.316535241,228769.420235551,1209.639076955,-83.617453,-80.279772,3.337680,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.034000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,314,0,0,40614,0,1003
0.601000000,0.601000000,601000,7259,2480,2515,1.998534799,2.026739927,gpio35,gpio34,1.922251116,1.939211737,122146.745494698,702.997415702,282976.624542382,1517.675888182,230569.579941228,1231.845730143,282510.780716964,1512.097799286,230190.010019795,1227.318185729,-75.406891,-72.950660,2.456231,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.051000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,315,1,0,40614,0,1003
0.602000000,0.602000000,602000,7260,2550,2655,2.054945055,2.139560440,gpio35,gpio34,1.922468425,1.939327470,253779.163910493,1370.105673870,282976.624542382,1517.675888182,230569.579941228,1231.845730143,282510.780716964,1512.097799286,230190.010019795,1227.318185729,-75.406891,-72.950660,2.456231,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.051000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,315,0,0,40614,0,1003
0.603000000,0.603000000,603000,7261,2600,2767,2.095238095,2.229816850,gpio35,gpio34,1.922775774,1.939483381,358929.036875615,1845.743607898,282976.624542382,1517.675888182,230569.579941228,1231.845730143,282510.780716964,1512.097799286,230190.010019795,1227.318185729,-75.406891,-72.950660,2.456231,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.051000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,315,0,0,40614,0,1003
0.604000000,0.604000000,604000,7262,2623,2802,2.113772894,2.258021978,gpio35,gpio34,1.923111020,1.939657670,391508.749129062,2063.321562553,282976.624542382,1517.675888182,230569.579941228,1231.845730143,282510.780716964,1512.097799286,230190.010019795,1227.318185729,-75.406891,-72.950660,2.456231,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.051000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,315,0,0,40614,0,1003
0.605000000,0.605000000,605000,7263,2626,2803,2.116190476,2.258827839,gpio35,gpio34,1.923446737,1.939834203,392058.344416800,2089.878723373,282976.624542382,1517.675888182,230569.579941228,1231.845730143,282510.780716964,1512.097799286,230190.010019795,1227.318185729,-75.406891,-72.950660,2.456231,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.051000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,315,0,0,40614,0,1003
0.606000000,0.606000000,606000,7264,2604,2757,2.098461538,2.221758242,gpio35,gpio34,1.923745048,1.939992831,348375.500376530,1877.905307180,282976.624542382,1517.675888182,230569.579941228,1231.845730143,282510.780716964,1512.097799286,230190.010019795,1227.318185729,-75.406891,-72.950660,2.456231,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.051000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,315,0,0,40614,0,1003
0.607000000,0.607000000,607000,7265,2509,2632,2.021904762,2.121025641,gpio35,gpio34,1.923942329,1.940074743,230389.120267859,969.712126439,282976.624542382,1517.675888182,230569.579941228,1231.845730143,282510.780716964,1512.097799286,230190.010019795,1227.318185729,-75.406891,-72.950660,2.456231,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.051000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,315,0,0,40614,0,1003
0.608000000,0.608000000,608000,7266,2426,2452,1.955018315,1.975970696,gpio35,gpio34,1.923994357,1.940089686,60760.004511646,176.909068407,282976.624542382,1517.675888182,230569.579941228,1231.845730143,282510.780716964,1512.097799286,230190.010019795,1227.318185729,-75.406891,-72.950660,2.456231,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.051000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,315,0,0,40614,0,1003
0.609000000,0.609000000,609000,7267,2341,2284,1.886520147,1.840586081,gpio35,gpio34,1.923910949,1.940036117,-97406.233686414,-634.181508155,282976.624542382,1517.675888182,230569.579941228,1231.845730143,282510.780716964,1512.097799286,230190.010019795,1227.318185729,-75.406891,-72.950660,2.456231,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.051000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,315,0,0,40614,0,1003
0.610000000,0.610000000,610000,7268,2272,2158,1.830915751,1.739047619,gpio35,gpio34,1.923726086,1.939926996,-215887.936097888,-1291.818421436,282976.624542382,1517.675888182,230569.579941228,1231.845730143,282510.780716964,1512.097799286,230190.010019795,1227.318185729,-75.406891,-72.950660,2.456231,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.051000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,315,0,0,40614,0,1003
0.611000000,0.611000000,611000,7269,2217,2056,1.786593407,1.656849817,gpio35,gpio34,1.923459209,1.939773663,-311664.659922159,-1815.235446687,282976.624542382,1517.675888182,230569.579941228,1231.845730143,282510.780716964,1512.097799286,230190.010019795,1227.318185729,-75.406891,-72.950660,2.456231,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.051000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,315,0,0,40614,0,1003
0.612000000,0.612000000,612000,7270,2192,1997,1.766446886,1.609304029,gpio35,gpio34,1.923145054,1.939600336,-366878.133437352,-2051.924231092,282976.624542382,1517.675888182,230569.579941228,1231.845730143,282510.780716964,1512.097799286,230190.010019795,1227.318185729,-75.406891,-72.950660,2.456231,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.051000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,315,0,0,40614,0,1003
0.613000000,0.613000000,613000,7271,2173,1960,1.751135531,1.579487179,gpio35,gpio34,1.922801396,1.939411871,-401332.104667970,-2231.135361947,282976.624542382,1517.675888182,230569.579941228,1231.845730143,282510.780716964,1512.097799286,230190.010019795,1227.318185729,-75.406891,-72.950660,2.456231,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.051000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,315,0,0,40614,0,1003
0.614000000,0.614000000,614000,7272,2192,1986,1.766446886,1.600439560,gpio35,gpio34,1.922479035,1.939238906,-376462.067604777,-2047.641171499,282976.624542382,1517.675888182,230569.579941228,1231.845730143,282510.780716964,1512.097799286,230190.010019795,1227.318185729,-75.406891,-72.950660,2.456231,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.051000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,315,0,0,40614,0,1003
0.615000000,0.615000000,615000,7273,2272,2109,1.830915751,1.699560440,gpio35,gpio34,1.922256116,1.939130583,-260329.809002610,-1282.380666804,282976.624542382,1517.675888182,230569.579941228,1231.845730143,282510.780716964,1512.097799286,230190.010019795,1227.318185729,-75.406891,-72.950660,2.456231,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.051000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,315,0,0,40614,0,1003
0.616000000,0.616000000,616000,7274,2343,2254,1.888131868,1.816410256,gpio35,gpio34,1.922150270,1.939079584,-123609.393847985,-603.746869760,282976.624542382,1517.675888182,230569.579941228,1231.845730143,282510.780716964,1512.097799286,230190.010019795,1227.318185729,-75.406891,-72.950660,2.456231,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.051000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,315,0,0,40614,0,1003
0.617000000,0.617000000,617000,7275,2425,2401,1.954212454,1.934871795,gpio35,gpio34,1.922162992,1.939094717,14856.508965218,179.150062222,292291.704021892,1574.354703772,238159.514149338,1277.849990682,291208.030254063,1567.936009674,237276.535896820,1272.640155711,-79.097145,-76.490219,2.606927,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.067000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,316,1,0,40614,0,1003
0.618000000,0.618000000,618000,7276,2504,2550,2.017875458,2.054945055,gpio35,gpio34,1.922295774,1.939173498,155066.153949340,932.643614889,292291.704021892,1574.354703772,238159.514149338,1277.849990682,291208.030254063,1567.936009674,237276.535896820,1272.640155711,-79.097145,-76.490219,2.606927,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.067000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,316,0,0,40614,0,1003
0.619000000,0.619000000,619000,7277,2571,2693,2.071868132,2.170183150,gpio35,gpio34,1.922543661,1.939306192,289488.965067280,1570.901744475,292291.704021892,1574.354703772,238159.514149338,1277.849990682,291208.030254063,1567.936009674,237276.535896820,1272.640155711,-79.097145,-76.490219,2.606927,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.067000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,316,0,0,40614,0,1003
0.620000000,0.620000000,620000,7278,2621,2791,2.112161172,2.249157509,gpio35,gpio34,1.922870275,1.939479047,381427.671715116,2046.338882433,292291.704021892,1574.354703772,238159.514149338,1277.849990682,291208.030254063,1567.936009674,237276.535896820,1272.640155711,-79.097145,-76.490219,2.606927,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.067000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,316,0,0,40614,0,1003
0.621000000,0.621000000,621000,7279,2631,2817,2.120219780,2.270109890,gpio35,gpio34,1.923217515,1.939659788,405514.949001927,2139.694151491,292291.704021892,1574.354703772,238159.514149338,1277.849990682,291208.030254063,1567.936009674,237276.535896820,1272.640155711,-79.097145,-76.490219,2.606927,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.067000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,316,0,0,40614,0,1003
0.622000000,0.622000000,622000,7280,2623,2792,2.113772894,2.249963370,gpio35,gpio34,1.923544260,1.939833901,381581.833131266,2061.233170987,292291.704021892,1574.354703772,238159.514149338,1277.849990682,291208.030254063,1567.936009674,237276.535896820,1272.640155711,-79.097145,-76.490219,2.606927,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.067000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,316,0,0,40614,0,1003
0.623000000,0.623000000,623000,7281,2551,2697,2.055750916,2.173406593,gpio35,gpio34,1.923794123,1.939949818,291795.367795830,1372.280360645,292291.704021892,1574.354703772,238159.514149338,1277.849990682,291208.030254063,1567.936009674,237276.535896820,1272.640155711,-79.097145,-76.490219,2.606927,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.067000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,316,0,0,40614,0,1003
0.624000000,0.624000000,624000,7282,2485,2574,2.002564103,2.074285714,gpio35,gpio34,1.923944614,1.940012433,175747.775893472,741.257467877,292291.704021892,1574.354703772,238159.514149338,1277.849990682,291208.030254063,1567.936009674,237276.535896820,1272.640155711,-79.097145,-76.490219,2.606927,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.067000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,316,0,0,40614,0,1003
0.625000000,0.625000000,625000,7283,2403,2400,1.936483516,1.934065934,gpio35,gpio34,1.923954736,1.940008904,11819.925702832,-41.776974702,292291.704021892,1574.354703772,238159.514149338,1277.849990682,291208.030254063,1567.936009674,237276.535896820,1272.640155711,-79.097145,-76.490219,2.606927,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.067000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,316,0,0,40614,0,1003
0.626000000,0.626000000,626000,7284,2317,2237,1.867179487,1.802710623,gpio35,gpio34,1.923833492,1.939936074,-141591.852232087,-862.189026015,292291.704021892,1574.354703772,238159.514149338,1277.849990682,291208.030254063,1567.936009674,237276.535896820,1272.640155711,-79.097145,-76.490219,2.606927,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.067000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,316,0,0,40614,0,1003
0.627000000,0.627000000,627000,7285,2252,2116,1.814798535,1.705201465,gpio35,gpio34,1.923614860,1.939810937,-255323.848840684,-1481.437288602,292291.704021892,1574.354703772,238159.514149338,1277.849990682,291208.030254063,1567.936009674,237276.535896820,1272.640155711,-79.097145,-76.490219,2.606927,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.067000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,316,0,0,40614,0,1003
0.628000000,0.628000000,628000,7286,2197,2020,1.770476190,1.627838828,gpio35,gpio34,1.923319083,1.939641602,-345414.512531014,-2004.664694986,292291.704021892,1574.354703772,238159.514149338,1277.849990682,291208.030254063,1567.936009674,237276.535896820,1272.640155711,-79.097145,-76.490219,2.606927,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.067000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,316,0,0,40614,0,1003
0.629000000,0.629000000,629000,7287,2188,1978,1.763223443,1.593992674,gpio35,gpio34,1.922989757,1.939465184,-384595.467566870,-2088.521477437,292291.704021892,1574.354703772,238159.514149338,1277.849990682,291208.030254063,1567.936009674,237276.535896820,1272.640155711,-79.097145,-76.490219,2.606927,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.067000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,316,0,0,40614,0,1003
0.630000000,0.630000000,630000,7288,2180,1966,1.756776557,1.584322344,gpio35,gpio34,1.922651090,1.939282495,-395504.120541700,-2162.754242312,292291.704021892,1574.354703772,238159.514149338,1277.849990682,291208.030254063,1567.936009674,237276.535896820,1272.640155711,-79.097145,-76.490219,2.606927,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.067000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,316,0,0,40614,0,1003
0.631000000,0.631000000,631000,7289,2207,2009,1.778534799,1.618974359,gpio35,gpio34,1.922347413,1.939121747,-354641.142835905,-1903.007146631,292291.704021892,1574.354703772,238159.514149338,1277.849990682,291208.030254063,1567.936009674,237276.535896820,1272.640155711,-79.097145,-76.490219,2.606927,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.067000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,316,0,0,40614,0,1003
0.632000000,0.632000000,632000,7290,2294,2152,1.848644689,1.734212454,gpio35,gpio34,1.922159278,1.939031270,-219708.624421179,-1071.110150402,292291.704021892,1574.354703772,238159.514149338,1277.849990682,291208.030254063,1567.936009674,237276.535896820,1272.640155711,-79.097145,-76.490219,2.606927,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.067000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,316,0,0,40614,0,1003
0.633000000,0.633000000,633000,7291,2375,2318,1.913919414,1.867985348,gpio35,gpio34,1.922105104,1.939006159,-63265.645676943,-297.286015934,292291.704021892,1574.354703772,238159.514149338,1277.849990682,291208.030254063,1567.936009674,237276.535896820,1272.640155711,-79.097145,-76.490219,2.606927,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.067000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,316,0,0,40614,0,1003
0.634000000,0.634000000,634000,7292,2454,2456,1.977582418,1.979194139,gpio35,gpio34,1.922162193,1.939044735,66669.977056292,456.683972811,283539.332841332,1527.622440541,231028.075113146,1239.919007282,282990.579147803,1523.730419402,230580.950164882,1236.759986533,-83.361751,-80.226894,3.134857,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.084000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,317,1,0,40614,0,1003
0.635000000,0.635000000,635000,7293,2531,2598,2.039633700,2.093626374,gpio35,gpio34,1.922333657,1.939145324,200240.080314259,1190.819669980,283539.332841332,1527.622440541,231028.075113146,1239.919007282,282990.579147803,1523.730419402,230580.950164882,1236.759986533,-83.361751,-80.226894,3.134857,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.084000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,317,0,0,40614,0,1003
0.636000000,0.636000000,636000,7294,2593,2723,2.089597070,2.194358974,gpio35,gpio34,1.922605683,1.939295775,317677.844842239,1781.118819541,283539.332841332,1527.622440541,231028.075113146,1239.919007282,282990.579147803,1523.730419402,230580.950164882,1236.759986533,-83.361751,-80.226894,3.134857,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.084000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,317,0,0,40614,0,1003
0.637000000,0.637000000,637000,7295,2622,2786,2.112967033,2.245128205,gpio35,gpio34,1.922928205,1.939469447,376649.721319978,2056.002363748,283539.332841332,1527.622440541,231028.075113146,1239.919007282,282990.579147803,1523.730419402,230580.950164882,1236.759986533,-83.361751,-80.226894,3.134857,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.084000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,317,0,0,40614,0,1003
0.638000000,0.638000000,638000,7296,2634,2823,2.122637363,2.274945055,gpio35,gpio34,1.923280222,1.939652615,411093.920962713,2168.428290913,283539.332841332,1527.622440541,231028.075113146,1239.919007282,282990.579147803,1523.730419402,230580.950164882,1236.759986533,-83.361751,-80.226894,3.134857,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.084000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,317,0,0,40614,0,1003
0.639000000,0.639000000,639000,7297,2616,2777,2.108131868,2.237875458,gpio35,gpio34,1.923594817,1.939821094,367392.041345898,1994.536968329,283539.332841332,1527.622440541,231028.075113146,1239.919007282,282990.579147803,1523.730419402,230580.950164882,1236.759986533,-83.361751,-80.226894,3.134857,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.084000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,317,0,0,40614,0,1003
0.640000000,0.640000000,640000,7298,2532,2654,2.040439560,2.138754579,gpio35,gpio34,1.923809977,1.939921712,251268.852769990,1191.168924661,283539.332841332,1527.622440541,231028.075113146,1239.919007282,282990.579147803,1523.730419402,230580.950164882,1236.759986533,-83.361751,-80.226894,3.134857,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.084000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,317,0,0,40614,0,1003
0.641000000,0.641000000,641000,7299,2461,2515,1.983223443,2.026739927,gpio35,gpio34,1.923912907,1.939965014,120204.122792796,512.626339359,283539.332841332,1527.622440541,231028.075113146,1239.919007282,282990.579147803,1523.730419402,230580.950164882,1236.759986533,-83.361751,-80.226894,3.134857,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.084000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,317,0,0,40614,0,1003
0.642000000,0.642000000,642000,7300,2374,2356,1.913113553,1.898608059,gpio35,gpio34,1.923887602,1.939938163,-29551.623191748,-317.880276062,283539.332841332,1527.622440541,231028.075113146,1239.919007282,282990.579147803,1523.730419402,230580.950164882,1236.759986533,-83.361751,-80.226894,3.134857,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.084000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,317,0,0,40614,0,1003
0.643000000,0.643000000,643000,7301,2294,2193,1.848644689,1.767252747,gpio35,gpio34,1.923730967,1.939846869,-182922.029577773,-1080.775259309,283539.332841332,1527.622440541,231028.075113146,1239.919007282,282990.579147803,1523.730419402,230580.950164882,1236.759986533,-83.361751,-80.226894,3.134857,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.084000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,317,0,0,40614,0,1003
0.644000000,0.644000000,644000,7302,2234,2076,1.800293040,1.672967033,gpio35,gpio34,1.923480203,1.939707315,-292848.279861559,-1652.104131693,283539.332841332,1527.622440541,231028.075113146,1239.919007282,282990.579147803,1523.730419402,230580.950164882,1236.759986533,-83.361751,-80.226894,3.134857,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.084000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,317,0,0,40614,0,1003
0.645000000,0.645000000,645000,7303,2208,2010,1.779340659,1.619780220,gpio35,gpio34,1.923176503,1.939546949,-354668.298014877,-1898.496208206,283539.332841332,1527.622440541,231028.075113146,1239.919007282,282990.579147803,1523.730419402,230580.950164882,1236.759986533,-83.361751,-80.226894,3.134857,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.084000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,317,0,0,40614,0,1003
0.646000000,0.646000000,646000,7304,2186,1970,1.761611722,1.587545788,gpio35,gpio34,1.922840873,1.939369013,-391957.791191517,-2106.481249467,283539.332841332,1527.622440541,231028.075113146,1239.919007282,282990.579147803,1523.730419402,230580.950164882,1236.759986533,-83.361751,-80.226894,3.134857,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.084000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,317,0,0,40614,0,1003
0.647000000,0.647000000,647000,7305,2191,1982,1.765641026,1.597216117,gpio35,gpio34,1.922515248,1.939195285,-380272.584957929,-2056.673964247,283539.332841332,1527.622440541,231028.075113146,1239.919007282,282990.579147803,1523.730419402,230580.950164882,1236.759986533,-83.361751,-80.226894,3.134857,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.084000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,317,0,0,40614,0,1003
0.648000000,0.648000000,648000,7306,2250,2067,1.813186813,1.665714286,gpio35,gpio34,1.922258447,1.939069277,-299898.469239330,-1491.747803434,283539.332841332,1527.622440541,231028.075113146,1239.919007282,282990.579147803,1523.730419402,230580.950164882,1236.759986533,-83.361751,-80.226894,3.134857,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.084000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,317,0,0,40614,0,1003
0.649000000,0.649000000,649000,7307,2322,2197,1.871208791,1.770476190,gpio35,gpio34,1.922106665,1.939001417,-177255.045977464,-803.364478460,283539.332841332,1527.622440541,231028.075113146,1239.919007282,282990.579147803,1523.730419402,230580.950164882,1236.759986533,-83.361751,-80.226894,3.134857,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.084000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,317,0,0,40614,0,1003
