host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.650000000,0.650000000,650000,7308,2405,2366,1.938095238,1.906666667,gpio35,gpio34,1.922091225,1.939000510,-18031.208701073,-10.727768076,283539.332841332,1527.622440541,231028.075113146,1239.919007282,282990.579147803,1523.730419402,230580.950164882,1236.759986533,-83.361751,-80.226894,3.134857,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.084000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,317,0,0,40614,0,1003
0.651000000,0.651000000,651000,7309,2482,2510,2.000146520,2.022710623,gpio35,gpio34,1.922191844,1.939061656,117505.803816385,723.875340834,280198.521353467,1505.459103762,228305.979241568,1221.929783107,279722.664510924,1502.082480443,227918.250705775,1219.189093182,-76.199798,-72.791243,3.408556,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.101000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,1,0,40614,0,1003
0.652000000,0.652000000,652000,7310,2550,2650,2.054945055,2.135531136,gpio35,gpio34,1.922405183,1.939177540,249142.863173859,1371.882399488,280198.521353467,1505.459103762,228305.979241568,1221.929783107,279722.664510924,1502.082480443,227918.250705775,1219.189093182,-76.199798,-72.791243,3.408556,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.101000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,40614,0,1003
0.653000000,0.653000000,653000,7311,2607,2756,2.100879121,2.220952381,gpio35,gpio34,1.922703730,1.939339241,348650.748218519,1914.299682349,280198.521353467,1505.459103762,228305.979241568,1221.929783107,279722.664510924,1502.082480443,227918.250705775,1219.189093182,-76.199798,-72.791243,3.408556,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.101000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,40614,0,1003
0.654000000,0.654000000,654000,7312,2630,2801,2.119413919,2.257216117,gpio35,gpio34,1.923038243,1.939519316,390651.779129286,2131.809080930,280198.521353467,1505.459103762,228305.979241568,1221.929783107,279722.664510924,1502.082480443,227918.250705775,1219.189093182,-76.199798,-72.791243,3.408556,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.101000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,40614,0,1003
0.655000000,0.655000000,655000,7313,2635,2817,2.123443223,2.270109890,gpio35,gpio34,1.923385315,1.939703240,405318.791940019,2177.378075819,280198.521353467,1505.459103762,228305.979241568,1221.929783107,279722.664510924,1502.082480443,227918.250705775,1219.189093182,-76.199798,-72.791243,3.408556,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.101000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,40614,0,1003
0.656000000,0.656000000,656000,7314,2565,2736,2.067032967,2.204835165,gpio35,gpio34,1.923666764,1.939830570,328684.046161904,1507.389442160,280198.521353467,1505.459103762,228305.979241568,1221.929783107,279722.664510924,1502.082480443,227918.250705775,1219.189093182,-76.199798,-72.791243,3.408556,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.101000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,40614,0,1003
0.657000000,0.657000000,657000,7315,2511,2608,2.023516484,2.101684982,gpio35,gpio34,1.923844783,1.939914256,207894.045396847,990.713369840,280198.521353467,1505.459103762,228305.979241568,1221.929783107,279722.664510924,1502.082480443,227918.250705775,1219.189093182,-76.199798,-72.791243,3.408556,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.101000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,40614,0,1003
0.658000000,0.658000000,658000,7316,2438,2475,1.964688645,1.994505495,gpio35,gpio34,1.923915443,1.939939030,82519.314448225,293.290918505,280198.521353467,1505.459103762,228305.979241568,1221.929783107,279722.664510924,1502.082480443,227918.250705775,1219.189093182,-76.199798,-72.791243,3.408556,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.101000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,40614,0,1003
0.659000000,0.659000000,659000,7317,2354,2313,1.896996337,1.863956044,gpio35,gpio34,1.923855484,1.939896087,-70022.058838573,-508.375879114,280198.521353467,1505.459103762,228305.979241568,1221.929783107,279722.664510924,1502.082480443,227918.250705775,1219.189093182,-76.199798,-72.791243,3.408556,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.101000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,40614,0,1003
0.660000000,0.660000000,660000,7318,2274,2163,1.832527473,1.743076923,gpio35,gpio34,1.923674705,1.939788719,-211117.642309689,-1271.080366758,280198.521353467,1505.459103762,228305.979241568,1221.929783107,279722.664510924,1502.082480443,227918.250705775,1219.189093182,-76.199798,-72.791243,3.408556,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.101000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,40614,0,1003
0.661000000,0.661000000,661000,7319,2217,2042,1.786593407,1.645567766,gpio35,gpio34,1.923396598,1.939635523,-324780.113128209,-1813.598451652,280198.521353467,1505.459103762,228305.979241568,1221.929783107,279722.664510924,1502.082480443,227918.250705775,1219.189093182,-76.199798,-72.791243,3.408556,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.101000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,40614,0,1003
0.662000000,0.662000000,662000,7320,2193,1983,1.767252747,1.598021978,gpio35,gpio34,1.923071224,1.939463141,-379980.471190196,-2040.748712257,280198.521353467,1505.459103762,228305.979241568,1221.929783107,279722.664510924,1502.082480443,227918.250705775,1219.189093182,-76.199798,-72.791243,3.408556,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.101000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,40614,0,1003
0.663000000,0.663000000,663000,7321,2185,1965,1.760805861,1.583516484,gpio35,gpio34,1.922731669,1.939284483,-396540.363382600,-2115.029249897,280198.521353467,1505.459103762,228305.979241568,1221.929783107,279722.664510924,1502.082480443,227918.250705775,1219.189093182,-76.199798,-72.791243,3.408556,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.101000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,40614,0,1003
0.664000000,0.664000000,664000,7322,2198,1998,1.771282051,1.610109890,gpio35,gpio34,1.922419047,1.939116481,-365087.389802627,-1988.892130325,280198.521353467,1505.459103762,228305.979241568,1221.929783107,279722.664510924,1502.082480443,227918.250705775,1219.189093182,-76.199798,-72.791243,3.408556,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.101000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,40614,0,1003
0.665000000,0.665000000,665000,7323,2272,2102,1.830915751,1.693919414,gpio35,gpio34,1.922190548,1.939008280,-266847.482578724,-1280.931339435,280198.521353467,1505.459103762,228305.979241568,1221.929783107,279722.664510924,1502.082480443,227918.250705775,1219.189093182,-76.199798,-72.791243,3.408556,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.101000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,40614,0,1003
0.666000000,0.666000000,666000,7324,2344,2245,1.888937729,1.809157509,gpio35,gpio34,1.922077515,1.938958210,-132002.757824255,-592.758830925,280198.521353467,1505.459103762,228305.979241568,1221.929783107,279722.664510924,1502.082480443,227918.250705775,1219.189093182,-76.199798,-72.791243,3.408556,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.101000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,40614,0,1003
0.667000000,0.667000000,667000,7325,2433,2422,1.960659341,1.951794872,gpio35,gpio34,1.922107232,1.938979911,34704.659458915,256.908238576,290570.369128220,1550.101116934,236756.969101619,1258.164181861,289687.138119266,1544.049916930,236037.311769304,1253.252629305,-79.727438,-76.277568,3.449870,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,1,0,40614,0,1003
0.668000000,0.668000000,668000,7326,2509,2564,2.021904762,2.066227106,gpio35,gpio34,1.922251352,1.939062836,168306.728034479,981.703550685,290570.369128220,1550.101116934,236756.969101619,1258.164181861,289687.138119266,1544.049916930,236037.311769304,1253.252629305,-79.727438,-76.277568,3.449870,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,40614,0,1003
0.669000000,0.669000000,669000,7327,2574,2693,2.074285714,2.170183150,gpio35,gpio34,1.922499284,1.939198058,289540.842062205,1600.832298747,290570.369128220,1550.101116934,236756.969101619,1258.164181861,289687.138119266,1544.049916930,236037.311769304,1253.252629305,-79.727438,-76.277568,3.449870,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,40614,0,1003
0.670000000,0.670000000,670000,7328,2608,2757,2.101684982,2.221758242,gpio35,gpio34,1.922798543,1.939360545,349481.959579590,1923.596933446,290570.369128220,1550.101116934,236756.969101619,1258.164181861,289687.138119266,1544.049916930,236037.311769304,1253.252629305,-79.727438,-76.277568,3.449870,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,40614,0,1003
0.671000000,0.671000000,671000,7329,2637,2810,2.125054945,2.264468864,gpio35,gpio34,1.923140213,1.939546240,399010.991573927,2198.337999540,290570.369128220,1550.101116934,236756.969101619,1258.164181861,289687.138119266,1544.049916930,236037.311769304,1253.252629305,-79.727438,-76.277568,3.449870,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,40614,0,1003
0.672000000,0.672000000,672000,7330,2630,2804,2.119413919,2.259633700,gpio35,gpio34,1.923476706,1.939726107,392965.356361155,2129.358535982,290570.369128220,1550.101116934,236756.969101619,1258.164181861,289687.138119266,1544.049916930,236037.311769304,1253.252629305,-79.727438,-76.277568,3.449870,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,40614,0,1003
0.673000000,0.673000000,673000,7331,2556,2700,2.059780220,2.175824176,gpio35,gpio34,1.923729054,1.939846162,294697.571170692,1421.257278687,290570.369128220,1550.101116934,236756.969101619,1258.164181861,289687.138119266,1544.049916930,236037.311769304,1253.252629305,-79.727438,-76.277568,3.449870,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,40614,0,1003
0.674000000,0.674000000,674000,7332,2489,2570,2.005787546,2.071062271,gpio35,gpio34,1.923876387,1.939912103,172059.348806895,780.645248207,290570.369128220,1550.101116934,236756.969101619,1258.164181861,289687.138119266,1544.049916930,236037.311769304,1253.252629305,-79.727438,-76.277568,3.449870,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,40614,0,1003
0.675000000,0.675000000,675000,7333,2408,2414,1.940512821,1.945347985,gpio35,gpio34,1.923897859,1.939912704,25075.059706936,7.111578641,290570.369128220,1550.101116934,236756.969101619,1258.164181861,289687.138119266,1544.049916930,236037.311769304,1253.252629305,-79.727438,-76.277568,3.449870,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,40614,0,1003
0.676000000,0.676000000,676000,7334,2326,2261,1.874432234,1.822051282,gpio35,gpio34,1.923796012,1.939847223,-118938.932993324,-775.188718049,290570.369128220,1550.101116934,236756.969101619,1258.164181861,289687.138119266,1544.049916930,236037.311769304,1253.252629305,-79.727438,-76.277568,3.449870,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,40614,0,1003
0.677000000,0.677000000,677000,7335,2255,2123,1.817216117,1.710842491,gpio35,gpio34,1.923583059,1.939724592,-248692.351147888,-1451.764945708,290570.369128220,1550.101116934,236756.969101619,1258.164181861,289687.138119266,1544.049916930,236037.311769304,1253.252629305,-79.727438,-76.277568,3.449870,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,40614,0,1003
0.678000000,0.678000000,678000,7336,2206,2017,1.777728938,1.625421245,gpio35,gpio34,1.923284897,1.939562596,-348200.686704574,-1917.781059671,290570.369128220,1550.101116934,236756.969101619,1258.164181861,289687.138119266,1544.049916930,236037.311769304,1253.252629305,-79.727438,-76.277568,3.449870,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,40614,0,1003
0.679000000,0.679000000,679000,7337,2189,1971,1.764029304,1.588351648,gpio35,gpio34,1.922949964,1.939387063,-391143.271713722,-2078.046012110,290570.369128220,1550.101116934,236756.969101619,1258.164181861,289687.138119266,1544.049916930,236037.311769304,1253.252629305,-79.727438,-76.277568,3.449870,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,40614,0,1003
0.680000000,0.680000000,680000,7338,2186,1965,1.761611722,1.583516484,gpio35,gpio34,1.922610530,1.939209288,-396398.752663206,-2104.588448480,290570.369128220,1550.101116934,236756.969101619,1258.164181861,289687.138119266,1544.049916930,236037.311769304,1253.252629305,-79.727438,-76.277568,3.449870,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,40614,0,1003
0.681000000,0.681000000,681000,7339,2236,2041,1.801904762,1.644761905,gpio35,gpio34,1.922332681,1.939071983,-324478.447108700,-1625.475820329,290570.369128220,1550.101116934,236756.969101619,1258.164181861,289687.138119266,1544.049916930,236037.311769304,1253.252629305,-79.727438,-76.277568,3.449870,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,40614,0,1003
0.682000000,0.682000000,682000,7340,2295,2152,1.849450549,1.734212454,gpio35,gpio34,1.922144561,1.938982362,-219691.420569425,-1060.980857660,290570.369128220,1550.101116934,236756.969101619,1258.164181861,289687.138119266,1544.049916930,236037.311769304,1253.252629305,-79.727438,-76.277568,3.449870,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,40614,0,1003
0.683000000,0.683000000,683000,7341,2375,2295,1.913919414,1.849450549,gpio35,gpio34,1.922071867,1.938957299,-84893.851876966,-296.707013279,290570.369128220,1550.101116934,236756.969101619,1258.164181861,289687.138119266,1544.049916930,236037.311769304,1253.252629305,-79.727438,-76.277568,3.449870,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,40614,0,1003
0.684000000,0.684000000,684000,7342,2459,2468,1.981611722,1.988864469,gpio35,gpio34,1.922138660,1.938999953,78002.040352791,504.963200434,280161.207721584,1500.564570622,228275.576064474,1217.957057576,279918.811638765,1497.956154234,228078.071542377,1215.839895002,-83.778540,-80.258083,3.520457,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,1,0,40614,0,1003
0.685000000,0.685000000,685000,7343,2533,2612,2.041245421,2.104908425,gpio35,gpio34,1.922321430,1.939102199,213443.019621193,1210.430135993,280161.207721584,1500.564570622,228275.576064474,1217.957057576,279918.811638765,1497.956154234,228078.071542377,1215.839895002,-83.778540,-80.258083,3.520457,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,40614,0,1003
0.686000000,0.686000000,686000,7344,2593,2729,2.089597070,2.199194139,gpio35,gpio34,1.922598302,1.939252694,323338.748914936,1781.629353500,280161.207721584,1500.564570622,228275.576064474,1217.957057576,279918.811638765,1497.956154234,228078.071542377,1215.839895002,-83.778540,-80.258083,3.520457,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,40614,0,1003
0.687000000,0.687000000,687000,7345,2622,2785,2.112967033,2.244322344,gpio35,gpio34,1.922920026,1.939426408,375717.236230538,2056.512387173,280161.207721584,1500.564570622,228275.576064474,1217.957057576,279918.811638765,1497.956154234,228078.071542377,1215.839895002,-83.778540,-80.258083,3.520457,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,40614,0,1003
0.688000000,0.688000000,688000,7346,2637,2812,2.125054945,2.266080586,gpio35,gpio34,1.923263187,1.939612036,400751.327989699,2197.558286697,280161.207721584,1500.564570622,228275.576064474,1217.957057576,279918.811638765,1497.956154234,228078.071542377,1215.839895002,-83.778540,-80.258083,3.520457,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,40614,0,1003
0.689000000,0.689000000,689000,7347,2621,2783,2.112161172,2.242710623,gpio35,gpio34,1.923582634,1.939784586,373058.559592585,2042.718155706,280161.207721584,1500.564570622,228275.576064474,1217.957057576,279918.811638765,1497.956154234,228078.071542377,1215.839895002,-83.778540,-80.258083,3.520457,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,40614,0,1003
0.690000000,0.690000000,690000,7348,2538,2665,2.045274725,2.147619048,gpio35,gpio34,1.923806671,1.939890076,261635.224682762,1248.842091644,280161.207721584,1500.564570622,228275.576064474,1217.957057576,279918.811638765,1497.956154234,228078.071542377,1215.839895002,-83.778540,-80.258083,3.520457,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,40614,0,1003
0.691000000,0.691000000,691000,7349,2461,2510,1.983223443,2.022710623,gpio35,gpio34,1.923905575,1.939933409,115502.463743794,513.000868411,280161.207721584,1500.564570622,228275.576064474,1217.957057576,279918.811638765,1497.956154234,228078.071542377,1215.839895002,-83.778540,-80.258083,3.520457,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,40614,0,1003
0.692000000,0.692000000,692000,7350,2377,2350,1.915531136,1.893772894,gpio35,gpio34,1.923875442,1.939909007,-35189.684618568,-288.885639157,280161.207721584,1500.564570622,228275.576064474,1217.957057576,279918.811638765,1497.956154234,228078.071542377,1215.839895002,-83.778540,-80.258083,3.520457,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,40614,0,1003
0.693000000,0.693000000,693000,7351,2300,2208,1.853479853,1.779340659,gpio35,gpio34,1.923730907,1.939822578,-168791.268168973,-1023.189134659,280161.207721584,1500.564570622,228275.576064474,1217.957057576,279918.811638765,1497.956154234,228078.071542377,1215.839895002,-83.778540,-80.258083,3.520457,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,40614,0,1003
0.694000000,0.694000000,694000,7352,2239,2085,1.804322344,1.680219780,gpio35,gpio34,1.923487396,1.939687077,-284378.273435366,-1604.115753961,280161.207721584,1500.564570622,228275.576064474,1217.957057576,279918.811638765,1497.956154234,228078.071542377,1215.839895002,-83.778540,-80.258083,3.520457,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,40614,0,1003
0.695000000,0.695000000,695000,7353,2200,1994,1.772893773,1.606886447,gpio35,gpio34,1.923170795,1.939520284,-369734.362516769,-1974.577909175,280161.207721584,1500.564570622,228275.576064474,1217.957057576,279918.811638765,1497.956154234,228078.071542377,1215.839895002,-83.778540,-80.258083,3.520457,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,40614,0,1003
0.696000000,0.696000000,696000,7354,2184,1964,1.760000000,1.582710623,gpio35,gpio34,1.922830335,1.939340764,-397597.749260243,-2125.245903971,280161.207721584,1500.564570622,228275.576064474,1217.957057576,279918.811638765,1497.956154234,228078.071542377,1215.839895002,-83.778540,-80.258083,3.520457,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,40614,0,1003
0.697000000,0.697000000,697000,7355,2191,1977,1.765641026,1.593186813,gpio35,gpio34,1.922500691,1.939167064,-384965.799031720,-2056.339532508,280161.207721584,1500.564570622,228275.576064474,1217.957057576,279918.811638765,1497.956154234,228078.071542377,1215.839895002,-83.778540,-80.258083,3.520457,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,40614,0,1003
0.698000000,0.698000000,698000,7356,2252,2074,1.814798535,1.671355311,gpio35,gpio34,1.922249546,1.939042696,-293293.741656651,-1472.333384539,280161.207721584,1500.564570622,228275.576064474,1217.957057576,279918.811638765,1497.956154234,228078.071542377,1215.839895002,-83.778540,-80.258083,3.520457,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,40614,0,1003
0.699000000,0.699000000,699000,7357,2322,2206,1.871208791,1.777728938,gpio35,gpio34,1.922105025,1.938974862,-168774.715048635,-803.049795572,280161.207721584,1500.564570622,228275.576064474,1217.957057576,279918.811638765,1497.956154234,228078.071542377,1215.839895002,-83.778540,-80.258083,3.520457,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,40614,0,1003
