host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.700000000,0.700000000,700000,7358,2403,2348,1.936483516,1.892161172,gpio35,gpio34,1.922075082,1.938972370,-34969.167098564,-29.493721458,280161.207721584,1500.564570622,228275.576064474,1217.957057576,279918.811638765,1497.956154234,228078.071542377,1215.839895002,-83.778540,-80.258083,3.520457,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,40614,0,1003
0.701000000,0.701000000,701000,7359,2487,2519,2.004175824,2.029963370,gpio35,gpio34,1.922182970,1.939037574,125994.592372683,771.909278963,281616.830289158,1516.760377199,229461.618496428,1231.102641118,281326.936683585,1513.821017149,229225.412954813,1228.716862867,-76.093116,-73.132583,2.960532,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,1,0,40614,0,1003
0.702000000,0.702000000,702000,7360,2553,2655,2.057362637,2.139560440,gpio35,gpio34,1.922400347,1.939155899,253858.746794135,1400.787982091,281616.830289158,1516.760377199,229461.618496428,1231.102641118,281326.936683585,1513.821017149,229225.412954813,1228.716862867,-76.093116,-73.132583,2.960532,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,40614,0,1003
0.703000000,0.703000000,703000,7361,2609,2762,2.102490842,2.225787546,gpio35,gpio34,1.922703735,1.939319234,354303.019992041,1933.636198575,281616.830289158,1516.760377199,229461.618496428,1231.102641118,281326.936683585,1513.821017149,229225.412954813,1228.716862867,-76.093116,-73.132583,2.960532,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,40614,0,1003
0.704000000,0.704000000,704000,7362,2631,2802,2.120219780,2.258021978,gpio35,gpio34,1.923039053,1.939500134,391592.878446703,2141.586099846,281616.830289158,1516.760377199,229461.618496428,1231.102641118,281326.936683585,1513.821017149,229225.412954813,1228.716862867,-76.093116,-73.132583,2.960532,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,40614,0,1003
0.705000000,0.705000000,705000,7363,2636,2810,2.124249084,2.264468864,gpio35,gpio34,1.923380483,1.939684883,398730.117863188,2187.145317716,281616.830289158,1516.760377199,229461.618496428,1231.102641118,281326.936683585,1513.821017149,229225.412954813,1228.716862867,-76.093116,-73.132583,2.960532,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,40614,0,1003
0.706000000,0.706000000,706000,7364,2608,2752,2.101684982,2.217728938,gpio35,gpio34,1.923674831,1.939846883,343747.353607076,1917.833670165,281616.830289158,1516.760377199,229461.618496428,1231.102641118,281326.936683585,1513.821017149,229225.412954813,1228.716862867,-76.093116,-73.132583,2.960532,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,40614,0,1003
0.707000000,0.707000000,707000,7365,2513,2612,2.025128205,2.104908425,gpio35,gpio34,1.923856065,1.939932165,211649.041092178,1009.600561061,281616.830289158,1516.760377199,229461.618496428,1231.102641118,281326.936683585,1513.821017149,229225.412954813,1228.716862867,-76.093116,-73.132583,2.960532,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,40614,0,1003
0.708000000,0.708000000,708000,7366,2434,2466,1.961465201,1.987252747,gpio35,gpio34,1.923919461,1.939953698,74036.202668598,254.918257770,281616.830289158,1516.760377199,229461.618496428,1231.102641118,281326.936683585,1513.821017149,229225.412954813,1228.716862867,-76.093116,-73.132583,2.960532,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,40614,0,1003
0.709000000,0.709000000,709000,7367,2350,2295,1.893772894,1.849450549,gpio35,gpio34,1.923844992,1.939907517,-86966.623838218,-546.710167187,281616.830289158,1516.760377199,229461.618496428,1231.102641118,281326.936683585,1513.821017149,229225.412954813,1228.716862867,-76.093116,-73.132583,2.960532,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,40614,0,1003
0.710000000,0.710000000,710000,7368,2278,2165,1.835750916,1.744688645,gpio35,gpio34,1.923665836,1.939803360,-209223.182007007,-1233.055034191,281616.830289158,1516.760377199,229461.618496428,1231.102641118,281326.936683585,1513.821017149,229225.412954813,1228.716862867,-76.093116,-73.132583,2.960532,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,40614,0,1003
0.711000000,0.711000000,711000,7369,2222,2048,1.790622711,1.650402930,gpio35,gpio34,1.923392573,1.939654180,-319123.131138364,-1766.070983624,281616.830289158,1516.760377199,229461.618496428,1231.102641118,281326.936683585,1513.821017149,229225.412954813,1228.716862867,-76.093116,-73.132583,2.960532,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,40614,0,1003
0.712000000,0.712000000,712000,7370,2196,1992,1.769670330,1.605274725,gpio35,gpio34,1.923074455,1.939484196,-371505.834071741,-2012.349093285,281616.830289158,1516.760377199,229461.618496428,1231.102641118,281326.936683585,1513.821017149,229225.412954813,1228.716862867,-76.093116,-73.132583,2.960532,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,40614,0,1003
0.713000000,0.713000000,713000,7371,2182,1964,1.758388278,1.582710623,gpio35,gpio34,1.922734091,1.939303100,-397485.241269928,-2143.898995309,281616.830289158,1516.760377199,229461.618496428,1231.102641118,281326.936683585,1513.821017149,229225.412954813,1228.716862867,-76.093116,-73.132583,2.960532,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,40614,0,1003
0.714000000,0.714000000,714000,7372,2197,1987,1.770476190,1.601245421,gpio35,gpio34,1.922412603,1.939134273,-375442.363180731,-1998.652684403,281616.830289158,1516.760377199,229461.618496428,1231.102641118,281326.936683585,1513.821017149,229225.412954813,1228.716862867,-76.093116,-73.132583,2.960532,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,40614,0,1003
0.715000000,0.715000000,715000,7373,2276,2120,1.834139194,1.708424908,gpio35,gpio34,1.922198615,1.939029278,-249900.083914325,-1242.981328989,281616.830289158,1516.760377199,229461.618496428,1231.102641118,281326.936683585,1513.821017149,229225.412954813,1228.716862867,-76.093116,-73.132583,2.960532,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,40614,0,1003
0.716000000,0.716000000,716000,7374,2344,2246,1.888937729,1.809963370,gpio35,gpio34,1.922086380,1.938979186,-131071.075185249,-593.007413665,281616.830289158,1516.760377199,229461.618496428,1231.102641118,281326.936683585,1513.821017149,229225.412954813,1228.716862867,-76.093116,-73.132583,2.960532,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,40614,0,1003
0.717000000,0.717000000,717000,7375,2433,2399,1.960659341,1.933260073,gpio35,gpio34,1.922097554,1.939000867,13048.913530489,256.659904419,291160.822600370,1579.256277968,237238.071062845,1281.828431198,290144.350703540,1573.571403125,236409.848948552,1277.214212276,-79.149849,-76.742416,2.407433,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,1,0,40614,0,1003
0.718000000,0.718000000,718000,7376,2507,2557,2.020293040,2.060586081,gpio35,gpio34,1.922236042,1.939082159,161730.302441843,962.375143274,291160.822600370,1579.256277968,237238.071062845,1281.828431198,290144.350703540,1573.571403125,236409.848948552,1277.214212276,-79.149849,-76.742416,2.407433,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,40614,0,1003
0.719000000,0.719000000,719000,7377,2578,2694,2.077509158,2.170989011,gpio35,gpio34,1.922484795,1.939220586,290499.825190092,1638.764184508,291160.822600370,1579.256277968,237238.071062845,1281.828431198,290144.350703540,1573.571403125,236409.848948552,1277.214212276,-79.149849,-76.742416,2.407433,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,40614,0,1003
0.720000000,0.720000000,720000,7378,2611,2767,2.104102564,2.229816850,gpio35,gpio34,1.922792127,1.939385468,358909.920056147,1951.950726527,291160.822600370,1579.256277968,237238.071062845,1281.828431198,290144.350703540,1573.571403125,236409.848948552,1277.214212276,-79.149849,-76.742416,2.407433,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,40614,0,1003
0.721000000,0.721000000,721000,7379,2638,2810,2.125860806,2.264468864,gpio35,gpio34,1.923133804,1.939571943,399018.483721344,2207.583117239,291160.822600370,1579.256277968,237238.071062845,1281.828431198,290144.350703540,1573.571403125,236409.848948552,1277.214212276,-79.149849,-76.742416,2.407433,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,40614,0,1003
0.722000000,0.722000000,722000,7380,2629,2798,2.118608059,2.254798535,gpio35,gpio34,1.923465469,1.939750979,387326.216795227,2119.514086976,291160.822600370,1579.256277968,237238.071062845,1281.828431198,290144.350703540,1573.571403125,236409.848948552,1277.214212276,-79.149849,-76.742416,2.407433,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,40614,0,1003
0.723000000,0.723000000,723000,7381,2559,2696,2.062197802,2.172600733,gpio35,gpio34,1.923714604,1.939873426,290946.278818063,1449.583317306,291160.822600370,1579.256277968,237238.071062845,1281.828431198,290144.350703540,1573.571403125,236409.848948552,1277.214212276,-79.149849,-76.742416,2.407433,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,40614,0,1003
0.724000000,0.724000000,724000,7382,2490,2575,2.006593407,2.075091575,gpio35,gpio34,1.923865981,1.939940146,176781.744078415,789.862639199,291160.822600370,1579.256277968,237238.071062845,1281.828431198,290144.350703540,1573.571403125,236409.848948552,1277.214212276,-79.149849,-76.742416,2.407433,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,40614,0,1003
0.725000000,0.725000000,725000,7383,2405,2409,1.938095238,1.941318681,gpio35,gpio34,1.923883434,1.939938301,20381.692214521,-21.840890934,291160.822600370,1579.256277968,237238.071062845,1281.828431198,290144.350703540,1573.571403125,236409.848948552,1277.214212276,-79.149849,-76.742416,2.407433,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,40614,0,1003
0.726000000,0.726000000,726000,7384,2324,2242,1.872820513,1.806739927,gpio35,gpio34,1.923766290,1.939871183,-136803.063634376,-794.572074360,291160.822600370,1579.256277968,237238.071062845,1281.828431198,290144.350703540,1573.571403125,236409.848948552,1277.214212276,-79.149849,-76.742416,2.407433,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,40614,0,1003
0.727000000,0.727000000,727000,7385,2256,2121,1.818021978,1.709230769,gpio35,gpio34,1.923551754,1.939749334,-250539.849031571,-1442.508436281,291160.822600370,1579.256277968,237238.071062845,1281.828431198,290144.350703540,1573.571403125,236409.848948552,1277.214212276,-79.149849,-76.742416,2.407433,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,40614,0,1003
0.728000000,0.728000000,728000,7386,2209,2014,1.780146520,1.623003663,gpio35,gpio34,1.923251206,1.939589731,-350987.441127240,-1889.453485165,291160.822600370,1579.256277968,237238.071062845,1281.828431198,290144.350703540,1573.571403125,236409.848948552,1277.214212276,-79.149849,-76.742416,2.407433,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,40614,0,1003
0.729000000,0.729000000,729000,7387,2191,1976,1.765641026,1.592380952,gpio35,gpio34,1.922920336,1.939415783,-386398.407087034,-2059.286925973,291160.822600370,1579.256277968,237238.071062845,1281.828431198,290144.350703540,1573.571403125,236409.848948552,1277.214212276,-79.149849,-76.742416,2.407433,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,40614,0,1003
0.730000000,0.730000000,730000,7388,2187,1968,1.762417582,1.585934066,gpio35,gpio34,1.922583350,1.939238784,-393540.840974878,-2095.388282223,291160.822600370,1579.256277968,237238.071062845,1281.828431198,290144.350703540,1573.571403125,236409.848948552,1277.214212276,-79.149849,-76.742416,2.407433,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,40614,0,1003
0.731000000,0.731000000,731000,7389,2214,2013,1.784175824,1.622197802,gpio35,gpio34,1.922282964,1.939083721,-350797.618474917,-1835.708552501,291160.822600370,1579.256277968,237238.071062845,1281.828431198,290144.350703540,1573.571403125,236409.848948552,1277.214212276,-79.149849,-76.742416,2.407433,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,40614,0,1003
0.732000000,0.732000000,732000,7390,2297,2151,1.851062271,1.733406593,gpio35,gpio34,1.922094088,1.938995700,-220574.463768884,-1042.039498043,291160.822600370,1579.256277968,237238.071062845,1281.828431198,290144.350703540,1573.571403125,236409.848948552,1277.214212276,-79.149849,-76.742416,2.407433,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,40614,0,1003
0.733000000,0.733000000,733000,7391,2377,2304,1.915531136,1.856703297,gpio35,gpio34,1.922028697,1.938972235,-76364.971664563,-277.784595022,291160.822600370,1579.256277968,237238.071062845,1281.828431198,290144.350703540,1573.571403125,236409.848948552,1277.214212276,-79.149849,-76.742416,2.407433,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,40614,0,1003
0.734000000,0.734000000,734000,7392,2459,2471,1.981611722,1.991282051,gpio35,gpio34,1.922097951,1.939014875,80875.767463784,504.786374685,281956.087608748,1515.129113729,229738.045631695,1229.778600224,281550.458641412,1512.395663791,229407.538824775,1227.559952184,-83.868027,-80.488591,3.379437,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,1,0,40614,0,1003
0.735000000,0.735000000,735000,7393,2535,2604,2.042857143,2.098461538,gpio35,gpio34,1.922274314,1.939118717,205961.728599546,1229.333808658,281956.087608748,1515.129113729,229738.045631695,1229.778600224,281550.458641412,1512.395663791,229407.538824775,1227.559952184,-83.868027,-80.488591,3.379437,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,40614,0,1003
0.736000000,0.736000000,736000,7394,2595,2724,2.091208791,2.195164835,gpio35,gpio34,1.922547205,1.939270807,318688.251294909,1800.514122492,281956.087608748,1515.129113729,229738.045631695,1229.778600224,281550.458641412,1512.395663791,229407.538824775,1227.559952184,-83.868027,-80.488591,3.379437,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,40614,0,1003
0.737000000,0.737000000,737000,7395,2624,2787,2.114578755,2.245934066,gpio35,gpio34,1.922870591,1.939446115,377659.117366195,2075.378271397,281956.087608748,1515.129113729,229738.045631695,1229.778600224,281550.458641412,1512.395663791,229407.538824775,1227.559952184,-83.868027,-80.488591,3.379437,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,40614,0,1003
0.738000000,0.738000000,738000,7396,2640,2814,2.127472527,2.267692308,gpio35,gpio34,1.923215413,1.939634142,402691.267244220,2225.945465830,281956.087608748,1515.129113729,229738.045631695,1229.778600224,281550.458641412,1512.395663791,229407.538824775,1227.559952184,-83.868027,-80.488591,3.379437,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,40614,0,1003
0.739000000,0.739000000,739000,7397,2620,2779,2.111355311,2.239487179,gpio35,gpio34,1.923531685,1.939805863,369349.934686654,2032.916304483,281956.087608748,1515.129113729,229738.045631695,1229.778600224,281550.458641412,1512.395663791,229407.538824775,1227.559952184,-83.868027,-80.488591,3.379437,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,40614,0,1003
0.740000000,0.740000000,740000,7398,2538,2660,2.045274725,2.143589744,gpio35,gpio34,1.923751743,1.939911332,256989.204364871,1248.590203067,281956.087608748,1515.129113729,229738.045631695,1229.778600224,281550.458641412,1512.395663791,229407.538824775,1227.559952184,-83.868027,-80.488591,3.379437,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,40614,0,1003
0.741000000,0.741000000,741000,7399,2463,2517,1.984835165,2.028351648,gpio35,gpio34,1.923856343,1.939956255,122154.337888616,531.829553311,281956.087608748,1515.129113729,229738.045631695,1229.778600224,281550.458641412,1512.395663791,229407.538824775,1227.559952184,-83.868027,-80.488591,3.379437,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,40614,0,1003
0.742000000,0.742000000,742000,7400,2378,2349,1.916336996,1.892967033,gpio35,gpio34,1.923825454,1.939932636,-36073.294642821,-279.615943736,281956.087608748,1515.129113729,229738.045631695,1229.778600224,281550.458641412,1512.395663791,229407.538824775,1227.559952184,-83.868027,-80.488591,3.379437,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,40614,0,1003
0.743000000,0.743000000,743000,7401,2300,2207,1.853479853,1.778534799,gpio35,gpio34,1.923680163,1.939846183,-169673.994583201,-1023.468869728,281956.087608748,1515.129113729,229738.045631695,1229.778600224,281550.458641412,1512.395663791,229407.538824775,1227.559952184,-83.868027,-80.488591,3.379437,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,40614,0,1003
0.744000000,0.744000000,744000,7402,2237,2078,1.802710623,1.674578755,gpio35,gpio34,1.923431062,1.939709048,-290906.741344378,-1623.475530883,281956.087608748,1515.129113729,229738.045631695,1229.778600224,281550.458641412,1512.395663791,229407.538824775,1227.559952184,-83.868027,-80.488591,3.379437,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,40614,0,1003
0.745000000,0.745000000,745000,7403,2208,2015,1.779340659,1.623809524,gpio35,gpio34,1.923131440,1.939548679,-349905.388925614,-1898.516718380,281956.087608748,1515.129113729,229738.045631695,1229.778600224,281550.458641412,1512.395663791,229407.538824775,1227.559952184,-83.868027,-80.488591,3.379437,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,40614,0,1003
0.746000000,0.746000000,746000,7404,2185,1966,1.760805861,1.584322344,gpio35,gpio34,1.922792631,1.939369937,-395669.581343140,-2116.041899924,281956.087608748,1515.129113729,229738.045631695,1229.778600224,281550.458641412,1512.395663791,229407.538824775,1227.559952184,-83.868027,-80.488591,3.379437,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,40614,0,1003
0.747000000,0.747000000,747000,7405,2193,1980,1.767252747,1.595604396,gpio35,gpio34,1.922465443,1.939197819,-382098.455245668,-2037.604571672,281956.087608748,1515.129113729,229738.045631695,1229.778600224,281550.458641412,1512.395663791,229407.538824775,1227.559952184,-83.868027,-80.488591,3.379437,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,40614,0,1003
0.748000000,0.748000000,748000,7406,2251,2073,1.813992674,1.670549451,gpio35,gpio34,1.922213527,1.939072614,-294193.681361851,-1482.237641046,281956.087608748,1515.129113729,229738.045631695,1229.778600224,281550.458641412,1512.395663791,229407.538824775,1227.559952184,-83.868027,-80.488591,3.379437,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,40614,0,1003
0.749000000,0.749000000,749000,7407,2322,2192,1.871208791,1.766446886,gpio35,gpio34,1.922057760,1.939004750,-181908.107293392,-803.403987028,281956.087608748,1515.129113729,229738.045631695,1229.778600224,281550.458641412,1512.395663791,229407.538824775,1227.559952184,-83.868027,-80.488591,3.379437,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,40614,0,1003
