host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.750000000,0.750000000,750000,7408,2409,2361,1.941318681,1.902637363,gpio35,gpio34,1.922038340,1.939007064,-22679.616955684,27.393406041,281956.087608748,1515.129113729,229738.045631695,1229.778600224,281550.458641412,1512.395663791,229407.538824775,1227.559952184,-83.868027,-80.488591,3.379437,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,40614,0,1003
0.751000000,0.751000000,751000,7409,2486,2506,2.003369963,2.019487179,gpio35,gpio34,1.922135788,1.939071427,113803.148006894,761.958393777,279974.163977008,1516.244076535,228123.172671836,1230.683577487,279650.407341671,1512.949266608,227859.375506492,1228.009292700,-76.217129,-72.995367,3.221761,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,1,0,40614,0,1003
0.752000000,0.752000000,752000,7410,2554,2653,2.058168498,2.137948718,gpio35,gpio34,1.922351601,1.939190524,252031.638278242,1409.927369378,279974.163977008,1516.244076535,228123.172671836,1230.683577487,279650.407341671,1512.949266608,227859.375506492,1228.009292700,-76.217129,-72.995367,3.221761,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,40614,0,1003
0.753000000,0.753000000,753000,7411,2606,2761,2.100073260,2.224981685,gpio35,gpio34,1.922654231,1.939351407,353418.842621530,1904.605803299,279974.163977008,1516.244076535,228123.172671836,1230.683577487,279650.407341671,1512.949266608,227859.375506492,1228.009292700,-76.217129,-72.995367,3.221761,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,40614,0,1003
0.754000000,0.754000000,754000,7412,2632,2801,2.121025641,2.257216117,gpio35,gpio34,1.922988793,1.939533081,390709.585253563,2150.745378141,279974.163977008,1516.244076535,228123.172671836,1230.683577487,279650.407341671,1512.949266608,227859.375506492,1228.009292700,-76.217129,-72.995367,3.221761,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,40614,0,1003
0.755000000,0.755000000,755000,7413,2639,2813,2.126666667,2.266886447,gpio35,gpio34,1.923332691,1.939720215,401612.124110706,2215.375758321,279974.163977008,1516.244076535,228123.172671836,1230.683577487,279650.407341671,1512.949266608,227859.375506492,1228.009292700,-76.217129,-72.995367,3.221761,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,40614,0,1003
0.756000000,0.756000000,756000,7414,2581,2738,2.079926740,2.206446886,gpio35,gpio34,1.923615805,1.939860421,330627.709221618,1659.831056508,279974.163977008,1516.244076535,228123.172671836,1230.683577487,279650.407341671,1512.949266608,227859.375506492,1228.009292700,-76.217129,-72.995367,3.221761,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,40614,0,1003
0.757000000,0.757000000,757000,7415,2515,2612,2.026739927,2.104908425,gpio35,gpio34,1.923797098,1.939947301,211717.972867235,1028.520613045,279974.163977008,1516.244076535,228123.172671836,1230.683577487,279650.407341671,1512.949266608,227859.375506492,1228.009292700,-76.217129,-72.995367,3.221761,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,40614,0,1003
0.758000000,0.758000000,758000,7416,2436,2467,1.963076923,1.988058608,gpio35,gpio34,1.923861359,1.939970431,75046.169548745,273.819389702,279974.163977008,1516.244076535,228123.172671836,1230.683577487,279650.407341671,1512.949266608,227859.375506492,1228.009292700,-76.217129,-72.995367,3.221761,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,40614,0,1003
0.759000000,0.759000000,759000,7417,2350,2299,1.893772894,1.852673993,gpio35,gpio34,1.923790172,1.939924233,-83134.354814352,-546.908257975,279974.163977008,1516.244076535,228123.172671836,1230.683577487,279650.407341671,1512.949266608,227859.375506492,1228.009292700,-76.217129,-72.995367,3.221761,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,40614,0,1003
0.760000000,0.760000000,760000,7418,2278,2166,1.835750916,1.745494505,gpio35,gpio34,1.923611876,1.939820060,-208218.057362763,-1233.252926889,279974.163977008,1516.244076535,228123.172671836,1230.683577487,279650.407341671,1512.949266608,227859.375506492,1228.009292700,-76.217129,-72.995367,3.221761,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,40614,0,1003
0.761000000,0.761000000,761000,7419,2221,2048,1.789816850,1.650402930,gpio35,gpio34,1.923338667,1.939670057,-319060.115655630,-1775.808839222,279974.163977008,1516.244076535,228123.172671836,1230.683577487,279650.407341671,1512.949266608,227859.375506492,1228.009292700,-76.217129,-72.995367,3.221761,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,40614,0,1003
0.762000000,0.762000000,762000,7420,2195,1988,1.768864469,1.602051282,gpio35,gpio34,1.923017380,1.939499251,-375207.297751957,-2022.077211028,279974.163977008,1516.244076535,228123.172671836,1230.683577487,279650.407341671,1512.949266608,227859.375506492,1228.009292700,-76.217129,-72.995367,3.221761,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,40614,0,1003
0.763000000,0.763000000,763000,7421,2184,1962,1.760000000,1.581098901,gpio35,gpio34,1.922675462,1.939319752,-399300.795412730,-2124.996902552,279974.163977008,1516.244076535,228123.172671836,1230.683577487,279650.407341671,1512.949266608,227859.375506492,1228.009292700,-76.217129,-72.995367,3.221761,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,40614,0,1003
0.764000000,0.764000000,764000,7422,2198,1995,1.771282051,1.607692308,gpio35,gpio34,1.922360478,1.939151714,-367845.061400727,-1989.309654533,279974.163977008,1516.244076535,228123.172671836,1230.683577487,279650.407341671,1512.949266608,227859.375506492,1228.009292700,-76.217129,-72.995367,3.221761,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,40614,0,1003
0.765000000,0.765000000,765000,7423,2273,2116,1.831721612,1.705201465,gpio35,gpio34,1.922143319,1.939044284,-253603.627878497,-1271.808285325,279974.163977008,1516.244076535,228123.172671836,1230.683577487,279650.407341671,1512.949266608,227859.375506492,1228.009292700,-76.217129,-72.995367,3.221761,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,40614,0,1003
0.766000000,0.766000000,766000,7424,2348,2247,1.892161172,1.810769231,gpio35,gpio34,1.922031945,1.938997401,-130065.395421125,-555.024417486,279974.163977008,1516.244076535,228123.172671836,1230.683577487,279650.407341671,1512.949266608,227859.375506492,1228.009292700,-76.217129,-72.995367,3.221761,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,40614,0,1003
0.767000000,0.767000000,767000,7425,2432,2412,1.959853480,1.943736264,gpio35,gpio34,1.922053650,1.939018257,25346.836057245,246.904113631,289819.151053658,1562.815831798,236144.876013802,1268.484282047,288981.788217314,1557.667772625,235462.592105206,1264.305778085,-79.337134,-76.341596,2.995538,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,1,0,40614,0,1003
0.768000000,0.768000000,768000,7426,2510,2560,2.022710623,2.063003663,gpio35,gpio34,1.922194600,1.939101949,164604.886677409,990.789751453,289819.151053658,1562.815831798,236144.876013802,1268.484282047,288981.788217314,1557.667772625,235462.592105206,1264.305778085,-79.337134,-76.341596,2.995538,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,40614,0,1003
0.769000000,0.769000000,769000,7427,2576,2693,2.075897436,2.170183150,gpio35,gpio34,1.922442588,1.939238745,289607.118693957,1619.449574109,289819.151053658,1562.815831798,236144.876013802,1268.484282047,288981.788217314,1557.667772625,235462.592105206,1264.305778085,-79.337134,-76.341596,2.995538,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,40614,0,1003
0.770000000,0.770000000,770000,7428,2610,2764,2.103296703,2.227399267,gpio35,gpio34,1.922747545,1.939402803,356135.898192775,1942.195591532,289819.151053658,1562.815831798,236144.876013802,1268.484282047,288981.788217314,1557.667772625,235462.592105206,1264.305778085,-79.337134,-76.341596,2.995538,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,40614,0,1003
0.771000000,0.771000000,771000,7429,2637,2814,2.125054945,2.267692308,gpio35,gpio34,1.923092490,1.939588455,402834.964137900,2197.837737380,289819.151053658,1562.815831798,236144.876013802,1268.484282047,288981.788217314,1557.667772625,235462.592105206,1264.305778085,-79.337134,-76.341596,2.995538,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,40614,0,1003
0.772000000,0.772000000,772000,7430,2629,2801,2.118608059,2.257216117,gpio35,gpio34,1.923426613,1.939767474,390197.776694499,2119.318613290,289819.151053658,1562.815831798,236144.876013802,1268.484282047,288981.788217314,1557.667772625,235462.592105206,1264.305778085,-79.337134,-76.341596,2.995538,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,40614,0,1003
0.773000000,0.773000000,773000,7431,2557,2702,2.060586081,2.177435897,gpio35,gpio34,1.923680623,1.939888293,296638.279268035,1430.307717505,289819.151053658,1562.815831798,236144.876013802,1268.484282047,288981.788217314,1557.667772625,235462.592105206,1264.305778085,-79.337134,-76.341596,2.995538,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,40614,0,1003
0.774000000,0.774000000,774000,7432,2488,2570,2.004981685,2.071062271,gpio35,gpio34,1.923828004,1.939953386,172115.908122408,770.606314999,289819.151053658,1562.815831798,236144.876013802,1268.484282047,288981.788217314,1557.667772625,235462.592105206,1264.305778085,-79.337134,-76.341596,2.995538,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,40614,0,1003
0.775000000,0.775000000,775000,7433,2405,2404,1.938095238,1.937289377,gpio35,gpio34,1.923841466,1.939951528,15720.522094470,-21.997637222,289819.151053658,1562.815831798,236144.876013802,1268.484282047,288981.788217314,1557.667772625,235462.592105206,1264.305778085,-79.337134,-76.341596,2.995538,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,40614,0,1003
0.776000000,0.776000000,776000,7434,2324,2259,1.872820513,1.820439560,gpio35,gpio34,1.923738064,1.939884397,-120755.283773247,-794.728663902,289819.151053658,1562.815831798,236144.876013802,1268.484282047,288981.788217314,1557.667772625,235462.592105206,1264.305778085,-79.337134,-76.341596,2.995538,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,40614,0,1003
0.777000000,0.777000000,777000,7435,2257,2123,1.818827839,1.710842491,gpio35,gpio34,1.923525168,1.939763341,-248624.677503298,-1433.124708439,289819.151053658,1562.815831798,236144.876013802,1268.484282047,288981.788217314,1557.667772625,235462.592105206,1264.305778085,-79.337134,-76.341596,2.995538,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,40614,0,1003
0.778000000,0.778000000,778000,7436,2207,2017,1.778534799,1.625421245,gpio35,gpio34,1.923227064,1.939602112,-348133.080733629,-1908.699623433,289819.151053658,1562.815831798,236144.876013802,1268.484282047,288981.788217314,1557.667772625,235462.592105206,1264.305778085,-79.337134,-76.341596,2.995538,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,40614,0,1003
0.779000000,0.779000000,779000,7437,2189,1970,1.764029304,1.587545788,gpio35,gpio34,1.922891383,1.939426539,-392016.837385615,-2078.513818103,289819.151053658,1562.815831798,236144.876013802,1268.484282047,288981.788217314,1557.667772625,235462.592105206,1264.305778085,-79.337134,-76.341596,2.995538,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,40614,0,1003
0.780000000,0.780000000,780000,7438,2185,1968,1.760805861,1.585934066,gpio35,gpio34,1.922554426,1.939247919,-393507.028621961,-2114.595947461,289819.151053658,1562.815831798,236144.876013802,1268.484282047,288981.788217314,1557.667772625,235462.592105206,1264.305778085,-79.337134,-76.341596,2.995538,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,40614,0,1003
0.781000000,0.781000000,781000,7439,2234,2038,1.800293040,1.642344322,gpio35,gpio34,1.922274215,1.939108964,-327236.239012694,-1645.013472605,289819.151053658,1562.815831798,236144.876013802,1268.484282047,288981.788217314,1557.667772625,235462.592105206,1264.305778085,-79.337134,-76.341596,2.995538,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,40614,0,1003
0.782000000,0.782000000,782000,7440,2296,2151,1.850256410,1.733406593,gpio35,gpio34,1.922085348,1.939020111,-220564.246607783,-1051.878489902,289819.151053658,1562.815831798,236144.876013802,1268.484282047,288981.788217314,1557.667772625,235462.592105206,1264.305778085,-79.337134,-76.341596,2.995538,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,40614,0,1003
0.783000000,0.783000000,783000,7441,2376,2296,1.914725275,1.850256410,gpio35,gpio34,1.922013519,1.938995816,-83883.597015553,-287.613747888,289819.151053658,1562.815831798,236144.876013802,1268.484282047,288981.788217314,1557.667772625,235462.592105206,1264.305778085,-79.337134,-76.341596,2.995538,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,40614,0,1003
0.784000000,0.784000000,784000,7442,2462,2470,1.984029304,1.990476190,gpio35,gpio34,1.922081982,1.939040850,79952.388996209,533.127694148,280726.388518596,1503.232130856,228736.085829790,1220.122225191,280466.793810098,1500.747874078,228524.567853738,1218.105838736,-83.781276,-80.087819,3.693456,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,1,0,40614,0,1003
0.785000000,0.785000000,785000,7443,2536,2608,2.043663004,2.101684982,gpio35,gpio34,1.922261585,1.939145472,209744.793694770,1238.566465213,280726.388518596,1503.232130856,228736.085829790,1220.122225191,280466.793810098,1500.747874078,228524.567853738,1218.105838736,-83.781276,-80.087819,3.693456,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,40614,0,1003
0.786000000,0.786000000,786000,7444,2596,2726,2.092014652,2.196776557,gpio35,gpio34,1.922536100,1.939298341,320585.325251306,1809.737546390,280726.388518596,1503.232130856,228736.085829790,1220.122225191,280466.793810098,1500.747874078,228524.567853738,1218.105838736,-83.781276,-80.087819,3.693456,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,40614,0,1003
0.787000000,0.787000000,787000,7445,2623,2787,2.113772894,2.245934066,gpio35,gpio34,1.922859497,1.939472816,377672.086174903,2065.512150283,280726.388518596,1503.232130856,228736.085829790,1220.122225191,280466.793810098,1500.747874078,228524.567853738,1218.105838736,-83.781276,-80.087819,3.693456,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,40614,0,1003
0.788000000,0.788000000,788000,7446,2637,2811,2.125054945,2.265274725,gpio35,gpio34,1.923201913,1.939658398,399880.910973520,2197.008889249,280726.388518596,1503.232130856,228736.085829790,1220.122225191,280466.793810098,1500.747874078,228524.567853738,1218.105838736,-83.781276,-80.087819,3.693456,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,40614,0,1003
0.789000000,0.789000000,789000,7447,2621,2780,2.112161172,2.240293040,gpio35,gpio34,1.923519004,1.939830901,370306.804919690,2042.169307655,280726.388518596,1503.232130856,228736.085829790,1220.122225191,280466.793810098,1500.747874078,228524.567853738,1218.105838736,-83.781276,-80.087819,3.693456,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,40614,0,1003
0.790000000,0.790000000,790000,7448,2537,2659,2.044468864,2.142783883,gpio35,gpio34,1.923738269,1.939935539,256062.909653940,1238.753631648,280726.388518596,1503.232130856,228736.085829790,1220.122225191,280466.793810098,1500.747874078,228524.567853738,1218.105838736,-83.781276,-80.087819,3.693456,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,40614,0,1003
0.791000000,0.791000000,791000,7449,2462,2522,1.984029304,2.032380952,gpio35,gpio34,1.923846911,1.939979632,126875.593693595,522.002818463,280726.388518596,1503.232130856,228736.085829790,1220.122225191,280466.793810098,1500.747874078,228524.567853738,1218.105838736,-83.781276,-80.087819,3.693456,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,40614,0,1003
0.792000000,0.792000000,792000,7450,2378,2347,1.916336996,1.891355311,gpio35,gpio34,1.923814420,1.939955990,-37944.488351711,-279.892691055,280726.388518596,1503.232130856,228736.085829790,1220.122225191,280466.793810098,1500.747874078,228524.567853738,1218.105838736,-83.781276,-80.087819,3.693456,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,40614,0,1003
0.793000000,0.793000000,793000,7451,2302,2209,1.855091575,1.780146520,gpio35,gpio34,1.923670752,1.939871125,-167778.900950917,-1004.665018712,280726.388518596,1503.232130856,228736.085829790,1220.122225191,280466.793810098,1500.747874078,228524.567853738,1218.105838736,-83.781276,-80.087819,3.693456,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,40614,0,1003
0.794000000,0.794000000,794000,7452,2237,2081,1.802710623,1.676996337,gpio35,gpio34,1.923424077,1.939733965,-288072.438768860,-1623.770805306,280726.388518596,1503.232130856,228736.085829790,1220.122225191,280466.793810098,1500.747874078,228524.567853738,1218.105838736,-83.781276,-80.087819,3.693456,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,40614,0,1003
0.795000000,0.795000000,795000,7453,2209,2010,1.780146520,1.619780220,gpio35,gpio34,1.923120434,1.939574377,-354602.752947603,-1889.271536734,280726.388518596,1503.232130856,228736.085829790,1220.122225191,280466.793810098,1500.747874078,228524.567853738,1218.105838736,-83.781276,-80.087819,3.693456,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,40614,0,1003
0.796000000,0.796000000,796000,7454,2186,1965,1.761611722,1.583516484,gpio35,gpio34,1.922780830,1.939396415,-396597.831853641,-2106.805963460,280726.388518596,1503.232130856,228736.085829790,1220.122225191,280466.793810098,1500.747874078,228524.567853738,1218.105838736,-83.781276,-80.087819,3.693456,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,40614,0,1003
0.797000000,0.797000000,797000,7455,2191,1978,1.765641026,1.593992674,gpio35,gpio34,1.922452042,1.939222659,-383966.881542525,-2056.998353526,280726.388518596,1503.232130856,228736.085829790,1220.122225191,280466.793810098,1500.747874078,228524.567853738,1218.105838736,-83.781276,-80.087819,3.693456,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,40614,0,1003
0.798000000,0.798000000,798000,7456,2253,2073,1.815604396,1.670549451,gpio35,gpio34,1.922200139,1.939099041,-294178.031158678,-1463.451385942,280726.388518596,1503.232130856,228736.085829790,1220.122225191,280466.793810098,1500.747874078,228524.567853738,1218.105838736,-83.781276,-80.087819,3.693456,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,40614,0,1003
0.799000000,0.799000000,799000,7457,2319,2203,1.868791209,1.775311355,gpio35,gpio34,1.922053250,1.939028733,-171540.328334893,-832.337322149,280726.388518596,1503.232130856,228736.085829790,1220.122225191,280466.793810098,1500.747874078,228524.567853738,1218.105838736,-83.781276,-80.087819,3.693456,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,40614,0,1003
