host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.800000000,0.800000000,800000,7458,2405,2350,1.938095238,1.893772894,gpio35,gpio34,1.922024970,1.939027800,-33026.494587203,-11.051156539,280726.388518596,1503.232130856,228736.085829790,1220.122225191,280466.793810098,1500.747874078,228524.567853738,1218.105838736,-83.781276,-80.087819,3.693456,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,40614,0,1003
0.801000000,0.801000000,801000,7459,2485,2522,2.002564103,2.032380952,gpio35,gpio34,1.922135326,1.939091336,128876.426248398,752.172758141,280187.989547409,1513.900394672,228297.397917571,1228.781290893,279910.767249146,1510.993608278,228071.516967283,1226.421951567,-76.255889,-73.065884,3.190005,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,1,0,40614,0,1003
0.802000000,0.802000000,802000,7460,2552,2650,2.056556777,2.135531136,gpio35,gpio34,1.922348722,1.939208802,249208.866541043,1390.611358584,280187.989547409,1513.900394672,228297.397917571,1228.781290893,279910.767249146,1510.993608278,228071.516967283,1226.421951567,-76.255889,-73.065884,3.190005,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,40614,0,1003
0.803000000,0.803000000,803000,7461,2609,2760,2.102490842,2.224175824,gpio35,gpio34,1.922650549,1.939372084,352481.101729802,1933.009912486,280187.989547409,1513.900394672,228297.397917571,1228.781290893,279910.767249146,1510.993608278,228071.516967283,1226.421951567,-76.255889,-73.065884,3.190005,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,40614,0,1003
0.804000000,0.804000000,804000,7462,2632,2803,2.121025641,2.258827839,gpio35,gpio34,1.922986726,1.939553737,392596.094213326,2150.500600836,280187.989547409,1513.900394672,228297.397917571,1228.781290893,279910.767249146,1510.993608278,228071.516967283,1226.421951567,-76.255889,-73.065884,3.190005,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,40614,0,1003
0.805000000,0.805000000,805000,7463,2636,2807,2.124249084,2.262051282,gpio35,gpio34,1.923325791,1.939738432,395967.914266578,2186.510743412,280187.989547409,1513.900394672,228297.397917571,1228.781290893,279910.767249146,1510.993608278,228071.516967283,1226.421951567,-76.255889,-73.065884,3.190005,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,40614,0,1003
0.806000000,0.806000000,806000,7464,2608,2759,2.101684982,2.223369963,gpio35,gpio34,1.923625835,1.939900379,350398.952582726,1917.199730435,280187.989547409,1513.900394672,228297.397917571,1228.781290893,279910.767249146,1510.993608278,228071.516967283,1226.421951567,-76.255889,-73.065884,3.190005,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,40614,0,1003
0.807000000,0.807000000,807000,7465,2516,2621,2.027545788,2.112161172,gpio35,gpio34,1.923814370,1.939988024,220176.196542585,1037.587737652,280187.989547409,1513.900394672,228297.397917571,1228.781290893,279910.767249146,1510.993608278,228071.516967283,1226.421951567,-76.255889,-73.065884,3.190005,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,40614,0,1003
0.808000000,0.808000000,808000,7466,2432,2468,1.959853480,1.988864469,gpio35,gpio34,1.923879420,1.940007890,75967.102705490,235.176643215,280187.989547409,1513.900394672,228297.397917571,1228.781290893,279910.767249146,1510.993608278,228071.516967283,1226.421951567,-76.255889,-73.065884,3.190005,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,40614,0,1003
0.809000000,0.809000000,809000,7467,2350,2295,1.893772894,1.849450549,gpio35,gpio34,1.923804991,1.939961655,-86919.862775096,-547.351718540,280187.989547409,1513.900394672,228297.397917571,1228.781290893,279910.767249146,1510.993608278,228071.516967283,1226.421951567,-76.255889,-73.065884,3.190005,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,40614,0,1003
0.810000000,0.810000000,810000,7468,2277,2162,1.834945055,1.742271062,gpio35,gpio34,1.923623457,1.939856638,-211999.779815546,-1243.236104787,280187.989547409,1513.900394672,228297.397917571,1228.781290893,279910.767249146,1510.993608278,228071.516967283,1226.421951567,-76.255889,-73.065884,3.190005,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,40614,0,1003
0.811000000,0.811000000,811000,7469,2208,2045,1.779340659,1.647985348,gpio35,gpio34,1.923347819,1.939696122,-321896.952349095,-1900.263963471,280187.989547409,1513.900394672,228297.397917571,1228.781290893,279910.767249146,1510.993608278,228071.516967283,1226.421951567,-76.255889,-73.065884,3.190005,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,40614,0,1003
0.812000000,0.812000000,812000,7470,2197,1992,1.770476190,1.605274725,gpio35,gpio34,1.923029746,1.939526902,-371453.569350663,-2003.305468242,280187.989547409,1513.900394672,228297.397917571,1228.781290893,279910.767249146,1510.993608278,228071.516967283,1226.421951567,-76.255889,-73.065884,3.190005,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,40614,0,1003
0.813000000,0.813000000,813000,7471,2183,1960,1.759194139,1.579487179,gpio35,gpio34,1.922686204,1.939346570,-401197.444961036,-2134.864413890,280187.989547409,1513.900394672,228297.397917571,1228.781290893,279910.767249146,1510.993608278,228071.516967283,1226.421951567,-76.255889,-73.065884,3.190005,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,40614,0,1003
0.814000000,0.814000000,814000,7472,2201,1993,1.773699634,1.606080586,gpio35,gpio34,1.922369598,1.939180923,-369739.814299485,-1961.006655184,280187.989547409,1513.900394672,228297.397917571,1228.781290893,279910.767249146,1510.993608278,228071.516967283,1226.421951567,-76.255889,-73.065884,3.190005,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,40614,0,1003
0.815000000,0.815000000,815000,7473,2275,2117,1.833333333,1.706007326,gpio35,gpio34,1.922153236,1.939075075,-252673.173913757,-1253.073749769,280187.989547409,1513.900394672,228297.397917571,1228.781290893,279910.767249146,1510.993608278,228071.516967283,1226.421951567,-76.255889,-73.065884,3.190005,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,40614,0,1003
0.816000000,0.816000000,816000,7474,2348,2244,1.892161172,1.808351648,gpio35,gpio34,1.922039434,1.939028161,-132900.288057815,-555.388938054,280187.989547409,1513.900394672,228297.397917571,1228.781290893,279910.767249146,1510.993608278,228071.516967283,1226.421951567,-76.255889,-73.065884,3.190005,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,40614,0,1003
0.817000000,0.817000000,817000,7475,2434,2414,1.961465201,1.945347985,gpio35,gpio34,1.922062743,1.939050598,27220.298497523,265.620279172,291994.744900830,1585.095306227,237917.551620052,1286.567771189,291034.653571713,1580.617011472,237135.268437412,1282.932892151,-79.354990,-76.420463,2.934527,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,1,0,40614,0,1003
0.818000000,0.818000000,818000,7476,2509,2562,2.021904762,2.064615385,gpio35,gpio34,1.922205295,1.939133452,166476.475655247,980.866718446,291994.744900830,1585.095306227,237917.551620052,1286.567771189,291034.653571713,1580.617011472,237135.268437412,1282.932892151,-79.354990,-76.420463,2.934527,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,40614,0,1003
0.819000000,0.819000000,819000,7477,2577,2693,2.076703297,2.170183150,gpio35,gpio34,1.922453273,1.939271022,289594.628009085,1628.616785723,291994.744900830,1585.095306227,237917.551620052,1286.567771189,291034.653571713,1580.617011472,237135.268437412,1282.932892151,-79.354990,-76.420463,2.934527,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,40614,0,1003
0.820000000,0.820000000,820000,7478,2611,2765,2.104102564,2.228205128,gpio35,gpio34,1.922759025,1.939435854,357064.524035454,1951.353635934,291994.744900830,1585.095306227,237917.551620052,1286.567771189,291034.653571713,1580.617011472,237135.268437412,1282.932892151,-79.354990,-76.420463,2.934527,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,40614,0,1003
0.821000000,0.821000000,821000,7479,2636,2816,2.124249084,2.269304029,gpio35,gpio34,1.923105570,1.939620667,404703.765391602,2187.906302150,291994.744900830,1585.095306227,237917.551620052,1286.567771189,291034.653571713,1580.617011472,237135.268437412,1282.932892151,-79.354990,-76.420463,2.934527,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,40614,0,1003
0.822000000,0.822000000,822000,7480,2629,2799,2.118608059,2.255604396,gpio35,gpio34,1.923438069,1.939799654,388300.292999483,2118.937270289,291994.744900830,1585.095306227,237917.551620052,1286.567771189,291034.653571713,1580.617011472,237135.268437412,1282.932892151,-79.354990,-76.420463,2.934527,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,40614,0,1003
0.823000000,0.823000000,823000,7481,2560,2698,2.063003663,2.174212454,gpio35,gpio34,1.923688843,1.939922858,292860.484982981,1458.547238230,291994.744900830,1585.095306227,237917.551620052,1286.567771189,291034.653571713,1580.617011472,237135.268437412,1282.932892151,-79.354990,-76.420463,2.934527,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,40614,0,1003
0.824000000,0.824000000,824000,7482,2488,2573,2.004981685,2.073479853,gpio35,gpio34,1.923838634,1.939987917,174929.619889703,770.197113820,291994.744900830,1585.095306227,237917.551620052,1286.567771189,291034.653571713,1580.617011472,237135.268437412,1282.932892151,-79.354990,-76.420463,2.934527,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,40614,0,1003
0.825000000,0.825000000,825000,7483,2405,2401,1.938095238,1.934871795,gpio35,gpio34,1.923849667,1.939986025,12884.795928800,-22.406429199,291994.744900830,1585.095306227,237917.551620052,1286.567771189,291034.653571713,1580.617011472,237135.268437412,1282.932892151,-79.354990,-76.420463,2.934527,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,40614,0,1003
0.826000000,0.826000000,826000,7484,2323,2246,1.872014652,1.809963370,gpio35,gpio34,1.923735781,1.939918053,-132999.214581414,-804.677207882,291994.744900830,1585.095306227,237917.551620052,1286.567771189,291034.653571713,1580.617011472,237135.268437412,1282.932892151,-79.354990,-76.420463,2.934527,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,40614,0,1003
0.827000000,0.827000000,827000,7485,2256,2120,1.818021978,1.708424908,gpio35,gpio34,1.923520470,1.939796157,-251445.324011994,-1443.063303875,291994.744900830,1585.095306227,237917.551620052,1286.567771189,291034.653571713,1580.617011472,237135.268437412,1282.932892151,-79.354990,-76.420463,2.934527,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,40614,0,1003
0.828000000,0.828000000,828000,7486,2207,2014,1.778534799,1.623003663,gpio35,gpio34,1.923219953,1.939634896,-350950.906595816,-1909.088119479,291994.744900830,1585.095306227,237917.551620052,1286.567771189,291034.653571713,1580.617011472,237135.268437412,1282.932892151,-79.354990,-76.420463,2.934527,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,40614,0,1003
0.829000000,0.829000000,829000,7487,2191,1971,1.765641026,1.588351648,gpio35,gpio34,1.922885085,1.939460902,-391067.429274474,-2059.821604064,291994.744900830,1585.095306227,237917.551620052,1286.567771189,291034.653571713,1580.617011472,237135.268437412,1282.932892151,-79.354990,-76.420463,2.934527,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,40614,0,1003
0.830000000,0.830000000,830000,7488,2186,1966,1.761611722,1.584322344,gpio35,gpio34,1.922546522,1.939283053,-395381.882029531,-2105.462586430,291994.744900830,1585.095306227,237917.551620052,1286.567771189,291034.653571713,1580.617011472,237135.268437412,1282.932892151,-79.354990,-76.420463,2.934527,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,40614,0,1003
0.831000000,0.831000000,831000,7489,2236,2036,1.801904762,1.640732601,gpio35,gpio34,1.922264708,1.939145674,-329109.217566856,-1626.349084142,291994.744900830,1585.095306227,237917.551620052,1286.567771189,291034.653571713,1580.617011472,237135.268437412,1282.932892151,-79.354990,-76.420463,2.934527,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,40614,0,1003
0.832000000,0.832000000,832000,7490,2296,2149,1.850256410,1.731794872,gpio35,gpio34,1.922074239,1.939056785,-222435.352183391,-1052.313087415,291994.744900830,1585.095306227,237917.551620052,1286.567771189,291034.653571713,1580.617011472,237135.268437412,1282.932892151,-79.354990,-76.420463,2.934527,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,40614,0,1003
0.833000000,0.833000000,833000,7491,2376,2303,1.914725275,1.855897436,gpio35,gpio34,1.922008062,1.939032454,-77282.895153788,-288.047910804,291994.744900830,1585.095306227,237917.551620052,1286.567771189,291034.653571713,1580.617011472,237135.268437412,1282.932892151,-79.354990,-76.420463,2.934527,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,40614,0,1003
0.834000000,0.834000000,834000,7492,2461,2470,1.983223443,1.990476190,gpio35,gpio34,1.922076530,1.939076645,79958.761898047,523.153804601,281593.684122414,1502.477565764,229442.758981258,1219.509770455,281295.106271292,1500.027610000,229199.477509425,1217.521224962,-83.338867,-80.002283,3.336585,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,1,0,40614,0,1003
0.835000000,0.835000000,835000,7493,2532,2606,2.040439560,2.100073260,gpio35,gpio34,1.922254527,1.939178008,207868.952149974,1199.982067173,281593.684122414,1502.477565764,229442.758981258,1219.509770455,281295.106271292,1500.027610000,229199.477509425,1217.521224962,-83.338867,-80.002283,3.336585,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,40614,0,1003
0.836000000,0.836000000,836000,7494,2595,2726,2.091208791,2.196776557,gpio35,gpio34,1.922529049,1.939330038,320593.567621787,1799.812215131,281593.684122414,1502.477565764,229442.758981258,1219.509770455,281295.106271292,1500.027610000,229199.477509425,1217.521224962,-83.338867,-80.002283,3.336585,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,40614,0,1003
0.837000000,0.837000000,837000,7495,2624,2790,2.114578755,2.248351648,gpio35,gpio34,1.922854871,1.939505287,380503.632413613,2074.677065943,281593.684122414,1502.477565764,229442.758981258,1219.509770455,281295.106271292,1500.027610000,229199.477509425,1217.521224962,-83.338867,-80.002283,3.336585,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,40614,0,1003
0.838000000,0.838000000,838000,7496,2639,2818,2.126666667,2.270915751,gpio35,gpio34,1.923202932,1.939692448,406474.041813457,2215.704800788,281593.684122414,1502.477565764,229442.758981258,1219.509770455,281295.106271292,1500.027610000,229199.477509425,1217.521224962,-83.338867,-80.002283,3.336585,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,40614,0,1003
0.839000000,0.839000000,839000,7497,2622,2783,2.112967033,2.242710623,gpio35,gpio34,1.923522440,1.939865723,373128.926481321,2051.306362488,281593.684122414,1502.477565764,229442.758981258,1219.509770455,281295.106271292,1500.027610000,229199.477509425,1217.521224962,-83.338867,-80.002283,3.336585,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,40614,0,1003
0.840000000,0.840000000,840000,7498,2534,2661,2.042051282,2.144395604,gpio35,gpio34,1.923743313,1.939967909,257941.105057144,1209.720906250,281593.684122414,1502.477565764,229442.758981258,1219.509770455,281295.106271292,1500.027610000,229199.477509425,1217.521224962,-83.338867,-80.002283,3.336585,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,40614,0,1003
0.841000000,0.841000000,841000,7499,2462,2514,1.984029304,2.025934066,gpio35,gpio34,1.923845504,1.940011970,119340.870532732,521.619608172,281593.684122414,1502.477565764,229442.758981258,1219.509770455,281295.106271292,1500.027610000,229199.477509425,1217.521224962,-83.338867,-80.002283,3.336585,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,40614,0,1003
0.842000000,0.842000000,842000,7500,2378,2350,1.916336996,1.893772894,gpio35,gpio34,1.923815431,1.939988295,-35119.532383884,-280.275518136,281593.684122414,1502.477565764,229442.758981258,1219.509770455,281295.106271292,1500.027610000,229199.477509425,1217.521224962,-83.338867,-80.002283,3.336585,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,40614,0,1003
0.843000000,0.843000000,843000,7501,2301,2209,1.854285714,1.780146520,gpio35,gpio34,1.923671762,1.939902592,-167780.082049656,-1014.587623759,281593.684122414,1502.477565764,229442.758981258,1219.509770455,281295.106271292,1500.027610000,229199.477509425,1217.521224962,-83.338867,-80.002283,3.336585,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,40614,0,1003
0.844000000,0.844000000,844000,7502,2237,2082,1.802710623,1.677802198,gpio35,gpio34,1.923425893,1.939765400,-287132.514649634,-1624.143326954,281593.684122414,1502.477565764,229442.758981258,1219.509770455,281295.106271292,1500.027610000,229199.477509425,1217.521224962,-83.338867,-80.002283,3.336585,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,40614,0,1003
0.845000000,0.845000000,845000,7503,2211,2013,1.781758242,1.622197802,gpio35,gpio34,1.923124665,1.939607393,-351781.560678763,-1870.563364272,281593.684122414,1502.477565764,229442.758981258,1219.509770455,281295.106271292,1500.027610000,229199.477509425,1217.521224962,-83.338867,-80.002283,3.336585,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,40614,0,1003
0.846000000,0.846000000,846000,7504,2185,1960,1.760805861,1.579487179,gpio35,gpio34,1.922781027,1.939428592,-401308.293072002,-2116.736981553,281593.684122414,1502.477565764,229442.758981258,1219.509770455,281295.106271292,1500.027610000,229199.477509425,1217.521224962,-83.338867,-80.002283,3.336585,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,40614,0,1003
0.847000000,0.847000000,847000,7505,2191,1971,1.765641026,1.588351648,gpio35,gpio34,1.922446598,1.939254804,-390554.840373400,-2057.379279807,281593.684122414,1502.477565764,229442.758981258,1219.509770455,281295.106271292,1500.027610000,229199.477509425,1217.521224962,-83.338867,-80.002283,3.336585,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,40614,0,1003
0.848000000,0.848000000,848000,7506,2253,2074,1.815604396,1.671355311,gpio35,gpio34,1.922195506,1.939131154,-293230.569735791,-1463.831931297,281593.684122414,1502.477565764,229442.758981258,1219.509770455,281295.106271292,1500.027610000,229199.477509425,1217.521224962,-83.338867,-80.002283,3.336585,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,40614,0,1003
0.849000000,0.849000000,849000,7507,2321,2195,1.870402930,1.768864469,gpio35,gpio34,1.922042175,1.939062426,-179063.750705226,-813.637165370,281593.684122414,1502.477565764,229442.758981258,1219.509770455,281295.106271292,1500.027610000,229199.477509425,1217.521224962,-83.338867,-80.002283,3.336585,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,40614,0,1003
