host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.850000000,0.850000000,850000,7508,2405,2363,1.938095238,1.904249084,gpio35,gpio34,1.922024382,1.939061458,-20779.208760973,-11.450021505,281593.684122414,1502.477565764,229442.758981258,1219.509770455,281295.106271292,1500.027610000,229199.477509425,1217.521224962,-83.338867,-80.002283,3.336585,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,40614,0,1003
0.851000000,0.851000000,851000,7509,2484,2509,2.001758242,2.021904762,gpio35,gpio34,1.922124263,1.939124155,116642.759830277,742.234131246,281803.899060191,1512.168091298,229614.042280644,1227.375239357,281436.538484145,1508.707223930,229314.716589545,1224.566171411,-76.221590,-73.095661,3.125929,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,1,0,40614,0,1003
0.852000000,0.852000000,852000,7510,2554,2651,2.058168498,2.136336996,gpio35,gpio34,1.922338475,1.939243199,250162.890305470,1409.303152698,281803.899060191,1512.168091298,229614.042280644,1227.375239357,281436.538484145,1508.707223930,229314.716589545,1224.566171411,-76.221590,-73.095661,3.125929,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,40614,0,1003
0.853000000,0.853000000,853000,7511,2611,2760,2.104102564,2.224175824,gpio35,gpio34,1.922640313,1.939408059,352493.067433598,1951.683014805,281803.899060191,1512.168091298,229614.042280644,1227.375239357,281436.538484145,1508.707223930,229314.716589545,1224.566171411,-76.221590,-73.095661,3.125929,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,40614,0,1003
0.854000000,0.854000000,854000,7512,2632,2802,2.121025641,2.258021978,gpio35,gpio34,1.922975694,1.939589676,391666.943914551,2150.074708466,281803.899060191,1512.168091298,229614.042280644,1227.375239357,281436.538484145,1508.707223930,229314.716589545,1224.566171411,-76.221590,-73.095661,3.125929,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,40614,0,1003
0.855000000,0.855000000,855000,7513,2638,2810,2.125860806,2.264468864,gpio35,gpio34,1.923317188,1.939775948,398804.109265568,2205.165598521,281803.899060191,1512.168091298,229614.042280644,1227.375239357,281436.538484145,1508.707223930,229314.716589545,1224.566171411,-76.221590,-73.095661,3.125929,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,40614,0,1003
0.856000000,0.856000000,856000,7514,2581,2734,2.079926740,2.203223443,gpio35,gpio34,1.923597094,1.939916098,326881.398354458,1659.171267662,281803.899060191,1512.168091298,229614.042280644,1227.375239357,281436.538484145,1508.707223930,229314.716589545,1224.566171411,-76.221590,-73.095661,3.125929,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,40614,0,1003
0.857000000,0.857000000,857000,7515,2513,2621,2.025128205,2.112161172,gpio35,gpio34,1.923785658,1.940001310,220209.760790206,1008.781162400,281803.899060191,1512.168091298,229614.042280644,1227.375239357,281436.538484145,1508.707223930,229314.716589545,1224.566171411,-76.221590,-73.095661,3.125929,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,40614,0,1003
0.858000000,0.858000000,858000,7516,2437,2462,1.963882784,1.984029304,gpio35,gpio34,1.923845902,1.940025192,70354.009167664,282.720160890,281803.899060191,1512.168091298,229614.042280644,1227.375239357,281436.538484145,1508.707223930,229314.716589545,1224.566171411,-76.221590,-73.095661,3.125929,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,40614,0,1003
0.859000000,0.859000000,859000,7517,2351,2291,1.894578755,1.846227106,gpio35,gpio34,1.923768283,1.939979745,-90645.135145651,-538.016387559,281803.899060191,1512.168091298,229614.042280644,1227.375239357,281436.538484145,1508.707223930,229314.716589545,1224.566171411,-76.221590,-73.095661,3.125929,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,40614,0,1003
0.860000000,0.860000000,860000,7518,2276,2162,1.834139194,1.742271062,gpio35,gpio34,1.923586786,1.939873905,-211956.910766265,-1252.990430725,281803.899060191,1512.168091298,229614.042280644,1227.375239357,281436.538484145,1508.707223930,229314.716589545,1224.566171411,-76.221590,-73.095661,3.125929,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,40614,0,1003
0.861000000,0.861000000,861000,7519,2222,2043,1.790622711,1.646373626,gpio35,gpio34,1.923309572,1.939724654,-323736.334242596,-1766.906123172,281803.899060191,1512.168091298,229614.042280644,1227.375239357,281436.538484145,1508.707223930,229314.716589545,1224.566171411,-76.221590,-73.095661,3.125929,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,40614,0,1003
0.862000000,0.862000000,862000,7520,2196,1989,1.769670330,1.602857143,gpio35,gpio34,1.922989120,1.939554599,-374232.215899137,-2013.183397694,281803.899060191,1512.168091298,229614.042280644,1227.375239357,281436.538484145,1508.707223930,229314.716589545,1224.566171411,-76.221590,-73.095661,3.125929,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,40614,0,1003
0.863000000,0.863000000,863000,7521,2185,1960,1.760805861,1.579487179,gpio35,gpio34,1.922645618,1.939375851,-401150.000752362,-2116.111983031,281803.899060191,1512.168091298,229614.042280644,1227.375239357,281436.538484145,1508.707223930,229314.716589545,1224.566171411,-76.221590,-73.095661,3.125929,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,40614,0,1003
0.864000000,0.864000000,864000,7522,2199,1996,1.772087912,1.608498168,gpio35,gpio34,1.922331471,1.939208563,-366869.105424421,-1980.433619931,281803.899060191,1512.168091298,229614.042280644,1227.375239357,281436.538484145,1508.707223930,229314.716589545,1224.566171411,-76.221590,-73.095661,3.125929,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,40614,0,1003
0.865000000,0.865000000,865000,7523,2275,2113,1.833333333,1.702783883,gpio35,gpio34,1.922111923,1.939102687,-256393.064005633,-1253.400965964,281803.899060191,1512.168091298,229614.042280644,1227.375239357,281436.538484145,1508.707223930,229314.716589545,1224.566171411,-76.221590,-73.095661,3.125929,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,40614,0,1003
0.866000000,0.866000000,866000,7524,2348,2249,1.892161172,1.812380952,gpio35,gpio34,1.922002192,1.939055746,-128146.521927802,-555.715827033,281803.899060191,1512.168091298,229614.042280644,1227.375239357,281436.538484145,1508.707223930,229314.716589545,1224.566171411,-76.221590,-73.095661,3.125929,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,40614,0,1003
0.867000000,0.867000000,867000,7525,2433,2416,1.960659341,1.946959707,gpio35,gpio34,1.922027150,1.939077350,29145.998750808,255.753556288,290350.003250939,1561.175479858,236577.414808609,1267.152864352,289526.117367748,1556.173617769,235906.111932217,1263.093023574,-79.096365,-76.213869,2.882497,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,1,0,40614,0,1003
0.868000000,0.868000000,868000,7526,2508,2563,2.021098901,2.065421245,gpio35,gpio34,1.922170544,1.939159371,167459.146171412,971.009862285,290350.003250939,1561.175479858,236577.414808609,1267.152864352,289526.117367748,1556.173617769,235906.111932217,1263.093023574,-79.096365,-76.213869,2.882497,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,40614,0,1003
0.869000000,0.869000000,869000,7527,2576,2694,2.075897436,2.170989011,gpio35,gpio34,1.922419362,1.939296109,290576.315854733,1618.769786418,290350.003250939,1561.175479858,236577.414808609,1267.152864352,289526.117367748,1556.173617769,235906.111932217,1263.093023574,-79.096365,-76.213869,2.882497,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,40614,0,1003
0.870000000,0.870000000,870000,7528,2611,2763,2.104102564,2.226593407,gpio35,gpio34,1.922723536,1.939460916,355221.918082658,1951.056644423,290350.003250939,1561.175479858,236577.414808609,1267.152864352,289526.117367748,1556.173617769,235906.111932217,1263.093023574,-79.096365,-76.213869,2.882497,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,40614,0,1003
0.871000000,0.871000000,871000,7529,2637,2814,2.125054945,2.267692308,gpio35,gpio34,1.923068505,1.939646510,402863.002044759,2197.149768424,290350.003250939,1561.175479858,236577.414808609,1267.152864352,289526.117367748,1556.173617769,235906.111932217,1263.093023574,-79.096365,-76.213869,2.882497,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,40614,0,1003
0.872000000,0.872000000,872000,7530,2630,2798,2.119413919,2.254798535,gpio35,gpio34,1.923400235,1.939826277,387402.474452853,2128.171493097,290350.003250939,1561.175479858,236577.414808609,1267.152864352,289526.117367748,1556.173617769,235906.111932217,1263.093023574,-79.096365,-76.213869,2.882497,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,40614,0,1003
0.873000000,0.873000000,873000,7531,2558,2700,2.061391941,2.175824176,gpio35,gpio34,1.923652659,1.939947843,294786.876365496,1439.151744433,290350.003250939,1561.175479858,236577.414808609,1267.152864352,289526.117367748,1556.173617769,235906.111932217,1263.093023574,-79.096365,-76.213869,2.882497,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,40614,0,1003
0.874000000,0.874000000,874000,7532,2491,2562,2.007399267,2.064615385,gpio35,gpio34,1.923793622,1.940015294,164619.732401573,798.521819487,290350.003250939,1561.175479858,236577.414808609,1267.152864352,289526.117367748,1556.173617769,235906.111932217,1263.093023574,-79.096365,-76.213869,2.882497,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,40614,0,1003
0.875000000,0.875000000,875000,7533,2408,2412,1.940512821,1.943736264,gpio35,gpio34,1.923813564,1.940015792,23289.507139218,5.889951762,290350.003250939,1561.175479858,236577.414808609,1267.152864352,289526.117367748,1556.173617769,235906.111932217,1263.093023574,-79.096365,-76.213869,2.882497,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,40614,0,1003
0.876000000,0.876000000,876000,7534,2325,2258,1.873626374,1.819633700,gpio35,gpio34,1.923709384,1.939949402,-121663.804045340,-785.949284096,290350.003250939,1561.175479858,236577.414808609,1267.152864352,289526.117367748,1556.173617769,235906.111932217,1263.093023574,-79.096365,-76.213869,2.882497,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,40614,0,1003
0.877000000,0.877000000,877000,7535,2257,2121,1.818827839,1.709230769,gpio35,gpio34,1.923494906,1.939828281,-250473.393291986,-1433.894268806,290350.003250939,1561.175479858,236577.414808609,1267.152864352,289526.117367748,1556.173617769,235906.111932217,1263.093023574,-79.096365,-76.213869,2.882497,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,40614,0,1003
0.878000000,0.878000000,878000,7536,2206,2013,1.777728938,1.622197802,gpio35,gpio34,1.923193609,1.939666181,-351862.155880261,-1919.008575034,290350.003250939,1561.175479858,236577.414808609,1267.152864352,289526.117367748,1556.173617769,235906.111932217,1263.093023574,-79.096365,-76.213869,2.882497,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,40614,0,1003
0.879000000,0.879000000,879000,7537,2190,1971,1.764835165,1.588351648,gpio35,gpio34,1.922858767,1.939491350,-391036.663272768,-2069.732139164,290350.003250939,1561.175479858,236577.414808609,1267.152864352,289526.117367748,1556.173617769,235906.111932217,1263.093023574,-79.096365,-76.213869,2.882497,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,40614,0,1003
0.880000000,0.880000000,880000,7538,2188,1967,1.763223443,1.585128205,gpio35,gpio34,1.922521036,1.939315082,-394410.042756961,-2086.742728613,290350.003250939,1561.175479858,236577.414808609,1267.152864352,289526.117367748,1556.173617769,235906.111932217,1263.093023574,-79.096365,-76.213869,2.882497,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,40614,0,1003
0.881000000,0.881000000,881000,7539,2235,2037,1.801098901,1.641538462,gpio35,gpio34,1.922240054,1.939176866,-328138.350133559,-1636.268428564,290350.003250939,1561.175479858,236577.414808609,1267.152864352,289526.117367748,1556.173617769,235906.111932217,1263.093023574,-79.096365,-76.213869,2.882497,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,40614,0,1003
0.882000000,0.882000000,882000,7540,2298,2153,1.851868132,1.735018315,gpio35,gpio34,1.922052832,1.939089558,-218642.143506927,-1033.602030110,290350.003250939,1561.175479858,236577.414808609,1267.152864352,289526.117367748,1556.173617769,235906.111932217,1263.093023574,-79.096365,-76.213869,2.882497,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,40614,0,1003
0.883000000,0.883000000,883000,7541,2375,2294,1.913919414,1.848644689,gpio35,gpio34,1.921979424,1.939064387,-85727.832165264,-297.976046939,290350.003250939,1561.175479858,236577.414808609,1267.152864352,289526.117367748,1556.173617769,235906.111932217,1263.093023574,-79.096365,-76.213869,2.882497,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,40614,0,1003
0.884000000,0.884000000,884000,7542,2459,2472,1.981611722,1.992087912,gpio35,gpio34,1.922049532,1.939106935,81874.414229113,503.695435808,280658.181712165,1501.565159556,228680.510869372,1218.769201470,280439.349577208,1499.048426501,228502.206270834,1216.726455129,-83.588371,-80.266746,3.321626,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,1,0,40614,0,1003
0.885000000,0.885000000,885000,7543,2534,2602,2.042051282,2.096849817,gpio35,gpio34,1.922224332,1.939209879,204136.064607510,1218.703799925,280658.181712165,1501.565159556,228680.510869372,1218.769201470,280439.349577208,1499.048426501,228502.206270834,1216.726455129,-83.588371,-80.266746,3.321626,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,40614,0,1003
0.886000000,0.886000000,886000,7544,2597,2729,2.092820513,2.199194139,gpio35,gpio34,1.922501302,1.939363490,323452.141224931,1818.515226150,280658.181712165,1501.565159556,228680.510869372,1218.769201470,280439.349577208,1499.048426501,228502.206270834,1216.726455129,-83.588371,-80.266746,3.321626,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,40614,0,1003
0.887000000,0.887000000,887000,7545,2624,2787,2.114578755,2.245934066,gpio35,gpio34,1.922824735,1.939538705,377712.723221955,2074.281052363,280658.181712165,1501.565159556,228680.510869372,1218.769201470,280439.349577208,1499.048426501,228502.206270834,1216.726455129,-83.588371,-80.266746,3.321626,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,40614,0,1003
0.888000000,0.888000000,888000,7546,2639,2815,2.126666667,2.268498168,gpio35,gpio34,1.923170408,1.939725833,403685.923530991,2215.309183222,280658.181712165,1501.565159556,228680.510869372,1218.769201470,280439.349577208,1499.048426501,228502.206270834,1216.726455129,-83.588371,-80.266746,3.321626,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,40614,0,1003
0.889000000,0.889000000,889000,7547,2622,2778,2.112967033,2.238681319,gpio35,gpio34,1.923485919,1.939899074,368461.388243405,2050.911140540,280658.181712165,1501.565159556,228680.510869372,1218.769201470,280439.349577208,1499.048426501,228502.206270834,1216.726455129,-83.588371,-80.266746,3.321626,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,40614,0,1003
0.890000000,0.890000000,890000,7548,2537,2650,2.044468864,2.135531136,gpio35,gpio34,1.923697965,1.940003644,247631.610136268,1237.946561905,280658.181712165,1501.565159556,228680.510869372,1218.769201470,280439.349577208,1499.048426501,228502.206270834,1216.726455129,-83.588371,-80.266746,3.321626,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,40614,0,1003
0.891000000,0.891000000,891000,7549,2462,2517,1.984029304,2.028351648,gpio35,gpio34,1.923802618,1.940047670,122217.141622905,521.196555790,280658.181712165,1501.565159556,228680.510869372,1218.769201470,280439.349577208,1499.048426501,228502.206270834,1216.726455129,-83.588371,-80.266746,3.321626,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,40614,0,1003
0.892000000,0.892000000,892000,7550,2379,2349,1.917142857,1.892967033,gpio35,gpio34,1.923771783,1.940024765,-36010.553712266,-271.157986672,280658.181712165,1501.565159556,228680.510869372,1218.769201470,280439.349577208,1499.048426501,228502.206270834,1216.726455129,-83.588371,-80.266746,3.321626,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,40614,0,1003
0.893000000,0.893000000,893000,7551,2300,2207,1.853479853,1.778534799,gpio35,gpio34,1.923626546,1.939938220,-169611.316393577,-1024.559531414,280658.181712165,1501.565159556,228680.510869372,1218.769201470,280439.349577208,1499.048426501,228502.206270834,1216.726455129,-83.588371,-80.266746,3.321626,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,40614,0,1003
0.894000000,0.894000000,894000,7552,2238,2081,1.803516484,1.676996337,gpio35,gpio34,1.923379916,1.939801798,-288020.813722345,-1615.024941114,280658.181712165,1501.565159556,228680.510869372,1218.769201470,280439.349577208,1499.048426501,228502.206270834,1216.726455129,-83.588371,-80.266746,3.321626,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,40614,0,1003
0.895000000,0.895000000,895000,7553,2208,2008,1.779340659,1.618168498,gpio35,gpio34,1.923074704,1.939641337,-356433.387599866,-1899.614739994,280658.181712165,1501.565159556,228680.510869372,1218.769201470,280439.349577208,1499.048426501,228502.206270834,1216.726455129,-83.588371,-80.266746,3.321626,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,40614,0,1003
0.896000000,0.896000000,896000,7554,2183,1965,1.759194139,1.583516484,gpio35,gpio34,1.922735146,1.939460890,-396544.427797520,-2136.219145105,280658.181712165,1501.565159556,228680.510869372,1218.769201470,280439.349577208,1499.048426501,228502.206270834,1216.726455129,-83.588371,-80.266746,3.321626,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,40614,0,1003
0.897000000,0.897000000,897000,7555,2193,1974,1.767252747,1.590769231,gpio35,gpio34,1.922403180,1.939288682,-387677.947037925,-2038.681318020,280658.181712165,1501.565159556,228680.510869372,1218.769201470,280439.349577208,1499.048426501,228502.206270834,1216.726455129,-83.588371,-80.266746,3.321626,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,40614,0,1003
0.898000000,0.898000000,898000,7556,2248,2068,1.811575092,1.666520147,gpio35,gpio34,1.922147297,1.939160968,-298826.489625449,-1511.933793029,280658.181712165,1501.565159556,228680.510869372,1218.769201470,280439.349577208,1499.048426501,228502.206270834,1216.726455129,-83.588371,-80.266746,3.321626,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,40614,0,1003
0.899000000,0.899000000,899000,7557,2322,2197,1.871208791,1.770476190,gpio35,gpio34,1.921995626,1.939093016,-177125.242380064,-804.449960477,280658.181712165,1501.565159556,228680.510869372,1218.769201470,280439.349577208,1499.048426501,228502.206270834,1216.726455129,-83.588371,-80.266746,3.321626,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,40614,0,1003
