host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.950000000,0.950000000,950000,7608,2405,2367,1.938095238,1.907472527,gpio35,gpio34,1.921991603,1.939149998,-16972.706175187,-12.499242172,280725.612720645,1505.092347882,228735.453708999,1221.632099875,280434.797143277,1502.553458324,228498.496944028,1219.571369856,-83.519550,-80.070807,3.448744,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,335,0,0,40614,0,1003
0.951000000,0.951000000,951000,7609,2486,2507,2.003369963,2.020293040,gpio35,gpio34,1.922089905,1.939214218,114798.831692278,760.266281388,280117.175532338,1515.568806613,228239.698601468,1230.135483934,279749.862748432,1512.211354520,227940.411851444,1227.410354638,-75.961521,-72.970109,2.991412,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,1,0,40614,0,1003
0.952000000,0.952000000,952000,7610,2553,2653,2.057362637,2.137948718,gpio35,gpio34,1.922305764,1.939332366,252085.222243074,1398.696788308,280117.175532338,1515.568806613,228239.698601468,1230.135483934,279749.862748432,1512.211354520,227940.411851444,1227.410354638,-75.961521,-72.970109,2.991412,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,40614,0,1003
0.953000000,0.953000000,953000,7611,2610,2761,2.103296703,2.224981685,gpio35,gpio34,1.922608440,1.939496330,353472.373002398,1941.087256780,280117.175532338,1515.568806613,228239.698601468,1230.135483934,279749.862748432,1512.211354520,227940.411851444,1227.410354638,-75.961521,-72.970109,2.991412,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,40614,0,1003
0.954000000,0.954000000,954000,7612,2633,2801,2.121831502,2.257216117,gpio35,gpio34,1.922943047,1.939678666,390763.062104050,2158.569867786,280117.175532338,1515.568806613,228239.698601468,1230.135483934,279749.862748432,1512.211354520,227940.411851444,1227.410354638,-75.961521,-72.970109,2.991412,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,40614,0,1003
0.955000000,0.955000000,955000,7613,2638,2813,2.125860806,2.266886447,gpio35,gpio34,1.923286991,1.939864848,401665.547484342,2204.112101889,280117.175532338,1515.568806613,228239.698601468,1230.135483934,279749.862748432,1512.211354520,227940.411851444,1227.410354638,-75.961521,-72.970109,2.991412,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,40614,0,1003
0.956000000,0.956000000,956000,7614,2579,2735,2.078315018,2.204029304,gpio35,gpio34,1.923567733,1.940003298,327857.767061282,1639.038502938,280117.175532338,1515.568806613,228239.698601468,1230.135483934,279749.862748432,1512.211354520,227940.411851444,1227.410354638,-75.961521,-72.970109,2.991412,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,40614,0,1003
0.957000000,0.957000000,957000,7615,2514,2620,2.025934066,2.111355311,gpio35,gpio34,1.923755521,1.940089229,219302.945054589,1017.289012822,280117.175532338,1515.568806613,228239.698601468,1230.135483934,279749.862748432,1512.211354520,227940.411851444,1227.410354638,-75.961521,-72.970109,2.991412,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,40614,0,1003
0.958000000,0.958000000,958000,7616,2436,2467,1.963076923,1.988058608,gpio35,gpio34,1.923819824,1.940112216,75094.724468982,272.139181874,280117.175532338,1515.568806613,228239.698601468,1230.135483934,279749.862748432,1512.211354520,227940.411851444,1227.410354638,-75.961521,-72.970109,2.991412,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,40614,0,1003
0.959000000,0.959000000,959000,7617,2347,2293,1.891355311,1.847838828,gpio35,gpio34,1.923743843,1.940063460,-88732.472670234,-577.207267978,280117.175532338,1515.568806613,228239.698601468,1230.135483934,279749.862748432,1512.211354520,227940.411851444,1227.410354638,-75.961521,-72.970109,2.991412,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,40614,0,1003
0.960000000,0.960000000,960000,7618,2276,2161,1.834139194,1.741465201,gpio35,gpio34,1.923561564,1.939957535,-212869.473063923,-1253.981477087,280117.175532338,1515.568806613,228239.698601468,1230.135483934,279749.862748432,1512.211354520,227940.411851444,1227.410354638,-75.961521,-72.970109,2.991412,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,40614,0,1003
0.961000000,0.961000000,961000,7619,2222,2047,1.790622711,1.649597070,gpio35,gpio34,1.923287600,1.939808200,-319942.463793624,-1767.896178488,280117.175532338,1515.568806613,228239.698601468,1230.135483934,279749.862748432,1512.211354520,227940.411851444,1227.410354638,-75.961521,-72.970109,2.991412,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,40614,0,1003
0.962000000,0.962000000,962000,7620,2195,1993,1.768864469,1.606080586,gpio35,gpio34,1.922970393,1.939637257,-370442.139320614,-2023.712623749,280117.175532338,1515.568806613,228239.698601468,1230.135483934,279749.862748432,1512.211354520,227940.411851444,1227.410354638,-75.961521,-72.970109,2.991412,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,40614,0,1003
0.963000000,0.963000000,963000,7621,2186,1963,1.761611722,1.581904762,gpio35,gpio34,1.922629327,1.939459231,-398304.818287284,-2107.550358272,280117.175532338,1515.568806613,228239.698601468,1230.135483934,279749.862748432,1512.211354520,227940.411851444,1227.410354638,-75.961521,-72.970109,2.991412,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,40614,0,1003
0.964000000,0.964000000,964000,7622,2197,1990,1.770476190,1.603663004,gpio35,gpio34,1.922310361,1.939290248,-372496.704473605,-2000.501039179,280117.175532338,1515.568806613,228239.698601468,1230.135483934,279749.862748432,1512.211354520,227940.411851444,1227.410354638,-75.961521,-72.970109,2.991412,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,40614,0,1003
0.965000000,0.965000000,965000,7623,2274,2117,1.832527473,1.706007326,gpio35,gpio34,1.922094058,1.939183485,-252603.995087103,-1263.908156998,280117.175532338,1515.568806613,228239.698601468,1230.135483934,279749.862748432,1512.211354520,227940.411851444,1227.410354638,-75.961521,-72.970109,2.991412,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,40614,0,1003
0.966000000,0.966000000,966000,7624,2349,2244,1.892967033,1.808351648,gpio35,gpio34,1.921980315,1.939137269,-132831.178409989,-547.132189288,280117.175532338,1515.568806613,228239.698601468,1230.135483934,279749.862748432,1512.211354520,227940.411851444,1227.410354638,-75.961521,-72.970109,2.991412,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,40614,0,1003
0.967000000,0.967000000,967000,7625,2429,2421,1.957435897,1.950989011,gpio35,gpio34,1.922009324,1.939155568,33877.067293767,216.627806425,290318.143747176,1562.893810719,236551.455659468,1268.547574876,289414.536259727,1557.602707293,235815.195556183,1264.252966776,-79.320811,-76.048899,3.271912,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,1,0,40614,0,1003
0.968000000,0.968000000,968000,7626,2510,2558,2.022710623,2.061391941,gpio35,gpio34,1.922148706,1.939239123,162774.443277164,989.164202936,290318.143747176,1562.893810719,236551.455659468,1268.547574876,289414.536259727,1557.602707293,235815.195556183,1264.252966776,-79.320811,-76.048899,3.271912,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,40614,0,1003
0.969000000,0.969000000,969000,7627,2574,2695,2.074285714,2.171794872,gpio35,gpio34,1.922398353,1.939374169,291542.921884578,1598.745329552,290318.143747176,1562.893810719,236551.455659468,1268.547574876,289414.536259727,1557.602707293,235815.195556183,1264.252966776,-79.320811,-76.048899,3.271912,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,40614,0,1003
0.970000000,0.970000000,970000,7628,2610,2762,2.103296703,2.225787546,gpio35,gpio34,1.922701742,1.939538092,354305.349432740,1940.592372808,290318.143747176,1562.893810719,236551.455659468,1268.547574876,289414.536259727,1557.602707293,235815.195556183,1264.252966776,-79.320811,-76.048899,3.271912,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,40614,0,1003
0.971000000,0.971000000,971000,7629,2637,2812,2.125054945,2.266080586,gpio35,gpio34,1.923045121,1.939723609,401006.245926625,2196.236121874,290318.143747176,1562.893810719,236551.455659468,1268.547574876,289414.536259727,1557.602707293,235815.195556183,1264.252966776,-79.320811,-76.048899,3.271912,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,40614,0,1003
0.972000000,0.972000000,972000,7630,2632,2801,2.121025641,2.257216117,gpio35,gpio34,1.923379292,1.939904911,390253.095275168,2146.339081782,290318.143747176,1562.893810719,236551.455659468,1268.547574876,289414.536259727,1557.602707293,235815.195556183,1264.252966776,-79.320811,-76.048899,3.271912,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,40614,0,1003
0.973000000,0.973000000,973000,7631,2560,2698,2.063003663,2.174212454,gpio35,gpio34,1.923630125,1.940028009,292929.126382658,1457.301165529,290318.143747176,1562.893810719,236551.455659468,1268.547574876,289414.536259727,1557.602707293,235815.195556183,1264.252966776,-79.320811,-76.048899,3.271912,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,40614,0,1003
0.974000000,0.974000000,974000,7632,2488,2576,2.004981685,2.075897436,gpio35,gpio34,1.923782392,1.940092963,177821.504758579,768.952287193,290318.143747176,1562.893810719,236551.455659468,1268.547574876,289414.536259727,1557.602707293,235815.195556183,1264.252966776,-79.320811,-76.048899,3.271912,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,40614,0,1003
0.975000000,0.975000000,975000,7633,2407,2405,1.939706960,1.938095238,gpio35,gpio34,1.923796705,1.940092577,16714.892949673,-4.569689412,290318.143747176,1562.893810719,236551.455659468,1268.547574876,289414.536259727,1557.602707293,235815.195556183,1264.252966776,-79.320811,-76.048899,3.271912,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,40614,0,1003
0.976000000,0.976000000,976000,7634,2324,2257,1.872820513,1.818827839,gpio35,gpio34,1.923691736,1.940025305,-122585.219399497,-796.398465629,290318.143747176,1562.893810719,236551.455659468,1268.547574876,289414.536259727,1557.602707293,235815.195556183,1264.252966776,-79.320811,-76.048899,3.271912,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,40614,0,1003
0.977000000,0.977000000,977000,7635,2256,2123,1.818021978,1.710842491,gpio35,gpio34,1.923478887,1.939903302,-248570.575120190,-1444.333001158,290318.143747176,1562.893810719,236551.455659468,1268.547574876,289414.536259727,1557.602707293,235815.195556183,1264.252966776,-79.320811,-76.048899,3.271912,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,40614,0,1003
0.978000000,0.978000000,978000,7636,2208,2015,1.779340659,1.623809524,gpio35,gpio34,1.923179218,1.939742739,-349961.240526637,-1900.816386271,290318.143747176,1562.893810719,236551.455659468,1268.547574876,289414.536259727,1557.602707293,235815.195556183,1264.252966776,-79.320811,-76.048899,3.271912,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,40614,0,1003
0.979000000,0.979000000,979000,7637,2189,1971,1.764029304,1.588351648,gpio35,gpio34,1.922844390,1.939567026,-391019.856908230,-2080.178624972,290318.143747176,1562.893810719,236551.455659468,1268.547574876,289414.536259727,1557.602707293,235815.195556183,1264.252966776,-79.320811,-76.048899,3.271912,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,40614,0,1003
0.980000000,0.980000000,980000,7638,2186,1961,1.761611722,1.580293040,gpio35,gpio34,1.922501839,1.939389070,-400039.877419986,-2106.718928729,290318.143747176,1562.893810719,236551.455659468,1268.547574876,289414.536259727,1557.602707293,235815.195556183,1264.252966776,-79.320811,-76.048899,3.271912,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,40614,0,1003
0.981000000,0.981000000,981000,7639,2234,2036,1.800293040,1.640732601,gpio35,gpio34,1.922220069,1.939249974,-329057.034777589,-1646.684491686,290318.143747176,1562.893810719,236551.455659468,1268.547574876,289414.536259727,1557.602707293,235815.195556183,1264.252966776,-79.320811,-76.048899,3.271912,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,40614,0,1003
0.982000000,0.982000000,982000,7640,2296,2151,1.850256410,1.733406593,gpio35,gpio34,1.922031256,1.939160981,-220501.013503179,-1053.547837963,290318.143747176,1562.893810719,236551.455659468,1268.547574876,289414.536259727,1557.602707293,235815.195556183,1264.252966776,-79.320811,-76.048899,3.271912,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,40614,0,1003
0.983000000,0.983000000,983000,7641,2376,2301,1.914725275,1.854285714,gpio35,gpio34,1.921963510,1.939136545,-79114.906959722,-289.281426602,290318.143747176,1562.893810719,236551.455659468,1268.547574876,289414.536259727,1557.602707293,235815.195556183,1264.252966776,-79.320811,-76.048899,3.271912,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,40614,0,1003
0.984000000,0.984000000,984000,7642,2459,2468,1.981611722,1.988864469,gpio35,gpio34,1.922030411,1.939179020,78128.582103919,502.841200731,281211.426976717,1504.827412227,229131.295553297,1221.417060644,280935.492153735,1501.965181269,228906.463638898,1219.093885445,-83.632582,-80.364083,3.268498,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,1,0,40614,0,1003
0.985000000,0.985000000,985000,7643,2536,2605,2.043663004,2.099267399,gpio35,gpio34,1.922207648,1.939283504,206981.706572506,1236.930740671,281211.426976717,1504.827412227,229131.295553297,1221.417060644,280935.492153735,1501.965181269,228906.463638898,1219.093885445,-83.632582,-80.364083,3.268498,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,40614,0,1003
0.986000000,0.986000000,986000,7644,2595,2729,2.091208791,2.199194139,gpio35,gpio34,1.922484635,1.939435429,323471.625437362,1798.563296779,281211.426976717,1504.827412227,229131.295553297,1221.417060644,280935.492153735,1501.965181269,228906.463638898,1219.093885445,-83.632582,-80.364083,3.268498,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,40614,0,1003
0.987000000,0.987000000,987000,7645,2623,2784,2.113772894,2.243516484,gpio35,gpio34,1.922805667,1.939609767,374908.875839575,2063.889235716,281211.426976717,1504.827412227,229131.295553297,1221.417060644,280935.492153735,1501.965181269,228906.463638898,1219.093885445,-83.632582,-80.364083,3.268498,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,40614,0,1003
0.988000000,0.988000000,988000,7646,2637,2818,2.125054945,2.270915751,gpio35,gpio34,1.923153777,1.939795212,406531.504217192,2195.387597597,281211.426976717,1504.827412227,229131.295553297,1221.417060644,280935.492153735,1501.965181269,228906.463638898,1219.093885445,-83.632582,-80.364083,3.268498,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,40614,0,1003
0.989000000,0.989000000,989000,7647,2621,2777,2.112161172,2.237875458,gpio35,gpio34,1.923468498,1.939967578,367539.707201454,2040.549637294,281211.426976717,1504.827412227,229131.295553297,1221.417060644,280935.492153735,1501.965181269,228906.463638898,1219.093885445,-83.632582,-80.364083,3.268498,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,40614,0,1003
0.990000000,0.990000000,990000,7648,2536,2660,2.043663004,2.143589744,gpio35,gpio34,1.923688620,1.940071273,257062.995180889,1227.595420163,281211.426976717,1504.827412227,229131.295553297,1221.417060644,280935.492153735,1501.965181269,228906.463638898,1219.093885445,-83.632582,-80.364083,3.268498,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,40614,0,1003
0.991000000,0.991000000,991000,7649,2462,2516,1.984029304,2.027545788,gpio35,gpio34,1.923792477,1.940115231,121286.950876952,520.395925984,281211.426976717,1504.827412227,229131.295553297,1221.417060644,280935.492153735,1501.965181269,228906.463638898,1219.093885445,-83.632582,-80.364083,3.268498,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,40614,0,1003
0.992000000,0.992000000,992000,7650,2377,2347,1.915531136,1.891355311,gpio35,gpio34,1.923760040,1.940090647,-37880.918304340,-291.038137436,281211.426976717,1504.827412227,229131.295553297,1221.417060644,280935.492153735,1501.965181269,228906.463638898,1219.093885445,-83.632582,-80.364083,3.268498,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,40614,0,1003
0.993000000,0.993000000,993000,7651,2301,2204,1.854285714,1.776117216,gpio35,gpio34,1.923612397,1.940004842,-172420.914657925,-1015.799319646,281211.426976717,1504.827412227,229131.295553297,1221.417060644,280935.492153735,1501.965181269,228906.463638898,1219.093885445,-83.632582,-80.364083,3.268498,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,40614,0,1003
0.994000000,0.994000000,994000,7652,2236,2079,1.801904762,1.675384615,gpio35,gpio34,1.923364169,1.939866742,-289886.498351562,-1634.893971939,281211.426976717,1504.827412227,229131.295553297,1221.417060644,280935.492153735,1501.965181269,228906.463638898,1219.093885445,-83.632582,-80.364083,3.268498,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,40614,0,1003
0.995000000,0.995000000,995000,7653,2211,2010,1.781758242,1.619780220,gpio35,gpio34,1.923060585,1.939708634,-354532.790396989,-1871.763097818,281211.426976717,1504.827412227,229131.295553297,1221.417060644,280935.492153735,1501.965181269,228906.463638898,1219.093885445,-83.632582,-80.364083,3.268498,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,40614,0,1003
0.996000000,0.996000000,996000,7654,2186,1965,1.761611722,1.583516484,gpio35,gpio34,1.922721041,1.939530537,-396527.939265578,-2108.395354572,281211.426976717,1504.827412227,229131.295553297,1221.417060644,280935.492153735,1501.965181269,228906.463638898,1219.093885445,-83.632582,-80.364083,3.268498,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,40614,0,1003
0.997000000,0.997000000,997000,7655,2192,1977,1.766446886,1.593186813,gpio35,gpio34,1.922391507,1.939357453,-384838.162883916,-2049.045994453,281211.426976717,1504.827412227,229131.295553297,1221.417060644,280935.492153735,1501.965181269,228906.463638898,1219.093885445,-83.632582,-80.364083,3.268498,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,40614,0,1003
0.998000000,0.998000000,998000,7656,2252,2075,1.814798535,1.672161172,gpio35,gpio34,1.922141276,1.939232894,-292225.129108129,-1474.587300816,281211.426976717,1504.827412227,229131.295553297,1221.417060644,280935.492153735,1501.965181269,228906.463638898,1219.093885445,-83.632582,-80.364083,3.268498,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,40614,0,1003
0.999000000,0.999000000,999000,7657,2318,2194,1.867985348,1.768058608,gpio35,gpio34,1.921987194,1.939161647,-179941.523591924,-843.462101108,281211.426976717,1504.827412227,229131.295553297,1221.417060644,280935.492153735,1501.965181269,228906.463638898,1219.093885445,-83.632582,-80.364083,3.268498,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,40614,0,1003
