host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.000000000,1.000000000,1000000,7658,2404,2363,1.937289377,1.904249084,gpio35,gpio34,1.921969456,1.939159775,-20714.999837918,-22.164810719,281211.426976717,1504.827412227,229131.295553297,1221.417060644,280935.492153735,1501.965181269,228906.463638898,1219.093885445,-83.632582,-80.364083,3.268498,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,40614,0,1003
1.001000000,1.001000000,1001000,7659,2486,2509,2.003369963,2.021904762,gpio35,gpio34,1.922069391,1.939223985,116706.904544409,760.150539203,280725.037410830,1511.949699827,228734.984946102,1227.197978452,280378.169194674,1508.936519854,228452.356446227,1224.752283088,-76.033011,-73.154287,2.878724,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,1,0,40614,0,1003
1.002000000,1.002000000,1002000,7660,2554,2653,2.058168498,2.137948718,gpio35,gpio34,1.922285270,1.939342929,252109.178948620,1408.121322659,280725.037410830,1511.949699827,228734.984946102,1227.197978452,280378.169194674,1508.936519854,228452.356446227,1224.752283088,-76.033011,-73.154287,2.878724,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,40614,0,1003
1.003000000,1.003000000,1003000,7661,2609,2758,2.102490842,2.222564103,gpio35,gpio34,1.922585549,1.939506077,350672.993640639,1931.422045009,280725.037410830,1511.949699827,228734.984946102,1227.197978452,280378.169194674,1508.936519854,228452.356446227,1224.752283088,-76.033011,-73.154287,2.878724,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,40614,0,1003
1.004000000,1.004000000,1004000,7662,2630,2800,2.119413919,2.256410256,gpio35,gpio34,1.922919374,1.939685985,389848.690195386,2129.833999639,280725.037410830,1511.949699827,228734.984946102,1227.197978452,280378.169194674,1508.936519854,228452.356446227,1224.752283088,-76.033011,-73.154287,2.878724,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,40614,0,1003
1.005000000,1.005000000,1005000,7663,2637,2810,2.125054945,2.264468864,gpio35,gpio34,1.923260923,1.939871354,398869.881873854,2194.485291198,280725.037410830,1511.949699827,228734.984946102,1227.197978452,280378.169194674,1508.936519854,228452.356446227,1224.752283088,-76.033011,-73.154287,2.878724,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,40614,0,1003
1.006000000,1.006000000,1006000,7664,2579,2732,2.078315018,2.201611722,gpio35,gpio34,1.923539274,1.940009798,325064.897116404,1638.961479852,280725.037410830,1511.949699827,228734.984946102,1227.197978452,280378.169194674,1508.936519854,228452.356446227,1224.752283088,-76.033011,-73.154287,2.878724,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,40614,0,1003
1.007000000,1.007000000,1007000,7665,2514,2619,2.025934066,2.110549451,gpio35,gpio34,1.923726284,1.940095722,218395.076053389,1017.212066759,280725.037410830,1511.949699827,228734.984946102,1227.197978452,280378.169194674,1508.936519854,228452.356446227,1224.752283088,-76.033011,-73.154287,2.878724,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,40614,0,1003
1.008000000,1.008000000,1008000,7666,2436,2465,1.963076923,1.986446886,gpio35,gpio34,1.923789005,1.940118703,73246.659299916,272.062312757,280725.037410830,1511.949699827,228734.984946102,1227.197978452,280378.169194674,1508.936519854,228452.356446227,1224.752283088,-76.033011,-73.154287,2.878724,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,40614,0,1003
1.009000000,1.009000000,1009000,7667,2350,2297,1.893772894,1.851062271,gpio35,gpio34,1.923716278,1.940072357,-84932.065552932,-548.663577844,280725.037410830,1511.949699827,228734.984946102,1227.197978452,280378.169194674,1508.936519854,228452.356446227,1224.752283088,-76.033011,-73.154287,2.878724,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,40614,0,1003
1.010000000,1.010000000,1010000,7668,2277,2164,1.834945055,1.743882784,gpio35,gpio34,1.923536445,1.939967230,-210013.970390605,-1244.546652231,280725.037410830,1511.949699827,228734.984946102,1227.197978452,280378.169194674,1508.936519854,228452.356446227,1224.752283088,-76.033011,-73.154287,2.878724,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,40614,0,1003
1.011000000,1.011000000,1011000,7669,2219,2047,1.788205128,1.649597070,gpio35,gpio34,1.923262505,1.939815468,-319913.128733579,-1796.631431634,280725.037410830,1511.949699827,228734.984946102,1227.197978452,280378.169194674,1508.936519854,228452.356446227,1224.752283088,-76.033011,-73.154287,2.878724,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,40614,0,1003
1.012000000,1.012000000,1012000,7670,2196,1991,1.769670330,1.604468864,gpio35,gpio34,1.922943712,1.939645323,-372295.041669362,-2014.258498465,280725.037410830,1511.949699827,228734.984946102,1227.197978452,280378.169194674,1508.936519854,228452.356446227,1224.752283088,-76.033011,-73.154287,2.878724,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,40614,0,1003
1.013000000,1.013000000,1013000,7671,2182,1963,1.758388278,1.581904762,gpio35,gpio34,1.922602673,1.939464066,-398273.659659950,-2145.806491083,280725.037410830,1511.949699827,228734.984946102,1227.197978452,280378.169194674,1508.936519854,228452.356446227,1224.752283088,-76.033011,-73.154287,2.878724,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,40614,0,1003
1.014000000,1.014000000,1014000,7672,2199,1991,1.772087912,1.604468864,gpio35,gpio34,1.922284539,1.939296690,-371524.472968032,-1981.477951093,280725.037410830,1511.949699827,228734.984946102,1227.197978452,280378.169194674,1508.936519854,228452.356446227,1224.752283088,-76.033011,-73.154287,2.878724,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,40614,0,1003
1.015000000,1.015000000,1015000,7673,2275,2111,1.833333333,1.701172161,gpio35,gpio34,1.922063427,1.939190726,-258220.464071101,-1254.444252795,280725.037410830,1511.949699827,228734.984946102,1227.197978452,280378.169194674,1508.936519854,228452.356446227,1224.752283088,-76.033011,-73.154287,2.878724,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,40614,0,1003
1.016000000,1.016000000,1016000,7674,2347,2246,1.891355311,1.809963370,gpio35,gpio34,1.921951326,1.939142891,-130913.198630071,-566.298231371,280725.037410830,1511.949699827,228734.984946102,1227.197978452,280378.169194674,1508.936519854,228452.356446227,1224.752283088,-76.033011,-73.154287,2.878724,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,40614,0,1003
1.017000000,1.017000000,1017000,7675,2434,2421,1.961465201,1.950989011,gpio35,gpio34,1.921980364,1.939165213,33910.921020172,264.262055942,289686.758508277,1561.210098151,236037.002461967,1267.180962839,288763.821708964,1556.013485719,235284.992819920,1262.963049853,-79.377816,-76.146282,3.231534,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,1,0,40614,0,1003
1.018000000,1.018000000,1018000,7676,2511,2560,2.023516484,2.063003663,gpio35,gpio34,1.922121387,1.939249564,164690.471223575,998.590175028,289686.758508277,1561.210098151,236037.002461967,1267.180962839,288763.821708964,1556.013485719,235284.992819920,1262.963049853,-79.377816,-76.146282,3.231534,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,40614,0,1003
1.019000000,1.019000000,1019000,7677,2578,2693,2.077509158,2.170183150,gpio35,gpio34,1.922369449,1.939387824,289692.617655578,1636.782358054,289686.758508277,1561.210098151,236037.002461967,1267.180962839,288763.821708964,1556.013485719,235284.992819920,1262.963049853,-79.377816,-76.146282,3.231534,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,40614,0,1003
1.020000000,1.020000000,1020000,7678,2610,2763,2.103296703,2.226593407,gpio35,gpio34,1.922673673,1.939551733,355280.207618568,1940.430721105,289686.758508277,1561.210098151,236037.002461967,1267.180962839,288763.821708964,1556.013485719,235284.992819920,1262.963049853,-79.377816,-76.146282,3.231534,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,40614,0,1003
1.021000000,1.021000000,1021000,7679,2637,2809,2.125054945,2.263663004,gpio35,gpio34,1.923014662,1.939737236,398215.713106801,2196.074631823,289686.758508277,1561.210098151,236037.002461967,1267.180962839,288763.821708964,1556.013485719,235284.992819920,1262.963049853,-79.377816,-76.146282,3.231534,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,40614,0,1003
1.022000000,1.022000000,1022000,7680,2629,2802,2.118608059,2.258021978,gpio35,gpio34,1.923349670,1.939916107,391229.769135630,2117.557270839,289686.758508277,1561.210098151,236037.002461967,1267.180962839,288763.821708964,1556.013485719,235284.992819920,1262.963049853,-79.377816,-76.146282,3.231534,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,40614,0,1003
1.023000000,1.023000000,1023000,7681,2558,2700,2.061391941,2.175824176,gpio35,gpio34,1.923602144,1.940037583,294845.927606126,1438.088297191,289686.758508277,1561.210098151,236037.002461967,1267.180962839,288763.821708964,1556.013485719,235284.992819920,1262.963049853,-79.377816,-76.146282,3.231534,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,40614,0,1003
1.024000000,1.024000000,1024000,7682,2488,2578,2.004981685,2.077509158,gpio35,gpio34,1.923756051,1.940102527,179736.389180824,768.838953311,289686.758508277,1561.210098151,236037.002461967,1267.180962839,288763.821708964,1556.013485719,235284.992819920,1262.963049853,-79.377816,-76.146282,3.231534,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,40614,0,1003
1.025000000,1.025000000,1025000,7683,2406,2405,1.938901099,1.938095238,gpio35,gpio34,1.923770391,1.940101325,16745.654413763,-14.223070754,289686.758508277,1561.210098151,236037.002461967,1267.180962839,288763.821708964,1556.013485719,235284.992819920,1262.963049853,-79.377816,-76.146282,3.231534,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,40614,0,1003
1.026000000,1.026000000,1026000,7684,2324,2257,1.872820513,1.818827839,gpio35,gpio34,1.923665448,1.940034045,-122554.488696872,-796.502032795,289686.758508277,1561.210098151,236037.002461967,1267.180962839,288763.821708964,1556.013485719,235284.992819920,1262.963049853,-79.377816,-76.146282,3.231534,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,40614,0,1003
1.027000000,1.027000000,1027000,7685,2257,2120,1.818827839,1.708424908,gpio35,gpio34,1.923450207,1.939912838,-251363.187258866,-1434.896303963,289686.758508277,1561.210098151,236037.002461967,1267.180962839,288763.821708964,1556.013485719,235284.992819920,1262.963049853,-79.377816,-76.146282,3.231534,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,40614,0,1003
1.028000000,1.028000000,1028000,7686,2206,2014,1.777728938,1.623003663,gpio35,gpio34,1.923149761,1.939750654,-350868.851979442,-1920.009608156,289686.758508277,1561.210098151,236037.002461967,1267.180962839,288763.821708964,1556.013485719,235284.992819920,1262.963049853,-79.377816,-76.146282,3.231534,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,40614,0,1003
1.029000000,1.029000000,1029000,7687,2190,1971,1.764835165,1.588351648,gpio35,gpio34,1.922814963,1.939575739,-390985.456712716,-2070.732171252,289686.758508277,1561.210098151,236037.002461967,1267.180962839,288763.821708964,1556.013485719,235284.992819920,1262.963049853,-79.377816,-76.146282,3.231534,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,40614,0,1003
1.030000000,1.030000000,1030000,7688,2186,1961,1.761611722,1.580293040,gpio35,gpio34,1.922472441,1.939397775,-400005.511624666,-2106.822082257,289686.758508277,1561.210098151,236037.002461967,1267.180962839,288763.821708964,1556.013485719,235284.992819920,1262.963049853,-79.377816,-76.146282,3.231534,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,40614,0,1003
1.031000000,1.031000000,1031000,7689,2235,2037,1.801098901,1.641538462,gpio35,gpio34,1.922191507,1.939259476,-328081.599311198,-1637.247381267,289686.758508277,1561.210098151,236037.002461967,1267.180962839,288763.821708964,1556.013485719,235284.992819920,1262.963049853,-79.377816,-76.146282,3.231534,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,40614,0,1003
1.032000000,1.032000000,1032000,7690,2298,2152,1.851868132,1.734212454,gpio35,gpio34,1.922003528,1.939172085,-219526.553472256,-1034.580003861,289686.758508277,1561.210098151,236037.002461967,1267.180962839,288763.821708964,1556.013485719,235284.992819920,1262.963049853,-79.377816,-76.146282,3.231534,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,40614,0,1003
1.033000000,1.033000000,1033000,7691,2375,2296,1.913919414,1.850256410,gpio35,gpio34,1.921931781,1.939146832,-83788.045610028,-298.953042715,289686.758508277,1561.210098151,236037.002461967,1267.180962839,288763.821708964,1556.013485719,235284.992819920,1262.963049853,-79.377816,-76.146282,3.231534,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,40614,0,1003
1.034000000,1.034000000,1034000,7692,2462,2471,1.984029304,1.991282051,gpio35,gpio34,1.922001131,1.939191715,80988.948887195,531.339899409,281446.981442706,1503.413161890,229323.225520530,1220.269161905,281183.091412226,1501.062520540,229108.207712693,1218.361226533,-83.685428,-79.959441,3.725987,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,1,0,40614,0,1003
1.035000000,1.035000000,1035000,7693,2535,2603,2.042857143,2.097655678,gpio35,gpio34,1.922176786,1.939295380,205133.692804667,1227.240297475,281446.981442706,1503.413161890,229323.225520530,1220.269161905,281183.091412226,1501.062520540,229108.207712693,1218.361226533,-83.685428,-79.959441,3.725987,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,40614,0,1003
1.036000000,1.036000000,1036000,7694,2598,2728,2.093626374,2.198388278,gpio35,gpio34,1.922452997,1.939449711,322566.563720157,1827.043187203,281446.981442706,1503.413161890,229323.225520530,1220.269161905,281183.091412226,1501.062520540,229108.207712693,1218.361226533,-83.685428,-79.959441,3.725987,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,40614,0,1003
1.037000000,1.037000000,1037000,7695,2624,2786,2.114578755,2.245128205,gpio35,gpio34,1.922775672,1.939624840,376828.031294686,2073.260324661,281446.981442706,1503.413161890,229323.225520530,1220.269161905,281183.091412226,1501.062520540,229108.207712693,1218.361226533,-83.685428,-79.959441,3.725987,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,40614,0,1003
1.038000000,1.038000000,1038000,7696,2639,2814,2.126666667,2.267692308,gpio35,gpio34,1.923120589,1.939811882,402802.116295649,2214.289476247,281446.981442706,1503.413161890,229323.225520530,1220.269161905,281183.091412226,1501.062520540,229108.207712693,1218.361226533,-83.685428,-79.959441,3.725987,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,40614,0,1003
1.039000000,1.039000000,1039000,7697,2624,2782,2.114578755,2.241904762,gpio35,gpio34,1.923439373,1.939986649,372283.984999630,2068.972774860,281446.981442706,1503.413161890,229323.225520530,1220.269161905,281183.091412226,1501.062520540,229108.207712693,1218.361226533,-83.685428,-79.959441,3.725987,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,40614,0,1003
1.040000000,1.040000000,1040000,7698,2538,2655,2.045274725,2.139560440,gpio35,gpio34,1.923655494,1.940091937,252391.488332603,1246.449973797,281446.981442706,1503.413161890,229323.225520530,1220.269161905,281183.091412226,1501.062520540,229108.207712693,1218.361226533,-83.685428,-79.959441,3.725987,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,40614,0,1003
1.041000000,1.041000000,1041000,7699,2463,2518,1.984835165,2.029157509,gpio35,gpio34,1.923760996,1.940136680,123207.843793579,529.691464270,281446.981442706,1503.413161890,229323.225520530,1220.269161905,281183.091412226,1501.062520540,229108.207712693,1218.361226533,-83.685428,-79.959441,3.725987,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,40614,0,1003
1.042000000,1.042000000,1042000,7700,2377,2350,1.915531136,1.893772894,gpio35,gpio34,1.923731008,1.940112074,-35020.842243763,-291.292055482,281446.981442706,1503.413161890,229323.225520530,1220.269161905,281183.091412226,1501.062520540,229108.207712693,1218.361226533,-83.685428,-79.959441,3.725987,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,40614,0,1003
1.043000000,1.043000000,1043000,7701,2299,2209,1.852673993,1.780146520,gpio35,gpio34,1.923587424,1.940024636,-167681.490599676,-1035.133305362,281446.981442706,1503.413161890,229323.225520530,1220.269161905,281183.091412226,1501.062520540,229108.207712693,1218.361226533,-83.685428,-79.959441,3.725987,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,40614,0,1003
1.044000000,1.044000000,1044000,7702,2237,2081,1.802710623,1.676996337,gpio35,gpio34,1.923340832,1.939887322,-287975.125827970,-1625.588141288,281446.981442706,1503.413161890,229323.225520530,1220.269161905,281183.091412226,1501.062520540,229108.207712693,1218.361226533,-83.685428,-79.959441,3.725987,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,40614,0,1003
1.045000000,1.045000000,1045000,7703,2209,2011,1.780146520,1.620586081,gpio35,gpio34,1.923038078,1.939727582,-353564.433282788,-1891.087055380,281446.981442706,1503.413161890,229323.225520530,1220.269161905,281183.091412226,1501.062520540,229108.207712693,1218.361226533,-83.685428,-79.959441,3.725987,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,40614,0,1003
1.046000000,1.046000000,1046000,7704,2186,1964,1.761611722,1.582710623,gpio35,gpio34,1.922697750,1.939549466,-397442.758582223,-2108.619666587,281446.981442706,1503.413161890,229323.225520530,1220.269161905,281183.091412226,1501.062520540,229108.207712693,1218.361226533,-83.685428,-79.959441,3.725987,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,40614,0,1003
1.047000000,1.047000000,1047000,7705,2191,1975,1.765641026,1.591575092,gpio35,gpio34,1.922366628,1.939375557,-386693.171418111,-2058.810242951,281446.981442706,1503.413161890,229323.225520530,1220.269161905,281183.091412226,1501.062520540,229108.207712693,1218.361226533,-83.685428,-79.959441,3.725987,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,40614,0,1003
1.048000000,1.048000000,1048000,7706,2252,2076,1.814798535,1.672967033,gpio35,gpio34,1.922117228,1.939250980,-291254.970523191,-1474.801624271,281446.981442706,1503.413161890,229323.225520530,1220.269161905,281183.091412226,1501.062520540,229108.207712693,1218.361226533,-83.685428,-79.959441,3.725987,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,40614,0,1003
1.049000000,1.049000000,1049000,7707,2322,2195,1.871208791,1.768864469,gpio35,gpio34,1.921963975,1.939182938,-178972.335165571,-805.515567063,281446.981442706,1503.413161890,229323.225520530,1220.269161905,281183.091412226,1501.062520540,229108.207712693,1218.361226533,-83.685428,-79.959441,3.725987,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,40614,0,1003
