host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.050000000,1.050000000,1050000,7708,2406,2365,1.938901099,1.905860806,gpio35,gpio34,1.921947872,1.939182656,-18805.676563125,-3.336544797,281446.981442706,1503.413161890,229323.225520530,1220.269161905,281183.091412226,1501.062520540,229108.207712693,1218.361226533,-83.685428,-79.959441,3.725987,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,40614,0,1003
1.051000000,1.051000000,1051000,7709,2495,2542,2.010622711,2.048498168,gpio35,gpio34,1.922074422,1.939254096,147788.543638784,845.741102418,280378.077519496,1520.968242601,228452.281749219,1234.518021879,280016.866363735,1517.569001480,228157.966610685,1231.758973854,-76.116468,-72.967250,3.149218,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,1,0,40614,0,1003
1.052000000,1.052000000,1052000,7710,2572,2730,2.072673993,2.200000000,gpio35,gpio34,1.922352348,1.939387516,324568.314026021,1579.487742457,280378.077519496,1520.968242601,228452.281749219,1234.518021879,280016.866363735,1517.569001480,228157.966610685,1231.758973854,-76.116468,-72.967250,3.149218,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,40614,0,1003
1.053000000,1.053000000,1053000,7711,2634,2833,2.122637363,2.283003663,gpio35,gpio34,1.922712999,1.939570766,421177.461509230,2169.398223945,280378.077519496,1520.968242601,228452.281749219,1234.518021879,280016.866363735,1517.569001480,228157.966610685,1231.758973854,-76.116468,-72.967250,3.149218,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,40614,0,1003
1.054000000,1.054000000,1054000,7712,2656,2856,2.140366300,2.301538462,gpio35,gpio34,1.923091825,1.939771562,442401.676895647,2377.112363190,280378.077519496,1520.968242601,228452.281749219,1234.518021879,280016.866363735,1517.569001480,228157.966610685,1231.758973854,-76.116468,-72.967250,3.149218,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,40614,0,1003
1.055000000,1.055000000,1055000,7713,2671,2831,2.152454212,2.281391941,gpio35,gpio34,1.923450125,1.939984244,418431.674297092,2517.837662738,280378.077519496,1520.968242601,228452.281749219,1234.518021879,280016.866363735,1517.569001480,228157.966610685,1231.758973854,-76.116468,-72.967250,3.149218,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,40614,0,1003
1.056000000,1.056000000,1056000,7714,2656,2778,2.140366300,2.238681319,gpio35,gpio34,1.923765356,1.940184626,368134.728668878,2372.217413165,280378.077519496,1520.968242601,228452.281749219,1234.518021879,280016.866363735,1517.569001480,228157.966610685,1231.758973854,-76.116468,-72.967250,3.149218,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,40614,0,1003
1.057000000,1.057000000,1057000,7715,2562,2632,2.064615385,2.121025641,gpio35,gpio34,1.923962616,1.940309057,230365.404557721,1473.070081111,280378.077519496,1520.968242601,228452.281749219,1234.518021879,280016.866363735,1517.569001480,228157.966610685,1231.758973854,-76.116468,-72.967250,3.149218,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,40614,0,1003
1.058000000,1.058000000,1058000,7716,2476,2432,1.995311355,1.959853480,gpio35,gpio34,1.923998507,1.940364059,41914.231779891,651.143182742,280378.077519496,1520.968242601,228452.281749219,1234.518021879,280016.866363735,1517.569001480,228157.966610685,1231.758973854,-76.116468,-72.967250,3.149218,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,40614,0,1003
1.059000000,1.059000000,1059000,7717,2388,2244,1.924395604,1.808351648,gpio35,gpio34,1.923882860,1.940348091,-135055.241382764,-189.042110316,280378.077519496,1520.968242601,228452.281749219,1234.518021879,280016.866363735,1517.569001480,228157.966610685,1231.758973854,-76.116468,-72.967250,3.149218,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,40614,0,1003
1.060000000,1.060000000,1060000,7718,2311,2118,1.862344322,1.706813187,gpio35,gpio34,1.923665791,1.940270087,-253499.294786543,-923.445449348,280378.077519496,1520.968242601,228452.281749219,1234.518021879,280016.866363735,1517.569001480,228157.966610685,1231.758973854,-76.116468,-72.967250,3.149218,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,40614,0,1003
1.061000000,1.061000000,1061000,7719,2246,2008,1.809963370,1.618168498,gpio35,gpio34,1.923360293,1.940139780,-356767.239547056,-1542.632455511,280378.077519496,1520.968242601,228452.281749219,1234.518021879,280016.866363735,1517.569001480,228157.966610685,1231.758973854,-76.116468,-72.967250,3.149218,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,40614,0,1003
1.062000000,1.062000000,1062000,7720,2216,1952,1.785787546,1.573040293,gpio35,gpio34,1.923009973,1.939985428,-409112.298372025,-1827.294646877,280378.077519496,1520.968242601,228452.281749219,1234.518021879,280016.866363735,1517.569001480,228157.966610685,1231.758973854,-76.116468,-72.967250,3.149218,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,40614,0,1003
1.063000000,1.063000000,1063000,7721,2187,1913,1.762417582,1.541611722,gpio35,gpio34,1.922628575,1.939807860,-445406.243511441,-2102.132015257,280378.077519496,1520.968242601,228452.281749219,1234.518021879,280016.866363735,1517.569001480,228157.966610685,1231.758973854,-76.116468,-72.967250,3.149218,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,40614,0,1003
1.064000000,1.064000000,1064000,7722,2216,1971,1.785787546,1.588351648,gpio35,gpio34,1.922294298,1.939653840,-390376.803129681,-1823.365220215,280378.077519496,1520.968242601,228452.281749219,1234.518021879,280016.866363735,1517.569001480,228157.966610685,1231.758973854,-76.116468,-72.967250,3.149218,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,40614,0,1003
1.065000000,1.065000000,1065000,7723,2267,2115,1.826886447,1.704395604,gpio35,gpio34,1.922076399,1.939541073,-254467.445017795,-1334.993654498,280378.077519496,1520.968242601,228452.281749219,1234.518021879,280016.866363735,1517.569001480,228157.966610685,1231.758973854,-76.116468,-72.967250,3.149218,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,40614,0,1003
1.066000000,1.066000000,1066000,7724,2340,2290,1.885714286,1.845421245,gpio35,gpio34,1.921999744,1.939487246,-89519.771121164,-637.226922879,280378.077519496,1520.968242601,228452.281749219,1234.518021879,280016.866363735,1517.569001480,228157.966610685,1231.758973854,-76.116468,-72.967250,3.149218,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,40614,0,1003
1.067000000,1.067000000,1067000,7725,2422,2426,1.951794872,1.955018315,gpio35,gpio34,1.922032763,1.939499553,38559.897663782,145.703489156,322726.160584095,1670.833460115,262957.533691180,1356.158505021,321627.911059100,1648.715808756,262062.679100070,1338.206362142,-75.056404,-81.368389,-6.311985,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,1,0,40614,0,1003
1.068000000,1.068000000,1068000,7726,2514,2600,2.025934066,2.095238095,gpio35,gpio34,1.922205968,1.939585988,202273.440180864,1023.252578719,322726.160584095,1670.833460115,262957.533691180,1356.158505021,321627.911059100,1648.715808756,262062.679100070,1338.206362142,-75.056404,-81.368389,-6.311985,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,40614,0,1003
1.069000000,1.069000000,1069000,7727,2592,2744,2.088791209,2.211282051,gpio35,gpio34,1.922495044,1.939735193,337590.148049439,1766.361868076,322726.160584095,1670.833460115,262957.533691180,1356.158505021,321627.911059100,1648.715808756,262062.679100070,1338.206362142,-75.056404,-81.368389,-6.311985,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,40614,0,1003
1.070000000,1.070000000,1070000,7728,2641,2852,2.128278388,2.298315018,gpio35,gpio34,1.922870864,1.939923736,438891.793882957,2232.063385116,322726.160584095,1670.833460115,262957.533691180,1356.158505021,321627.911059100,1648.715808756,262062.679100070,1338.206362142,-75.056404,-81.368389,-6.311985,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,40614,0,1003
1.071000000,1.071000000,1071000,7729,2659,2869,2.142783883,2.312014652,gpio35,gpio34,1.923260008,1.940126596,454451.670715802,2401.554216024,322726.160584095,1670.833460115,262957.533691180,1356.158505021,321627.911059100,1648.715808756,262062.679100070,1338.206362142,-75.056404,-81.368389,-6.311985,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,40614,0,1003
1.072000000,1.072000000,1072000,7730,2658,2825,2.141978022,2.276556777,gpio35,gpio34,1.923613305,1.940328448,412588.641422967,2389.612501013,322726.160584095,1670.833460115,262957.533691180,1356.158505021,321627.911059100,1648.715808756,262062.679100070,1338.206362142,-75.056404,-81.368389,-6.311985,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,40614,0,1003
1.073000000,1.073000000,1073000,7731,2607,2709,2.100879121,2.183076923,gpio35,gpio34,1.923872768,1.940488999,303007.984505046,1900.674688016,322726.160584095,1670.833460115,262957.533691180,1356.158505021,321627.911059100,1648.715808756,262062.679100070,1338.206362142,-75.056404,-81.368389,-6.311985,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,40614,0,1003
1.074000000,1.074000000,1074000,7732,2533,2573,2.041245421,2.073479853,gpio35,gpio34,1.924022376,1.940589755,174714.827506716,1192.802114569,322726.160584095,1670.833460115,262957.533691180,1356.158505021,321627.911059100,1648.715808756,262062.679100070,1338.206362142,-75.056404,-81.368389,-6.311985,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,40614,0,1003
1.075000000,1.075000000,1075000,7733,2444,2383,1.969523810,1.920366300,gpio35,gpio34,1.924018719,1.940618689,-4269.654325399,342.535001784,322726.160584095,1670.833460115,262957.533691180,1356.158505021,321627.911059100,1648.715808756,262062.679100070,1338.206362142,-75.056404,-81.368389,-6.311985,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,40614,0,1003
1.076000000,1.076000000,1076000,7734,2347,2193,1.891355311,1.767252747,gpio35,gpio34,1.923861953,1.940569426,-183075.151675682,-583.203130240,322726.160584095,1670.833460115,262957.533691180,1356.158505021,321627.911059100,1648.715808756,262062.679100070,1338.206362142,-75.056404,-81.368389,-6.311985,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,40614,0,1003
1.077000000,1.077000000,1077000,7735,2279,2058,1.836556777,1.658461538,gpio35,gpio34,1.923596553,1.940465413,-309941.121500965,-1231.350861105,322726.160584095,1670.833460115,262957.533691180,1356.158505021,321627.911059100,1648.715808756,262062.679100070,1338.206362142,-75.056404,-81.368389,-6.311985,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,40614,0,1003
1.078000000,1.078000000,1078000,7736,2247,1989,1.810769231,1.602857143,gpio35,gpio34,1.923275814,1.940335717,-374567.358923243,-1535.404655653,322726.160584095,1670.833460115,262957.533691180,1356.158505021,321627.911059100,1648.715808756,262062.679100070,1338.206362142,-75.056404,-81.368389,-6.311985,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,40614,0,1003
1.079000000,1.079000000,1079000,7737,2199,1940,1.772087912,1.563369963,gpio35,gpio34,1.922915908,1.940167469,-420306.889370771,-1991.796969111,322726.160584095,1670.833460115,262957.533691180,1356.158505021,321627.911059100,1648.715808756,262062.679100070,1338.206362142,-75.056404,-81.368389,-6.311985,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,40614,0,1003
1.080000000,1.080000000,1080000,7738,2182,1930,1.758388278,1.555311355,gpio35,gpio34,1.922548303,1.939985690,-429297.622850064,-2151.987905641,322726.160584095,1670.833460115,262957.533691180,1356.158505021,321627.911059100,1648.715808756,262062.679100070,1338.206362142,-75.056404,-81.368389,-6.311985,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,40614,0,1003
1.081000000,1.081000000,1081000,7739,2221,1994,1.789816850,1.606886447,gpio35,gpio34,1.922232641,1.939835521,-368637.666867767,-1777.769646768,322726.160584095,1670.833460115,262957.533691180,1356.158505021,321627.911059100,1648.715808756,262062.679100070,1338.206362142,-75.056404,-81.368389,-6.311985,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,40614,0,1003
1.082000000,1.082000000,1082000,7740,2286,2164,1.842197802,1.743882784,gpio35,gpio34,1.922054292,1.939737883,-208281.342933618,-1155.881425508,322726.160584095,1670.833460115,262957.533691180,1356.158505021,321627.911059100,1648.715808756,262062.679100070,1338.206362142,-75.056404,-81.368389,-6.311985,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,40614,0,1003
1.083000000,1.083000000,1083000,7741,2363,2339,1.904249084,1.884908425,gpio35,gpio34,1.922017146,1.939702394,-43379.855139071,-420.133162941,322726.160584095,1670.833460115,262957.533691180,1356.158505021,321627.911059100,1648.715808756,262062.679100070,1338.206362142,-75.056404,-81.368389,-6.311985,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,40614,0,1003
1.084000000,1.084000000,1084000,7742,2449,2506,1.973553114,2.019487179,gpio35,gpio34,1.922114616,1.939736245,113827.898872750,400.740798510,312494.637918670,1595.692041540,254620.880842412,1295.168779645,311773.807093979,1585.770901399,254033.547310087,1287.116128736,-79.852667,-86.013840,-6.161173,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,1,0,40614,0,1003
1.085000000,1.085000000,1085000,7743,2531,2644,2.039633700,2.130695971,gpio35,gpio34,1.922323197,1.939836143,243586.428061435,1182.633242823,312494.637918670,1595.692041540,254620.880842412,1295.168779645,311773.807093979,1585.770901399,254033.547310087,1287.116128736,-79.852667,-86.013840,-6.161173,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,40614,0,1003
1.086000000,1.086000000,1086000,7744,2602,2773,2.096849817,2.234652015,gpio35,gpio34,1.922635526,1.939993156,364745.262389134,1858.802025957,312494.637918670,1595.692041540,254620.880842412,1295.168779645,311773.807093979,1585.770901399,254033.547310087,1287.116128736,-79.852667,-86.013840,-6.161173,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,40614,0,1003
1.087000000,1.087000000,1087000,7745,2640,2842,2.127472527,2.290256410,gpio35,gpio34,1.923003147,1.940180636,429316.695670523,2219.469334105,312494.637918670,1595.692041540,254620.880842412,1295.168779645,311773.807093979,1585.770901399,254033.547310087,1287.116128736,-79.852667,-86.013840,-6.161173,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,40614,0,1003
1.088000000,1.088000000,1088000,7746,2663,2866,2.146007326,2.309597070,gpio35,gpio34,1.923389741,1.940386462,451473.875859645,2436.673563034,312494.637918670,1595.692041540,254620.880842412,1295.168779645,311773.807093979,1585.770901399,254033.547310087,1287.116128736,-79.852667,-86.013840,-6.161173,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,40614,0,1003
1.089000000,1.089000000,1089000,7747,2627,2786,2.116996337,2.245128205,gpio35,gpio34,1.923711479,1.940563072,375734.079034477,2090.791100885,312494.637918670,1595.692041540,254620.880842412,1295.168779645,311773.807093979,1585.770901399,254033.547310087,1287.116128736,-79.852667,-86.013840,-6.161173,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,40614,0,1003
1.090000000,1.090000000,1090000,7748,2566,2663,2.067838828,2.146007326,gpio35,gpio34,1.923933775,1.940690348,259602.548420881,1506.750501348,312494.637918670,1595.692041540,254620.880842412,1295.168779645,311773.807093979,1585.770901399,254033.547310087,1287.116128736,-79.852667,-86.013840,-6.161173,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,40614,0,1003
1.091000000,1.091000000,1091000,7749,2500,2509,2.014652015,2.021904762,gpio35,gpio34,1.924031746,1.940764310,114412.924195041,875.593138439,312494.637918670,1595.692041540,254620.880842412,1295.168779645,311773.807093979,1585.770901399,254033.547310087,1287.116128736,-79.852667,-86.013840,-6.161173,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,40614,0,1003
1.092000000,1.092000000,1092000,7750,2410,2325,1.942124542,1.873626374,gpio35,gpio34,1.923981341,1.940765670,-58864.631512565,16.103073837,312494.637918670,1595.692041540,254620.880842412,1295.168779645,311773.807093979,1585.770901399,254033.547310087,1287.116128736,-79.852667,-86.013840,-6.161173,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,40614,0,1003
1.093000000,1.093000000,1093000,7751,2321,2151,1.870402930,1.733406593,gpio35,gpio34,1.923790766,1.940695307,-222557.869295799,-832.987339907,312494.637918670,1595.692041540,254620.880842412,1295.168779645,311773.807093979,1585.770901399,254033.547310087,1287.116128736,-79.852667,-86.013840,-6.161173,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,40614,0,1003
1.094000000,1.094000000,1094000,7752,2248,2022,1.811575092,1.629450549,gpio35,gpio34,1.923496426,1.940566187,-343737.732182263,-1528.586090532,312494.637918670,1595.692041540,254620.880842412,1295.168779645,311773.807093979,1585.770901399,254033.547310087,1287.116128736,-79.852667,-86.013840,-6.161173,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,40614,0,1003
1.095000000,1.095000000,1095000,7753,2222,1956,1.790622711,1.576263736,gpio35,gpio34,1.923149193,1.940416243,-405506.860883261,-1775.101685087,312494.637918670,1595.692041540,254620.880842412,1295.168779645,311773.807093979,1585.770901399,254033.547310087,1287.116128736,-79.852667,-86.013840,-6.161173,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,40614,0,1003
1.096000000,1.096000000,1096000,7754,2188,1928,1.763223443,1.553699634,gpio35,gpio34,1.922779743,1.940239051,-431452.267054635,-2097.692050399,312494.637918670,1595.692041540,254620.880842412,1295.168779645,311773.807093979,1585.770901399,254033.547310087,1287.116128736,-79.852667,-86.013840,-6.161173,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,40614,0,1003
1.097000000,1.097000000,1097000,7755,2182,1952,1.758388278,1.573040293,gpio35,gpio34,1.922430004,1.940057200,-408434.317902788,-2152.835323113,312494.637918670,1595.692041540,254620.880842412,1295.168779645,311773.807093979,1585.770901399,254033.547310087,1287.116128736,-79.852667,-86.013840,-6.161173,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,40614,0,1003
1.098000000,1.098000000,1098000,7756,2235,2045,1.801098901,1.647985348,gpio35,gpio34,1.922155559,1.939918242,-320503.208156314,-1645.053965706,312494.637918670,1595.692041540,254620.880842412,1295.168779645,311773.807093979,1585.770901399,254033.547310087,1287.116128736,-79.852667,-86.013840,-6.161173,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,40614,0,1003
1.099000000,1.099000000,1099000,7757,2305,2208,1.857509158,1.779340659,gpio35,gpio34,1.922012744,1.939835833,-166782.746938941,-975.597656157,312494.637918670,1595.692041540,254620.880842412,1295.168779645,311773.807093979,1585.770901399,254033.547310087,1287.116128736,-79.852667,-86.013840,-6.161173,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,40614,0,1003
