host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.100000000,1.100000000,1100000,7758,2392,2401,1.927619048,1.934871795,gpio35,gpio34,1.922025603,1.939823616,15017.114923206,-144.628069419,319592.373568999,1623.284544885,260404.121525549,1317.564673060,318597.106264858,1613.905757959,259593.176930333,1309.952231748,-82.768619,-88.092354,-5.323735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,1,0,40614,0,1003
1.101000000,1.101000000,1101000,7759,2474,2569,1.993699634,2.070256410,gpio35,gpio34,1.922173834,1.939877492,173107.576001831,637.809743762,319592.373568999,1623.284544885,260404.121525549,1317.564673060,318597.106264858,1613.905757959,259593.176930333,1309.952231748,-82.768619,-88.092354,-5.323735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,40614,0,1003
1.102000000,1.102000000,1102000,7760,2551,2696,2.055750916,2.172600733,gpio35,gpio34,1.922424261,1.939993365,292454.681107857,1371.764315160,319592.373568999,1623.284544885,260404.121525549,1317.564673060,318597.106264858,1613.905757959,259593.176930333,1309.952231748,-82.768619,-88.092354,-5.323735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,40614,0,1003
1.103000000,1.103000000,1103000,7761,2618,2803,2.109743590,2.258827839,gpio35,gpio34,1.922760665,1.940163115,392860.358371449,2009.583324046,319592.373568999,1623.284544885,260404.121525549,1317.564673060,318597.106264858,1613.905757959,259593.176930333,1309.952231748,-82.768619,-88.092354,-5.323735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,40614,0,1003
1.104000000,1.104000000,1104000,7762,2645,2854,2.131501832,2.299926740,gpio35,gpio34,1.923137831,1.940354454,440463.803893262,2265.158082161,319592.373568999,1623.284544885,260404.121525549,1317.564673060,318597.106264858,1613.905757959,259593.176930333,1309.952231748,-82.768619,-88.092354,-5.323735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,40614,0,1003
1.105000000,1.105000000,1105000,7763,2662,2862,2.145201465,2.306373626,gpio35,gpio34,1.923521067,1.940559301,447552.172384299,2425.075657577,319592.373568999,1623.284544885,260404.121525549,1317.564673060,318597.106264858,1613.905757959,259593.176930333,1309.952231748,-82.768619,-88.092354,-5.323735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,40614,0,1003
1.106000000,1.106000000,1106000,7764,2612,2756,2.104908425,2.220952381,gpio35,gpio34,1.923818498,1.940723650,347347.592304081,1945.642542218,319592.373568999,1623.284544885,260404.121525549,1317.564673060,318597.106264858,1613.905757959,259593.176930333,1309.952231748,-82.768619,-88.092354,-5.323735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,40614,0,1003
1.107000000,1.107000000,1107000,7765,2546,2603,2.051721612,2.097655678,gpio35,gpio34,1.923992335,1.940834648,203011.327071224,1314.046287268,319592.373568999,1623.284544885,260404.121525549,1317.564673060,318597.106264858,1613.905757959,259593.176930333,1309.952231748,-82.768619,-88.092354,-5.323735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,40614,0,1003
1.108000000,1.108000000,1108000,7766,2467,2436,1.988058608,1.963076923,gpio35,gpio34,1.924031420,1.940881872,45643.941587471,559.059538252,319592.373568999,1623.284544885,260404.121525549,1317.564673060,318597.106264858,1613.905757959,259593.176930333,1309.952231748,-82.768619,-88.092354,-5.323735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,40614,0,1003
1.109000000,1.109000000,1109000,7767,2378,2271,1.916336996,1.830109890,gpio35,gpio34,1.923937498,1.940857327,-109683.868437066,-290.573831957,319592.373568999,1623.284544885,260404.121525549,1317.564673060,318597.106264858,1613.905757959,259593.176930333,1309.952231748,-82.768619,-88.092354,-5.323735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,40614,0,1003
1.110000000,1.110000000,1110000,7768,2292,2110,1.847032967,1.700366300,gpio35,gpio34,1.923713927,1.940763503,-261091.934504113,-1110.737086412,319592.373568999,1623.284544885,260404.121525549,1317.564673060,318597.106264858,1613.905757959,259593.176930333,1309.952231748,-82.768619,-88.092354,-5.323735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,40614,0,1003
1.111000000,1.111000000,1111000,7769,2227,1986,1.794652015,1.600439560,gpio35,gpio34,1.923390653,1.940617391,-377527.743141037,-1729.736800939,319592.373568999,1623.284544885,260404.121525549,1317.564673060,318597.106264858,1613.905757959,259593.176930333,1309.952231748,-82.768619,-88.092354,-5.323735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,40614,0,1003
1.112000000,1.112000000,1112000,7770,2201,1935,1.773699634,1.559340659,gpio35,gpio34,1.923026603,1.940450474,-425146.521278081,-1976.051244783,319592.373568999,1623.284544885,260404.121525549,1317.564673060,318597.106264858,1613.905757959,259593.176930333,1309.952231748,-82.768619,-88.092354,-5.323735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,40614,0,1003
1.113000000,1.113000000,1113000,7771,2179,1921,1.755970696,1.548058608,gpio35,gpio34,1.922651635,1.940265994,-437896.831272931,-2183.958731007,319592.373568999,1623.284544885,260404.121525549,1317.564673060,318597.106264858,1613.905757959,259593.176930333,1309.952231748,-82.768619,-88.092354,-5.323735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,40614,0,1003
1.114000000,1.114000000,1114000,7772,2189,1972,1.764029304,1.589157509,gpio35,gpio34,1.922318140,1.940089757,-389462.628561474,-2086.373164336,319592.373568999,1623.284544885,260404.121525549,1317.564673060,318597.106264858,1613.905757959,259593.176930333,1309.952231748,-82.768619,-88.092354,-5.323735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,40614,0,1003
1.115000000,1.115000000,1115000,7773,2254,2100,1.816410256,1.692307692,gpio35,gpio34,1.922088130,1.939966078,-268611.849214019,-1464.176339559,319592.373568999,1623.284544885,260404.121525549,1317.564673060,318597.106264858,1613.905757959,259593.176930333,1309.952231748,-82.768619,-88.092354,-5.323735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,40614,0,1003
1.116000000,1.116000000,1116000,7774,2329,2259,1.876849817,1.820439560,gpio35,gpio34,1.921986481,1.939902961,-118707.695503053,-747.200103666,319592.373568999,1623.284544885,260404.121525549,1317.564673060,318597.106264858,1613.905757959,259593.176930333,1309.952231748,-82.768619,-88.092354,-5.323735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,40614,0,1003
1.117000000,1.117000000,1117000,7775,2422,2451,1.951794872,1.975164835,gpio35,gpio34,1.922039660,1.939914853,62102.987270790,140.782050284,312624.027442941,1594.554911793,254726.307530246,1294.245810232,312364.901990180,1591.749594849,254515.171904143,1291.968830196,-86.801552,-93.090028,-6.288477,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,1,0,40614,0,1003
1.118000000,1.118000000,1118000,7776,2502,2628,2.016263736,2.117802198,gpio35,gpio34,1.922235422,1.939991202,228616.298808866,903.854131757,312624.027442941,1594.554911793,254726.307530246,1294.245810232,312364.901990180,1591.749594849,254515.171904143,1291.968830196,-86.801552,-93.090028,-6.288477,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,40614,0,1003
1.119000000,1.119000000,1119000,7777,2574,2740,2.074285714,2.208058608,gpio35,gpio34,1.922521246,1.940125497,333791.334639088,1589.841854797,312624.027442941,1594.554911793,254726.307530246,1294.245810232,312364.901990180,1591.749594849,254515.171904143,1291.968830196,-86.801552,-93.090028,-6.288477,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,40614,0,1003
1.120000000,1.120000000,1120000,7778,2614,2807,2.106520147,2.262051282,gpio35,gpio34,1.922860776,1.940291891,396511.513774496,1969.858444704,312624.027442941,1594.554911793,254726.307530246,1294.245810232,312364.901990180,1591.749594849,254515.171904143,1291.968830196,-86.801552,-93.090028,-6.288477,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,40614,0,1003
1.121000000,1.121000000,1121000,7779,2651,2855,2.136336996,2.300732601,gpio35,gpio34,1.923238647,1.940487937,441287.996030306,2320.874535639,312624.027442941,1594.554911793,254726.307530246,1294.245810232,312364.901990180,1591.749594849,254515.171904143,1291.968830196,-86.801552,-93.090028,-6.288477,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,40614,0,1003
1.122000000,1.122000000,1122000,7780,2655,2845,2.139560440,2.292673993,gpio35,gpio34,1.923608083,1.940687009,431435.667665612,2356.714304279,312624.027442941,1594.554911793,254726.307530246,1294.245810232,312364.901990180,1591.749594849,254515.171904143,1291.968830196,-86.801552,-93.090028,-6.288477,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,40614,0,1003
1.123000000,1.123000000,1123000,7781,2595,2719,2.091208791,2.191135531,gpio35,gpio34,1.923875610,1.940837531,312425.123352785,1781.947942332,312624.027442941,1594.554911793,254726.307530246,1294.245810232,312364.901990180,1591.749594849,254515.171904143,1291.968830196,-86.801552,-93.090028,-6.288477,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,40614,0,1003
1.124000000,1.124000000,1124000,7782,2518,2534,2.029157509,2.042051282,gpio35,gpio34,1.923993786,1.940925851,138008.451409156,1045.573613249,312624.027442941,1594.554911793,254726.307530246,1294.245810232,312364.901990180,1591.749594849,254515.171904143,1291.968830196,-86.801552,-93.090028,-6.288477,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,40614,0,1003
1.125000000,1.125000000,1125000,7783,2424,2371,1.953406593,1.910695971,gpio35,gpio34,1.923980488,1.940938332,-15529.515051469,147.752924995,312624.027442941,1594.554911793,254726.307530246,1294.245810232,312364.901990180,1591.749594849,254515.171904143,1291.968830196,-86.801552,-93.090028,-6.288477,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,40614,0,1003
1.126000000,1.126000000,1126000,7784,2348,2209,1.892161172,1.780146520,gpio35,gpio34,1.923836654,1.940889554,-167972.839508769,-577.447048277,312624.027442941,1594.554911793,254726.307530246,1294.245810232,312364.901990180,1591.749594849,254515.171904143,1291.968830196,-86.801552,-93.090028,-6.288477,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,40614,0,1003
1.127000000,1.127000000,1127000,7785,2270,2078,1.829304029,1.674578755,gpio35,gpio34,1.923587396,1.940777969,-291089.495498753,-1321.002143164,312624.027442941,1594.554911793,254726.307530246,1294.245810232,312364.901990180,1591.749594849,254515.171904143,1291.968830196,-86.801552,-93.090028,-6.288477,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,40614,0,1003
1.128000000,1.128000000,1128000,7786,2209,1963,1.780146520,1.581904762,gpio35,gpio34,1.923245714,1.940617337,-399025.370242885,-1901.630949458,312624.027442941,1594.554911793,254726.307530246,1294.245810232,312364.901990180,1591.749594849,254515.171904143,1291.968830196,-86.801552,-93.090028,-6.288477,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,40614,0,1003
1.129000000,1.129000000,1129000,7787,2189,1913,1.764029304,1.541611722,gpio35,gpio34,1.922864080,1.940440749,-445681.546715960,-2090.532534389,312624.027442941,1594.554911793,254726.307530246,1294.245810232,312364.901990180,1591.749594849,254515.171904143,1291.968830196,-86.801552,-93.090028,-6.288477,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,40614,0,1003
1.130000000,1.130000000,1130000,7788,2176,1925,1.753553114,1.551282051,gpio35,gpio34,1.922492498,1.940253862,-433942.616726848,-2212.464092178,312624.027442941,1594.554911793,254726.307530246,1294.245810232,312364.901990180,1591.749594849,254515.171904143,1291.968830196,-86.801552,-93.090028,-6.288477,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,40614,0,1003
1.131000000,1.131000000,1131000,7789,2217,2021,1.786593407,1.628644689,gpio35,gpio34,1.922198650,1.940100201,-343162.686570951,-1819.105035530,312624.027442941,1594.554911793,254726.307530246,1294.245810232,312364.901990180,1591.749594849,254515.171904143,1291.968830196,-86.801552,-93.090028,-6.288477,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,40614,0,1003
1.132000000,1.132000000,1132000,7790,2275,2147,1.833333333,1.730183150,gpio35,gpio34,1.922006634,1.939993434,-224240.415239219,-1263.956604440,312624.027442941,1594.554911793,254726.307530246,1294.245810232,312364.901990180,1591.749594849,254515.171904143,1291.968830196,-86.801552,-93.090028,-6.288477,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,40614,0,1003
1.133000000,1.133000000,1133000,7791,2355,2321,1.897802198,1.870402930,gpio35,gpio34,1.921955030,1.939951243,-60264.072409233,-499.479784312,312624.027442941,1594.554911793,254726.307530246,1294.245810232,312364.901990180,1591.749594849,254515.171904143,1291.968830196,-86.801552,-93.090028,-6.288477,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,40614,0,1003
1.134000000,1.134000000,1134000,7792,2445,2505,1.970329670,2.018681319,gpio35,gpio34,1.922051757,1.939981622,112959.334446587,359.634166937,311855.228329430,1582.847228608,254099.889397836,1284.743083298,311423.154537440,1579.766986044,253747.835326642,1282.242955517,-79.361270,-85.494645,-6.133375,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,1,0,40614,0,1003
1.135000000,1.135000000,1135000,7793,2526,2673,2.035604396,2.154065934,gpio35,gpio34,1.922283771,1.940077244,270951.853305689,1132.027557087,311855.228329430,1582.847228608,254099.889397836,1284.743083298,311423.154537440,1579.766986044,253747.835326642,1282.242955517,-79.361270,-85.494645,-6.133375,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,40614,0,1003
1.136000000,1.136000000,1136000,7794,2596,2785,2.092014652,2.244322344,gpio35,gpio34,1.922605810,1.940229182,376084.553581415,1798.706785114,311855.228329430,1582.847228608,254099.889397836,1284.743083298,311423.154537440,1579.766986044,253747.835326642,1282.242955517,-79.361270,-85.494645,-6.133375,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,40614,0,1003
1.137000000,1.137000000,1137000,7795,2626,2835,2.116190476,2.284615385,gpio35,gpio34,1.922967819,1.940405143,422763.670871151,2083.112902150,311855.228329430,1582.847228608,254099.889397836,1284.743083298,311423.154537440,1579.766986044,253747.835326642,1282.242955517,-79.361270,-85.494645,-6.133375,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,40614,0,1003
1.138000000,1.138000000,1138000,7796,2656,2854,2.140366300,2.299926740,gpio35,gpio34,1.923344778,1.940605104,440221.883900741,2367.234613069,311855.228329430,1582.847228608,254099.889397836,1284.743083298,311423.154537440,1579.766986044,253747.835326642,1282.242955517,-79.361270,-85.494645,-6.133375,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,40614,0,1003
1.139000000,1.139000000,1139000,7797,2645,2814,2.131501832,2.267692308,gpio35,gpio34,1.923689126,1.940796001,402137.500542186,2259.925609721,311855.228329430,1582.847228608,254099.889397836,1284.743083298,311423.154537440,1579.766986044,253747.835326642,1282.242955517,-79.361270,-85.494645,-6.133375,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,40614,0,1003
1.140000000,1.140000000,1140000,7798,2562,2666,2.064615385,2.148424908,gpio35,gpio34,1.923913861,1.940919820,262451.965585423,1465.832338206,311855.228329430,1582.847228608,254099.889397836,1284.743083298,311423.154537440,1579.766986044,253747.835326642,1282.242955517,-79.361270,-85.494645,-6.133375,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,40614,0,1003
1.141000000,1.141000000,1141000,7799,2490,2493,2.006593407,2.009010989,gpio35,gpio34,1.923998958,1.940985494,99378.515241957,777.474928697,311855.228329430,1582.847228608,254099.889397836,1284.743083298,311423.154537440,1579.766986044,253747.835326642,1282.242955517,-79.361270,-85.494645,-6.133375,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,40614,0,1003
1.142000000,1.142000000,1142000,7800,2403,2311,1.936483516,1.862344322,gpio35,gpio34,1.923937304,1.940980992,-72001.797982962,-53.296535314,311855.228329430,1582.847228608,254099.889397836,1284.743083298,311423.154537440,1579.766986044,253747.835326642,1282.242955517,-79.361270,-85.494645,-6.133375,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,40614,0,1003
1.143000000,1.143000000,1143000,7801,2320,2168,1.869597070,1.747106227,gpio35,gpio34,1.923760473,1.940909608,-206507.673456868,-845.076584684,311855.228329430,1582.847228608,254099.889397836,1284.743083298,311423.154537440,1579.766986044,253747.835326642,1282.242955517,-79.361270,-85.494645,-6.133375,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,40614,0,1003
1.144000000,1.144000000,1144000,7802,2248,2036,1.811575092,1.640732601,gpio35,gpio34,1.923477445,1.940780274,-330526.898649771,-1531.123085271,311855.228329430,1582.847228608,254099.889397836,1284.743083298,311423.154537440,1579.766986044,253747.835326642,1282.242955517,-79.361270,-85.494645,-6.133375,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,40614,0,1003
1.145000000,1.145000000,1145000,7803,2195,1935,1.768864469,1.559340659,gpio35,gpio34,1.923113308,1.940608358,-425247.879474623,-2035.220484270,311855.228329430,1582.847228608,254099.889397836,1284.743083298,311423.154537440,1579.766986044,253747.835326642,1282.242955517,-79.361270,-85.494645,-6.133375,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,40614,0,1003
1.146000000,1.146000000,1146000,7804,2176,1913,1.753553114,1.541611722,gpio35,gpio34,1.922731807,1.940421302,-445526.920406208,-2214.448318873,311855.228329430,1582.847228608,254099.889397836,1284.743083298,311423.154537440,1579.766986044,253747.835326642,1282.242955517,-79.361270,-85.494645,-6.133375,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,40614,0,1003
1.147000000,1.147000000,1147000,7805,2177,1941,1.754358974,1.564175824,gpio35,gpio34,1.922373251,1.940235240,-418730.480453544,-2202.693709760,311855.228329430,1582.847228608,254099.889397836,1284.743083298,311423.154537440,1579.766986044,253747.835326642,1282.242955517,-79.361270,-85.494645,-6.133375,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,40614,0,1003
1.148000000,1.148000000,1148000,7806,2232,2068,1.798681319,1.666520147,gpio35,gpio34,1.922117397,1.940093686,-298791.537291063,-1675.782172378,311855.228329430,1582.847228608,254099.889397836,1284.743083298,311423.154537440,1579.766986044,253747.835326642,1282.242955517,-79.361270,-85.494645,-6.133375,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,40614,0,1003
1.149000000,1.149000000,1149000,7807,2299,2198,1.852673993,1.771282051,gpio35,gpio34,1.921966562,1.940006267,-176149.220961146,-1034.915617004,311855.228329430,1582.847228608,254099.889397836,1284.743083298,311423.154537440,1579.766986044,253747.835326642,1282.242955517,-79.361270,-85.494645,-6.133375,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,40614,0,1003
