host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.150000000,1.150000000,1150000,7808,2382,2381,1.919560440,1.918754579,gpio35,gpio34,1.921963350,1.939985821,-3751.032993640,-242.047355481,311855.228329430,1582.847228608,254099.889397836,1284.743083298,311423.154537440,1579.766986044,253747.835326642,1282.242955517,-79.361270,-85.494645,-6.133375,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,40614,0,1003
1.151000000,1.151000000,1151000,7809,2471,2556,1.991282051,2.059780220,gpio35,gpio34,1.922101167,1.940037117,160945.924490966,607.269002544,313675.774139496,1596.811218124,255583.271579561,1296.077177089,313341.075549828,1593.948844117,255310.558901079,1293.753885781,-72.264686,-78.545050,-6.280364,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,1,0,40614,0,1003
1.152000000,1.152000000,1152000,7810,2549,2704,2.054139194,2.179047619,gpio35,gpio34,1.922358113,1.940151219,300068.376022696,1350.794275477,313675.774139496,1596.811218124,255583.271579561,1296.077177089,313341.075549828,1593.948844117,255310.558901079,1293.753885781,-72.264686,-78.545050,-6.280364,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,40614,0,1003
1.153000000,1.153000000,1153000,7811,2613,2817,2.105714286,2.270109890,gpio35,gpio34,1.922705865,1.940316782,406113.063812572,1960.013772020,313675.774139496,1596.811218124,255583.271579561,1296.077177089,313341.075549828,1593.948844117,255310.558901079,1293.753885781,-72.264686,-78.545050,-6.280364,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,40614,0,1003
1.154000000,1.154000000,1154000,7812,2639,2849,2.126666667,2.295897436,gpio35,gpio34,1.923079057,1.940503132,435822.279928483,2206.097938893,313675.774139496,1596.811218124,255583.271579561,1296.077177089,313341.075549828,1593.948844117,255310.558901079,1293.753885781,-72.264686,-78.545050,-6.280364,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,40614,0,1003
1.155000000,1.155000000,1155000,7813,2652,2847,2.137142857,2.294285714,gpio35,gpio34,1.923450263,1.940699772,433504.249574822,2327.913931277,313675.774139496,1596.811218124,255583.271579561,1296.077177089,313341.075549828,1593.948844117,255310.558901079,1293.753885781,-72.264686,-78.545050,-6.280364,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,40614,0,1003
1.156000000,1.156000000,1156000,7814,2609,2753,2.102490842,2.218534799,gpio35,gpio34,1.923745348,1.940861563,344606.965859810,1915.359103202,313675.774139496,1596.811218124,255583.271579561,1296.077177089,313341.075549828,1593.948844117,255310.558901079,1293.753885781,-72.264686,-78.545050,-6.280364,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,40614,0,1003
1.157000000,1.157000000,1157000,7815,2544,2621,2.050109890,2.112161172,gpio35,gpio34,1.923933764,1.940970811,220036.626027590,1293.333292486,313675.774139496,1596.811218124,255583.271579561,1296.077177089,313341.075549828,1593.948844117,255310.558901079,1293.753885781,-72.264686,-78.545050,-6.280364,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,40614,0,1003
1.158000000,1.158000000,1158000,7816,2461,2439,1.983223443,1.965494505,gpio35,gpio34,1.923975325,1.941013064,48535.654691885,500.206613288,313675.774139496,1596.811218124,255583.271579561,1296.077177089,313341.075549828,1593.948844117,255310.558901079,1293.753885781,-72.264686,-78.545050,-6.280364,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,40614,0,1003
1.159000000,1.159000000,1159000,7817,2372,2256,1.911501832,1.818021978,gpio35,gpio34,1.923869371,1.940983552,-123734.919709351,-349.367903996,313675.774139496,1596.811218124,255583.271579561,1296.077177089,313341.075549828,1593.948844117,255310.558901079,1293.753885781,-72.264686,-78.545050,-6.280364,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,40614,0,1003
1.160000000,1.160000000,1160000,7818,2291,2118,1.846227106,1.706813187,gpio35,gpio34,1.923652315,1.940888796,-253483.541877199,-1121.771560409,313675.774139496,1596.811218124,255583.271579561,1296.077177089,313341.075549828,1593.948844117,255310.558901079,1293.753885781,-72.264686,-78.545050,-6.280364,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,40614,0,1003
1.161000000,1.161000000,1161000,7819,2226,1995,1.793846154,1.607692308,gpio35,gpio34,1.923336355,1.940741753,-368985.854869884,-1740.760240462,313675.774139496,1596.811218124,255583.271579561,1296.077177089,313341.075549828,1593.948844117,255310.558901079,1293.753885781,-72.264686,-78.545050,-6.280364,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,40614,0,1003
1.162000000,1.162000000,1162000,7820,2194,1945,1.768058608,1.567399267,gpio35,gpio34,1.922980418,1.940569070,-415672.070858332,-2044.304625631,313675.774139496,1596.811218124,255583.271579561,1296.077177089,313341.075549828,1593.948844117,255310.558901079,1293.753885781,-72.264686,-78.545050,-6.280364,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,40614,0,1003
1.163000000,1.163000000,1163000,7821,2171,1917,1.749523810,1.544835165,gpio35,gpio34,1.922602273,1.940378025,-441607.311819732,-2261.684019268,313675.774139496,1596.811218124,255583.271579561,1296.077177089,313341.075549828,1593.948844117,255310.558901079,1293.753885781,-72.264686,-78.545050,-6.280364,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,40614,0,1003
1.164000000,1.164000000,1164000,7822,2196,1980,1.769670330,1.595604396,gpio35,gpio34,1.922275275,1.940207317,-381876.150185332,-2020.918315398,313675.774139496,1596.811218124,255583.271579561,1296.077177089,313341.075549828,1593.948844117,255310.558901079,1293.753885781,-72.264686,-78.545050,-6.280364,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,40614,0,1003
1.165000000,1.165000000,1165000,7823,2250,2105,1.813186813,1.696336996,gpio35,gpio34,1.922049336,1.940080297,-263856.269426851,-1503.728714204,313675.774139496,1596.811218124,255583.271579561,1296.077177089,313341.075549828,1593.948844117,255310.558901079,1293.753885781,-72.264686,-78.545050,-6.280364,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,40614,0,1003
1.166000000,1.166000000,1166000,7824,2326,2275,1.874432234,1.833333333,gpio35,gpio34,1.921960620,1.940014649,-103604.726890143,-777.172765142,313675.774139496,1596.811218124,255583.271579561,1296.077177089,313341.075549828,1593.948844117,255310.558901079,1293.753885781,-72.264686,-78.545050,-6.280364,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,40614,0,1003
1.167000000,1.167000000,1167000,7825,2411,2444,1.942930403,1.969523810,gpio35,gpio34,1.922008184,1.940017564,55545.460067162,34.518075117,319957.396899924,1631.085227737,260701.542827454,1323.896221145,319053.180858365,1626.363384295,259964.786873793,1320.063661948,-75.409811,-81.183910,-5.774099,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,1,0,40614,0,1003
1.168000000,1.168000000,1168000,7826,2497,2613,2.012234432,2.105714286,gpio35,gpio34,1.922191890,1.940089781,214536.496837509,854.937385329,319957.396899924,1631.085227737,260701.542827454,1323.896221145,319053.180858365,1626.363384295,259964.786873793,1320.063661948,-75.409811,-81.183910,-5.774099,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,40614,0,1003
1.169000000,1.169000000,1169000,7827,2568,2743,2.069450549,2.210476190,gpio35,gpio34,1.922480174,1.940219142,336665.485133298,1531.433864321,319957.396899924,1631.085227737,260701.542827454,1323.896221145,319053.180858365,1626.363384295,259964.786873793,1320.063661948,-75.409811,-81.183910,-5.774099,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,40614,0,1003
1.170000000,1.170000000,1170000,7828,2613,2820,2.105714286,2.272527473,gpio35,gpio34,1.922830221,1.940384637,408793.830486875,1959.209666189,319957.396899924,1631.085227737,260701.542827454,1323.896221145,319053.180858365,1626.363384295,259964.786873793,1320.063661948,-75.409811,-81.183910,-5.774099,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,40614,0,1003
1.171000000,1.171000000,1171000,7829,2646,2860,2.132307692,2.304761905,gpio35,gpio34,1.923212153,1.940576560,446029.198131042,2272.075762726,319957.396899924,1631.085227737,260701.542827454,1323.896221145,319053.180858365,1626.363384295,259964.786873793,1320.063661948,-75.409811,-81.183910,-5.774099,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,40614,0,1003
1.172000000,1.172000000,1172000,7830,2647,2833,2.133113553,2.283003663,gpio35,gpio34,1.923571945,1.940769097,420173.359937520,2279.343847758,319957.396899924,1631.085227737,260701.542827454,1323.896221145,319053.180858365,1626.363384295,259964.786873793,1320.063661948,-75.409811,-81.183910,-5.774099,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,40614,0,1003
1.173000000,1.173000000,1173000,7831,2593,2717,2.089597070,2.189523810,gpio35,gpio34,1.923837896,1.940917925,310585.118301084,1761.895821031,319957.396899924,1631.085227737,260701.542827454,1323.896221145,319053.180858365,1626.363384295,259964.786873793,1320.063661948,-75.409811,-81.183910,-5.774099,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,40614,0,1003
1.174000000,1.174000000,1174000,7832,2520,2561,2.030769231,2.063809524,gpio35,gpio34,1.923977868,1.941007777,163462.303431631,1063.702187245,319957.396899924,1631.085227737,260701.542827454,1323.896221145,319053.180858365,1626.363384295,259964.786873793,1320.063661948,-75.409811,-81.183910,-5.774099,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,40614,0,1003
1.175000000,1.175000000,1175000,7833,2433,2378,1.960659341,1.916336996,gpio35,gpio34,1.923970227,1.941027428,-8923.197618344,232.644495976,319957.396899924,1631.085227737,260701.542827454,1323.896221145,319053.180858365,1626.363384295,259964.786873793,1320.063661948,-75.409811,-81.183910,-5.774099,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,40614,0,1003
1.176000000,1.176000000,1176000,7834,2329,2201,1.876849817,1.773699634,gpio35,gpio34,1.923819957,1.940963251,-175489.688946071,-759.764871101,319957.396899924,1631.085227737,260701.542827454,1323.896221145,319053.180858365,1626.363384295,259964.786873793,1320.063661948,-75.409811,-81.183910,-5.774099,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,40614,0,1003
1.177000000,1.177000000,1177000,7835,2267,2068,1.826886447,1.666520147,gpio35,gpio34,1.923562657,1.940849174,-300481.036160351,-1350.495075460,319957.396899924,1631.085227737,260701.542827454,1323.896221145,319053.180858365,1626.363384295,259964.786873793,1320.063661948,-75.409811,-81.183910,-5.774099,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,40614,0,1003
1.178000000,1.178000000,1178000,7836,2209,1966,1.780146520,1.584322344,gpio35,gpio34,1.923223416,1.940688471,-396173.166884559,-1902.473906439,319957.396899924,1631.085227737,260701.542827454,1323.896221145,319053.180858365,1626.363384295,259964.786873793,1320.063661948,-75.409811,-81.183910,-5.774099,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,40614,0,1003
1.179000000,1.179000000,1179000,7837,2188,1929,1.763223443,1.554505495,gpio35,gpio34,1.922854699,1.940511006,-430597.843081730,-2100.914809208,319957.396899924,1631.085227737,260701.542827454,1323.896221145,319053.180858365,1626.363384295,259964.786873793,1320.063661948,-75.409811,-81.183910,-5.774099,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,40614,0,1003
1.180000000,1.180000000,1180000,7838,2173,1930,1.751135531,1.555311355,gpio35,gpio34,1.922487155,1.940321631,-429226.141201782,-2241.916306309,319957.396899924,1631.085227737,260701.542827454,1323.896221145,319053.180858365,1626.363384295,259964.786873793,1320.063661948,-75.409811,-81.183910,-5.774099,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,40614,0,1003
1.181000000,1.181000000,1181000,7839,2214,2011,1.784175824,1.620586081,gpio35,gpio34,1.922185254,1.940165485,-352567.488074405,-1848.527797447,319957.396899924,1631.085227737,260701.542827454,1323.896221145,319053.180858365,1626.363384295,259964.786873793,1320.063661948,-75.409811,-81.183910,-5.774099,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,40614,0,1003
1.182000000,1.182000000,1182000,7840,2274,2156,1.832527473,1.737435897,gpio35,gpio34,1.922000505,1.940057847,-215754.835240708,-1274.269622007,319957.396899924,1631.085227737,260701.542827454,1323.896221145,319053.180858365,1626.363384295,259964.786873793,1320.063661948,-75.409811,-81.183910,-5.774099,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,40614,0,1003
1.183000000,1.183000000,1183000,7841,2355,2332,1.897802198,1.879267399,gpio35,gpio34,1.921957772,1.940015591,-49904.769916989,-500.242328068,319957.396899924,1631.085227737,260701.542827454,1323.896221145,319053.180858365,1626.363384295,259964.786873793,1320.063661948,-75.409811,-81.183910,-5.774099,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,40614,0,1003
1.184000000,1.184000000,1184000,7842,2441,2504,1.967106227,2.017875458,gpio35,gpio34,1.922053689,1.940042682,112015.029193942,320.711742548,311481.311563066,1577.695261918,253795.221717624,1280.561407738,311104.134160923,1574.419614996,253487.897268772,1277.902676907,-79.566752,-85.741706,-6.174954,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,1,0,40614,0,1003
1.185000000,1.185000000,1185000,7843,2523,2650,2.033186813,2.135531136,gpio35,gpio34,1.922267167,1.940135826,249304.203547237,1102.684215917,311481.311563066,1577.695261918,253795.221717624,1280.561407738,311104.134160923,1574.419614996,253487.897268772,1277.902676907,-79.566752,-85.741706,-6.174954,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,40614,0,1003
1.186000000,1.186000000,1186000,7844,2596,2778,2.092014652,2.238681319,gpio35,gpio34,1.922583581,1.940287705,369516.216062584,1798.013269667,311481.311563066,1577.695261918,253795.221717624,1280.561407738,311104.134160923,1574.419614996,253487.897268772,1277.902676907,-79.566752,-85.741706,-6.174954,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,40614,0,1003
1.187000000,1.187000000,1187000,7845,2627,2838,2.116996337,2.287032967,gpio35,gpio34,1.922948030,1.940464413,425612.942058503,2091.960241013,311481.311563066,1577.695261918,253795.221717624,1280.561407738,311104.134160923,1574.419614996,253487.897268772,1277.902676907,-79.566752,-85.741706,-6.174954,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,40614,0,1003
1.188000000,1.188000000,1188000,7846,2652,2861,2.137142857,2.305567766,gpio35,gpio34,1.923330650,1.940661092,446832.721964370,2328.372300623,311481.311563066,1577.695261918,253795.221717624,1280.561407738,311104.134160923,1574.419614996,253487.897268772,1277.902676907,-79.566752,-85.741706,-6.174954,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,40614,0,1003
1.189000000,1.189000000,1189000,7847,2622,2789,2.112967033,2.247545788,gpio35,gpio34,1.923654865,1.940833398,378626.398588028,2039.839104501,311481.311563066,1577.695261918,253795.221717624,1280.561407738,311104.134160923,1574.419614996,253487.897268772,1277.902676907,-79.566752,-85.741706,-6.174954,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,40614,0,1003
1.190000000,1.190000000,1190000,7848,2562,2664,2.064615385,2.146813187,gpio35,gpio34,1.923878024,1.940957180,260609.767581145,1465.389617753,311481.311563066,1577.695261918,253795.221717624,1280.561407738,311104.134160923,1574.419614996,253487.897268772,1277.902676907,-79.566752,-85.741706,-6.174954,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,40614,0,1003
1.191000000,1.191000000,1191000,7849,2488,2498,2.004981685,2.013040293,gpio35,gpio34,1.923967186,1.941021204,104125.887693748,757.952329376,311481.311563066,1577.695261918,253795.221717624,1280.561407738,311104.134160923,1574.419614996,253487.897268772,1277.902676907,-79.566752,-85.741706,-6.174954,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,40614,0,1003
1.192000000,1.192000000,1192000,7850,2401,2319,1.934871795,1.868791209,gpio35,gpio34,1.923912010,1.941015055,-64435.860793024,-72.799612035,311481.311563066,1577.695261918,253795.221717624,1280.561407738,311104.134160923,1574.419614996,253487.897268772,1277.902676907,-79.566752,-85.741706,-6.174954,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,40614,0,1003
1.193000000,1.193000000,1193000,7851,2314,2152,1.864761905,1.734212454,gpio35,gpio34,1.923722310,1.940938802,-221535.799088913,-902.720801505,311481.311563066,1577.695261918,253795.221717624,1280.561407738,311104.134160923,1574.419614996,253487.897268772,1277.902676907,-79.566752,-85.741706,-6.174954,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,40614,0,1003
1.194000000,1.194000000,1194000,7852,2245,2025,1.809157509,1.631868132,gpio35,gpio34,1.923430456,1.940807020,-340834.475971851,-1560.089175492,311481.311563066,1577.695261918,253795.221717624,1280.561407738,311104.134160923,1574.419614996,253487.897268772,1277.902676907,-79.566752,-85.741706,-6.174954,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,40614,0,1003
1.195000000,1.195000000,1195000,7853,2212,1954,1.782564103,1.574652015,gpio35,gpio34,1.923081678,1.940648777,-407312.028113391,-1873.354392520,311481.311563066,1577.695261918,253795.221717624,1280.561407738,311104.134160923,1574.419614996,253487.897268772,1277.902676907,-79.566752,-85.741706,-6.174954,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,40614,0,1003
1.196000000,1.196000000,1196000,7854,2176,1920,1.753553114,1.547252747,gpio35,gpio34,1.922705849,1.940461682,-438902.253338734,-2214.926826713,311481.311563066,1577.695261918,253795.221717624,1280.561407738,311104.134160923,1574.419614996,253487.897268772,1277.902676907,-79.566752,-85.741706,-6.174954,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,40614,0,1003
1.197000000,1.197000000,1197000,7855,2175,1945,1.752747253,1.567399267,gpio35,gpio34,1.922350542,1.940273967,-414935.750163737,-2222.252060681,311481.311563066,1577.695261918,253795.221717624,1280.561407738,311104.134160923,1574.419614996,253487.897268772,1277.902676907,-79.566752,-85.741706,-6.174954,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,40614,0,1003
1.198000000,1.198000000,1198000,7856,2224,2046,1.792234432,1.648791209,gpio35,gpio34,1.922076983,1.940125928,-319469.306690070,-1752.561929712,311481.311563066,1577.695261918,253795.221717624,1280.561407738,311104.134160923,1574.419614996,253487.897268772,1277.902676907,-79.566752,-85.741706,-6.174954,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,40614,0,1003
1.199000000,1.199000000,1199000,7857,2298,2217,1.851868132,1.786593407,gpio35,gpio34,1.921941499,1.940037670,-158221.047079233,-1044.837469023,311481.311563066,1577.695261918,253795.221717624,1280.561407738,311104.134160923,1574.419614996,253487.897268772,1277.902676907,-79.566752,-85.741706,-6.174954,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,40614,0,1003
