host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.200000000,1.200000000,1200000,7858,2383,2394,1.920366300,1.929230769,gpio35,gpio34,1.921948789,1.940017999,8512.588493192,-232.878964060,320289.748384342,1620.243823187,260972.343082701,1315.096623017,319346.205533104,1614.016974345,260203.543613069,1310.042502294,-82.425408,-88.223052,-5.797643,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,1,0,40614,0,1003
1.201000000,1.201000000,1201000,7859,2472,2565,1.992087912,2.067032967,gpio35,gpio34,1.922093873,1.940070069,169432.866208846,616.428225574,320289.748384342,1620.243823187,260972.343082701,1315.096623017,319346.205533104,1614.016974345,260203.543613069,1310.042502294,-82.425408,-88.223052,-5.797643,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,40614,0,1003
1.202000000,1.202000000,1202000,7860,2544,2701,2.050109890,2.176630037,gpio35,gpio34,1.922348409,1.940180108,297253.582356463,1302.703374520,320289.748384342,1620.243823187,260972.343082701,1315.096623017,319346.205533104,1614.016974345,260203.543613069,1310.042502294,-82.425408,-88.223052,-5.797643,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,40614,0,1003
1.203000000,1.203000000,1203000,7861,2610,2808,2.103296703,2.262857143,gpio35,gpio34,1.922688918,1.940343225,397654.460718807,1931.051283552,320289.748384342,1620.243823187,260972.343082701,1315.096623017,319346.205533104,1614.016974345,260203.543613069,1310.042502294,-82.425408,-88.223052,-5.797643,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,40614,0,1003
1.204000000,1.204000000,1204000,7862,2639,2853,2.126666667,2.299120879,gpio35,gpio34,1.923065350,1.940529548,439606.487917074,2205.784895296,320289.748384342,1620.243823187,260972.343082701,1315.096623017,319346.205533104,1614.016974345,260203.543613069,1310.042502294,-82.425408,-88.223052,-5.797643,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,40614,0,1003
1.205000000,1.205000000,1205000,7863,2652,2852,2.137142857,2.298315018,gpio35,gpio34,1.923440599,1.940726162,438225.777392290,2327.601200723,320289.748384342,1620.243823187,260972.343082701,1315.096623017,319346.205533104,1614.016974345,260203.543613069,1310.042502294,-82.425408,-88.223052,-5.797643,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,40614,0,1003
1.206000000,1.206000000,1206000,7864,2608,2755,2.101684982,2.220146520,gpio35,gpio34,1.923737305,1.940887121,346500.460038861,1905.506524584,320289.748384342,1620.243823187,260972.343082701,1315.096623017,319346.205533104,1614.016974345,260203.543613069,1310.042502294,-82.425408,-88.223052,-5.797643,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,40614,0,1003
1.207000000,1.207000000,1207000,7865,2542,2615,2.048498168,2.107326007,gpio35,gpio34,1.923920894,1.940994732,214399.394417532,1273.950405653,320289.748384342,1620.243823187,260972.343082701,1315.096623017,319346.205533104,1614.016974345,260203.543613069,1310.042502294,-82.425408,-88.223052,-5.797643,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,40614,0,1003
1.208000000,1.208000000,1208000,7866,2462,2438,1.984029304,1.964688645,gpio35,gpio34,1.923961662,1.941037766,47609.580497769,509.463591724,320289.748384342,1620.243823187,260972.343082701,1315.096623017,319346.205533104,1614.016974345,260203.543613069,1310.042502294,-82.425408,-88.223052,-5.797643,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,40614,0,1003
1.209000000,1.209000000,1209000,7867,2372,2261,1.911501832,1.822051282,gpio35,gpio34,1.923859751,1.941008230,-119013.443608074,-349.660343332,320289.748384342,1620.243823187,260972.343082701,1315.096623017,319346.205533104,1614.016974345,260203.543613069,1310.042502294,-82.425408,-88.223052,-5.797643,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,40614,0,1003
1.210000000,1.210000000,1210000,7868,2288,2105,1.843809524,1.696336996,gpio35,gpio34,1.923632228,1.940911032,-265706.659915619,-1150.684189688,320289.748384342,1620.243823187,260972.343082701,1315.096623017,319346.205533104,1614.016974345,260203.543613069,1310.042502294,-82.425408,-88.223052,-5.797643,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,40614,0,1003
1.211000000,1.211000000,1211000,7869,2225,1993,1.793040293,1.606080586,gpio35,gpio34,1.923314677,1.940763161,-370844.605384735,-1750.563635524,320289.748384342,1620.243823187,260972.343082701,1315.096623017,319346.205533104,1614.016974345,260203.543613069,1310.042502294,-82.425408,-88.223052,-5.797643,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,40614,0,1003
1.212000000,1.212000000,1212000,7870,2195,1937,1.768864469,1.560952381,gpio35,gpio34,1.922952315,1.940591262,-423175.586843866,-2035.017895709,320289.748384342,1620.243823187,260972.343082701,1315.096623017,319346.205533104,1614.016974345,260203.543613069,1310.042502294,-82.425408,-88.223052,-5.797643,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,40614,0,1003
1.213000000,1.213000000,1213000,7871,2174,1917,1.751941392,1.544835165,gpio35,gpio34,1.922574197,1.940402612,-441574.491994350,-2233.326254489,320289.748384342,1620.243823187,260972.343082701,1315.096623017,319346.205533104,1614.016974345,260203.543613069,1310.042502294,-82.425408,-88.223052,-5.797643,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,40614,0,1003
1.214000000,1.214000000,1214000,7872,2183,1964,1.759194139,1.582710623,gpio35,gpio34,1.922234334,1.940221404,-396901.027769636,-2145.231481088,320289.748384342,1620.243823187,260972.343082701,1315.096623017,319346.205533104,1614.016974345,260203.543613069,1310.042502294,-82.425408,-88.223052,-5.797643,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,40614,0,1003
1.215000000,1.215000000,1215000,7873,2249,2102,1.812380952,1.693919414,gpio35,gpio34,1.922006019,1.940093563,-266631.769654310,-1513.435637200,320289.748384342,1620.243823187,260972.343082701,1315.096623017,319346.205533104,1614.016974345,260203.543613069,1310.042502294,-82.425408,-88.223052,-5.797643,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,40614,0,1003
1.216000000,1.216000000,1216000,7874,2325,2274,1.873626374,1.832527473,gpio35,gpio34,1.921916540,1.940027096,-104495.243543641,-786.869981215,320289.748384342,1620.243823187,260972.343082701,1315.096623017,319346.205533104,1614.016974345,260203.543613069,1310.042502294,-82.425408,-88.223052,-5.797643,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,40614,0,1003
1.217000000,1.217000000,1217000,7875,2413,2444,1.944542125,1.969523810,gpio35,gpio34,1.921964148,1.940031611,55596.937967184,53.451038642,312932.853351131,1586.865337092,254977.939127172,1288.004444842,312630.777998595,1584.909533361,254731.807888390,1286.416985692,-86.701810,-93.252339,-6.550529,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,1,0,40614,0,1003
1.218000000,1.218000000,1218000,7876,2497,2621,2.012234432,2.112161172,gpio35,gpio34,1.922154345,1.940103814,222116.755554562,854.771094303,312932.853351131,1586.865337092,254977.939127172,1288.004444842,312630.777998595,1584.909533361,254731.807888390,1286.416985692,-86.701810,-93.252339,-6.550529,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,40614,0,1003
1.219000000,1.219000000,1219000,7877,2565,2744,2.067032967,2.211282051,gpio35,gpio34,1.922443472,1.940230743,337650.435333569,1502.647257204,312932.853351131,1586.865337092,254977.939127172,1288.004444842,312630.777998595,1584.909533361,254731.807888390,1286.416985692,-86.701810,-93.252339,-6.550529,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,40614,0,1003
1.220000000,1.220000000,1220000,7878,2609,2812,2.102490842,2.266080586,gpio35,gpio34,1.922787109,1.940393003,401307.859405148,1920.911684885,312932.853351131,1586.865337092,254977.939127172,1288.004444842,312630.777998595,1584.909533361,254731.807888390,1286.416985692,-86.701810,-93.252339,-6.550529,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,40614,0,1003
1.221000000,1.221000000,1221000,7879,2643,2843,2.129890110,2.291062271,gpio35,gpio34,1.923155385,1.940582500,430080.776688600,2243.356240197,312932.853351131,1586.865337092,254977.939127172,1288.004444842,312630.777998595,1584.909533361,254731.807888390,1286.416985692,-86.701810,-93.252339,-6.550529,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,40614,0,1003
1.222000000,1.222000000,1222000,7880,2648,2835,2.133919414,2.284615385,gpio35,gpio34,1.923516845,1.940775837,422121.863616981,2288.813687927,312932.853351131,1586.865337092,254977.939127172,1288.004444842,312630.777998595,1584.909533361,254731.807888390,1286.416985692,-86.701810,-93.252339,-6.550529,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,40614,0,1003
1.223000000,1.223000000,1223000,7881,2585,2715,2.083150183,2.187912088,gpio35,gpio34,1.923781240,1.940918212,308767.257329401,1685.494744215,312932.853351131,1586.865337092,254977.939127172,1288.004444842,312630.777998595,1584.909533361,254731.807888390,1286.416985692,-86.701810,-93.252339,-6.550529,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,40614,0,1003
1.224000000,1.224000000,1224000,7882,2512,2537,2.024322344,2.044468864,gpio35,gpio34,1.923901927,1.941001616,140941.971509859,987.377511505,312932.853351131,1586.865337092,254977.939127172,1288.004444842,312630.777998595,1584.909533361,254731.807888390,1286.416985692,-86.701810,-93.252339,-6.550529,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,40614,0,1003
1.225000000,1.225000000,1225000,7883,2432,2377,1.959853480,1.915531136,gpio35,gpio34,1.923893557,1.941020468,-9775.616360268,223.177270470,312932.853351131,1586.865337092,254977.939127172,1288.004444842,312630.777998595,1584.909533361,254731.807888390,1286.416985692,-86.701810,-93.252339,-6.550529,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,40614,0,1003
1.226000000,1.226000000,1226000,7884,2342,2207,1.887326007,1.778534799,gpio35,gpio34,1.923748198,1.940966773,-169753.527011189,-635.660378264,312932.853351131,1586.865337092,254977.939127172,1288.004444842,312630.777998595,1584.909533361,254731.807888390,1286.416985692,-86.701810,-93.252339,-6.550529,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,40614,0,1003
1.227000000,1.227000000,1227000,7885,2266,2071,1.826080586,1.668937729,gpio35,gpio34,1.923493387,1.940851887,-297573.922498003,-1360.076938234,312932.853351131,1586.865337092,254977.939127172,1288.004444842,312630.777998595,1584.909533361,254731.807888390,1286.416985692,-86.701810,-93.252339,-6.550529,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,40614,0,1003
1.228000000,1.228000000,1228000,7886,2207,1958,1.778534799,1.577875458,gpio35,gpio34,1.923147770,1.940689570,-403621.104741403,-1921.586348144,312932.853351131,1586.865337092,254977.939127172,1288.004444842,312630.777998595,1584.909533361,254731.807888390,1286.416985692,-86.701810,-93.252339,-6.550529,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,40614,0,1003
1.229000000,1.229000000,1229000,7887,2185,1925,1.760805861,1.551282051,gpio35,gpio34,1.922775904,1.940509686,-434273.916853252,-2129.548299265,312932.853351131,1586.865337092,254977.939127172,1288.004444842,312630.777998595,1584.909533361,254731.807888390,1286.416985692,-86.701810,-93.252339,-6.550529,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,40614,0,1003
1.230000000,1.230000000,1230000,7888,2172,1928,1.750329670,1.553699634,gpio35,gpio34,1.922406828,1.940319506,-431016.330825800,-2251.440841288,312932.853351131,1586.865337092,254977.939127172,1288.004444842,312630.777998595,1584.909533361,254731.807888390,1286.416985692,-86.701810,-93.252339,-6.550529,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,40614,0,1003
1.231000000,1.231000000,1231000,7889,2213,2017,1.783369963,1.625421245,gpio35,gpio34,1.922109842,1.940162557,-346827.055213868,-1858.042807891,312932.853351131,1586.865337092,254977.939127172,1288.004444842,312630.777998595,1584.909533361,254731.807888390,1286.416985692,-86.701810,-93.252339,-6.550529,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,40614,0,1003
1.232000000,1.232000000,1232000,7890,2269,2149,1.828498168,1.731794872,gpio35,gpio34,1.921919527,1.940050892,-222254.495292294,-1321.935760617,312932.853351131,1586.865337092,254977.939127172,1288.004444842,312630.777998595,1584.909533361,254731.807888390,1286.416985692,-86.701810,-93.252339,-6.550529,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,40614,0,1003
1.233000000,1.233000000,1233000,7891,2352,2325,1.895384615,1.873626374,gpio35,gpio34,1.921871234,1.940006226,-56397.930308523,-528.780478950,312932.853351131,1586.865337092,254977.939127172,1288.004444842,312630.777998595,1584.909533361,254731.807888390,1286.416985692,-86.701810,-93.252339,-6.550529,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,40614,0,1003
1.234000000,1.234000000,1234000,7892,2440,2503,1.966300366,2.017069597,gpio35,gpio34,1.921966432,1.940032520,111174.986183998,311.282451405,309976.152001216,1568.964565791,252568.816503124,1273.474999612,309617.811720096,1566.498599014,252276.840555545,1271.473458527,-79.320240,-85.921534,-6.601293,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,1,0,40614,0,1003
1.235000000,1.235000000,1235000,7893,2523,2655,2.033186813,2.139560440,gpio35,gpio34,1.922184026,1.940125674,254111.624801500,1102.804514859,309976.152001216,1568.964565791,252568.816503124,1273.474999612,309617.811720096,1566.498599014,252276.840555545,1271.473458527,-79.320240,-85.921534,-6.601293,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,40614,0,1003
1.236000000,1.236000000,1236000,7894,2594,2774,2.090402930,2.235457875,gpio35,gpio34,1.922497300,1.940275952,365848.893563795,1779.053126721,309976.152001216,1568.964565791,252568.816503124,1273.474999612,309617.811720096,1566.498599014,252276.840555545,1271.473458527,-79.320240,-85.921534,-6.601293,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,40614,0,1003
1.237000000,1.237000000,1237000,7895,2625,2839,2.115384615,2.287838828,gpio35,gpio34,1.922862642,1.940451060,426654.807066545,2073.019058210,309976.152001216,1568.964565791,252568.816503124,1273.474999612,309617.811720096,1566.498599014,252276.840555545,1271.473458527,-79.320240,-85.921534,-6.601293,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,40614,0,1003
1.238000000,1.238000000,1238000,7896,2652,2859,2.137142857,2.303956044,gpio35,gpio34,1.923243735,1.940647752,445050.232996805,2328.530380591,309976.152001216,1568.964565791,252568.816503124,1273.474999612,309617.811720096,1566.498599014,252276.840555545,1271.473458527,-79.320240,-85.921534,-6.601293,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,40614,0,1003
1.239000000,1.239000000,1239000,7897,2642,2815,2.129084249,2.268498168,gpio35,gpio34,1.923588989,1.940836189,403196.605141689,2230.800242270,309976.152001216,1568.964565791,252568.816503124,1273.474999612,309617.811720096,1566.498599014,252276.840555545,1271.473458527,-79.320240,-85.921534,-6.601293,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,40614,0,1003
1.240000000,1.240000000,1240000,7898,2549,2665,2.054139194,2.147619048,gpio35,gpio34,1.923813019,1.940949492,261627.803006593,1341.334488181,309976.152001216,1568.964565791,252568.816503124,1273.474999612,309617.811720096,1566.498599014,252276.840555545,1271.473458527,-79.320240,-85.921534,-6.601293,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,40614,0,1003
1.241000000,1.241000000,1241000,7899,2488,2497,2.004981685,2.012234432,gpio35,gpio34,1.923901441,1.941013524,103260.697010038,758.043345256,309976.152001216,1568.964565791,252568.816503124,1273.474999612,309617.811720096,1566.498599014,252276.840555545,1271.473458527,-79.320240,-85.921534,-6.601293,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,40614,0,1003
1.242000000,1.242000000,1242000,7900,2403,2315,1.936483516,1.865567766,gpio35,gpio34,1.923843107,1.941008994,-68123.498396649,-53.628365583,309976.152001216,1568.964565791,252568.816503124,1273.474999612,309617.811720096,1566.498599014,252276.840555545,1271.473458527,-79.320240,-85.921534,-6.601293,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,40614,0,1003
1.243000000,1.243000000,1243000,7901,2312,2153,1.863150183,1.735018315,gpio35,gpio34,1.923654282,1.940931135,-220514.228870603,-921.729369475,309976.152001216,1568.964565791,252568.816503124,1273.474999612,309617.811720096,1566.498599014,252276.840555545,1271.473458527,-79.320240,-85.921534,-6.601293,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,40614,0,1003
1.244000000,1.244000000,1244000,7902,2244,2033,1.808351648,1.638315018,gpio35,gpio34,1.923368943,1.940798555,-333226.199065695,-1569.538574101,309976.152001216,1568.964565791,252568.816503124,1273.474999612,309617.811720096,1566.498599014,252276.840555545,1271.473458527,-79.320240,-85.921534,-6.601293,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,40614,0,1003
1.245000000,1.245000000,1245000,7903,2210,1962,1.780952381,1.581098901,gpio35,gpio34,1.923026673,1.940638709,-399711.359484141,-1892.334502524,309976.152001216,1568.964565791,252568.816503124,1273.474999612,309617.811720096,1566.498599014,252276.840555545,1271.473458527,-79.320240,-85.921534,-6.601293,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,40614,0,1003
1.246000000,1.246000000,1246000,7904,2176,1917,1.753553114,1.544835165,gpio35,gpio34,1.922648482,1.940451624,-441661.329783643,-2214.807635019,309976.152001216,1568.964565791,252568.816503124,1273.474999612,309617.811720096,1566.498599014,252276.840555545,1271.473458527,-79.320240,-85.921534,-6.601293,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,40614,0,1003
1.247000000,1.247000000,1247000,7905,2173,1940,1.751135531,1.563369963,gpio35,gpio34,1.922289203,1.940262308,-419574.275605933,-2241.213309766,309976.152001216,1568.964565791,252568.816503124,1273.474999612,309617.811720096,1566.498599014,252276.840555545,1271.473458527,-79.320240,-85.921534,-6.601293,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,40614,0,1003
1.248000000,1.248000000,1248000,7906,2227,2055,1.794652015,1.656043956,gpio35,gpio34,1.922022958,1.940116697,-310927.737090696,-1723.803413578,309976.152001216,1568.964565791,252568.816503124,1273.474999612,309617.811720096,1566.498599014,252276.840555545,1271.473458527,-79.320240,-85.921534,-6.601293,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,40614,0,1003
1.249000000,1.249000000,1249000,7907,2295,2202,1.849450549,1.774505495,gpio35,gpio34,1.921875440,1.940026031,-172274.515934251,-1073.348676169,309976.152001216,1568.964565791,252568.816503124,1273.474999612,309617.811720096,1566.498599014,252276.840555545,1271.473458527,-79.320240,-85.921534,-6.601293,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,40614,0,1003
