host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.250000000,1.250000000,1250000,7908,2380,2390,1.917948718,1.926007326,gpio35,gpio34,1.921879572,1.940003954,4825.317512559,-261.361659999,321529.499053966,1629.736784138,261982.492919598,1322.801735489,320418.261402851,1622.587079134,261077.055592939,1316.998563910,-82.804380,-88.283467,-5.479087,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,1,0,40614,0,1003
1.251000000,1.251000000,1251000,7909,2469,2555,1.989670330,2.058974359,gpio35,gpio34,1.922016667,1.940053620,160102.658277996,587.974012331,321529.499053966,1629.736784138,261982.492919598,1322.801735489,320418.261402851,1622.587079134,261077.055592939,1316.998563910,-82.804380,-88.283467,-5.479087,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,40614,0,1003
1.252000000,1.252000000,1252000,7910,2546,2701,2.051721612,2.176630037,gpio35,gpio34,1.922271280,1.940165288,297343.745002206,1321.978419460,321529.499053966,1629.736784138,261982.492919598,1322.801735489,320418.261402851,1622.587079134,261077.055592939,1316.998563910,-82.804380,-88.283467,-5.479087,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,40614,0,1003
1.253000000,1.253000000,1253000,7911,2611,2814,2.104102564,2.267692308,gpio35,gpio34,1.922616701,1.940329225,403391.157423102,1940.766892653,321529.499053966,1629.736784138,261982.492919598,1322.801735489,320418.261402851,1622.587079134,261077.055592939,1316.998563910,-82.804380,-88.283467,-5.479087,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,40614,0,1003
1.254000000,1.254000000,1254000,7912,2637,2854,2.125054945,2.299926740,gpio35,gpio34,1.922994011,1.940513951,440631.927740334,2186.870306406,321529.499053966,1629.736784138,261982.492919598,1322.801735489,320418.261402851,1622.587079134,261077.055592939,1316.998563910,-82.804380,-88.283467,-5.479087,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,40614,0,1003
1.255000000,1.255000000,1255000,7913,2650,2849,2.135531136,2.295897436,gpio35,gpio34,1.923366915,1.940708968,435485.775628261,2308.705526422,321529.499053966,1629.736784138,261982.492919598,1322.801735489,320418.261402851,1622.587079134,261077.055592939,1316.998563910,-82.804380,-88.283467,-5.479087,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,40614,0,1003
1.256000000,1.256000000,1256000,7914,2609,2755,2.102490842,2.220146520,gpio35,gpio34,1.923663695,1.940870750,346586.510387196,1915.250228340,321529.499053966,1629.736784138,261982.492919598,1322.801735489,320418.261402851,1622.587079134,261077.055592939,1316.998563910,-82.804380,-88.283467,-5.479087,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,40614,0,1003
1.257000000,1.257000000,1257000,7915,2542,2619,2.048498168,2.110549451,gpio35,gpio34,1.923850580,1.940978378,218249.774862983,1274.144204910,321529.499053966,1629.736784138,261982.492919598,1322.801735489,320418.261402851,1622.587079134,261077.055592939,1316.998563910,-82.804380,-88.283467,-5.479087,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,40614,0,1003
1.258000000,1.258000000,1258000,7916,2461,2432,1.983223443,1.959853480,gpio35,gpio34,1.923886583,1.941020623,42045.070194111,500.117036388,321529.499053966,1629.736784138,261982.492919598,1322.801735489,320418.261402851,1622.587079134,261077.055592939,1316.998563910,-82.804380,-88.283467,-5.479087,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,40614,0,1003
1.259000000,1.259000000,1259000,7917,2371,2263,1.910695971,1.823663004,gpio35,gpio34,1.923786360,1.940990298,-117043.557106498,-358.997552113,321529.499053966,1629.736784138,261982.492919598,1322.801735489,320418.261402851,1622.587079134,261077.055592939,1316.998563910,-82.804380,-88.283467,-5.479087,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,40614,0,1003
1.260000000,1.260000000,1260000,7918,2289,2118,1.844615385,1.706813187,gpio35,gpio34,1.923569386,1.940893923,-253386.598895013,-1140.931739672,321529.499053966,1629.736784138,261982.492919598,1322.801735489,320418.261402851,1622.587079134,261077.055592939,1316.998563910,-82.804380,-88.283467,-5.479087,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,40614,0,1003
1.261000000,1.261000000,1261000,7919,2222,1992,1.790622711,1.605274725,gpio35,gpio34,1.923251092,1.940743652,-371712.320941280,-1778.981581134,321529.499053966,1629.736784138,261982.492919598,1322.801735489,320418.261402851,1622.587079134,261077.055592939,1316.998563910,-82.804380,-88.283467,-5.479087,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,40614,0,1003
1.262000000,1.262000000,1262000,7920,2194,1938,1.768058608,1.561758242,gpio35,gpio34,1.922889599,1.940570967,-422160.226611122,-2044.327101786,321529.499053966,1629.736784138,261982.492919598,1322.801735489,320418.261402851,1622.587079134,261077.055592939,1316.998563910,-82.804380,-88.283467,-5.479087,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,40614,0,1003
1.263000000,1.263000000,1263000,7921,2171,1915,1.749523810,1.543223443,gpio35,gpio34,1.922509933,1.940379920,-443383.459232437,-2261.706472947,321529.499053966,1629.736784138,261982.492919598,1322.801735489,320418.261402851,1622.587079134,261077.055592939,1316.998563910,-82.804380,-88.283467,-5.479087,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,40614,0,1003
1.264000000,1.264000000,1264000,7922,2183,1960,1.759194139,1.579487179,gpio35,gpio34,1.922166910,1.940198734,-400590.394114218,-2144.962836945,321529.499053966,1629.736784138,261982.492919598,1322.801735489,320418.261402851,1622.587079134,261077.055592939,1316.998563910,-82.804380,-88.283467,-5.479087,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,40614,0,1003
1.265000000,1.265000000,1265000,7923,2248,2104,1.811575092,1.695531136,gpio35,gpio34,1.921940274,1.940070110,-264670.822411349,-1522.707422496,321529.499053966,1629.736784138,261982.492919598,1322.801735489,320418.261402851,1622.587079134,261077.055592939,1316.998563910,-82.804380,-88.283467,-5.479087,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,40614,0,1003
1.266000000,1.266000000,1266000,7924,2324,2274,1.872820513,1.832527473,gpio35,gpio34,1.921850861,1.940002861,-104418.465321656,-796.132494726,321529.499053966,1629.736784138,261982.492919598,1322.801735489,320418.261402851,1622.587079134,261077.055592939,1316.998563910,-82.804380,-88.283467,-5.479087,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,40614,0,1003
1.267000000,1.267000000,1267000,7925,2409,2449,1.941318681,1.973553114,gpio35,gpio34,1.921902564,1.940004177,60379.159595279,15.577305263,312713.915156958,1590.889376566,254799.548111500,1291.270620369,312368.990607775,1588.891778459,254518.503313028,1289.649238151,-86.992942,-93.326185,-6.333243,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,1,0,40614,0,1003
1.268000000,1.268000000,1268000,7926,2496,2612,2.011428571,2.104908425,gpio35,gpio34,1.922085570,1.940075601,213718.738444900,845.555717039,312713.915156958,1590.889376566,254799.548111500,1291.270620369,312368.990607775,1588.891778459,254518.503313028,1289.649238151,-86.992942,-93.326185,-6.333243,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,40614,0,1003
1.269000000,1.269000000,1269000,7927,2563,2742,2.065421245,2.209670330,gpio35,gpio34,1.922373154,1.940200947,335848.544499082,1483.900934523,312713.915156958,1590.889376566,254799.548111500,1291.270620369,312368.990607775,1588.891778459,254518.503313028,1289.649238151,-86.992942,-93.326185,-6.333243,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,40614,0,1003
1.270000000,1.270000000,1270000,7928,2610,2816,2.103296703,2.269304029,gpio35,gpio34,1.922720085,1.940364042,405154.394682693,1930.804590909,312713.915156958,1590.889376566,254799.548111500,1291.270620369,312368.990607775,1588.891778459,254518.503313028,1289.649238151,-86.992942,-93.326185,-6.333243,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,40614,0,1003
1.271000000,1.271000000,1271000,7929,2643,2859,2.129890110,2.303956044,gpio35,gpio34,1.923101321,1.940553568,445216.713873264,2243.699092522,312713.915156958,1590.889376566,254799.548111500,1291.270620369,312368.990607775,1588.891778459,254518.503313028,1289.649238151,-86.992942,-93.326185,-6.333243,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,40614,0,1003
1.272000000,1.272000000,1272000,7930,2645,2831,2.131501832,2.281391941,gpio35,gpio34,1.923459612,1.940744517,418420.584127132,2260.535715017,312713.915156958,1590.889376566,254799.548111500,1291.270620369,312368.990607775,1588.891778459,254518.503313028,1289.649238151,-86.992942,-93.326185,-6.333243,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,40614,0,1003
1.273000000,1.273000000,1273000,7931,2587,2711,2.084761905,2.184688645,gpio35,gpio34,1.923720841,1.940888534,305069.679119042,1704.945853247,312713.915156958,1590.889376566,254799.548111500,1291.270620369,312368.990607775,1588.891778459,254518.503313028,1289.649238151,-86.992942,-93.326185,-6.333243,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,40614,0,1003
1.274000000,1.274000000,1274000,7932,2516,2575,2.027545788,2.075091575,gpio35,gpio34,1.923872212,1.940975191,176774.460426098,1025.889491017,312713.915156958,1590.889376566,254799.548111500,1291.270620369,312368.990607775,1588.891778459,254518.503313028,1289.649238151,-86.992942,-93.326185,-6.333243,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,40614,0,1003
1.275000000,1.275000000,1275000,7933,2431,2378,1.959047619,1.916336996,gpio35,gpio34,1.923864676,1.940993264,-8799.809297001,213.949934032,312713.915156958,1590.889376566,254799.548111500,1291.270620369,312368.990607775,1588.891778459,254518.503313028,1289.649238151,-86.992942,-93.326185,-6.333243,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,40614,0,1003
1.276000000,1.276000000,1276000,7934,2342,2203,1.887326007,1.775311355,gpio35,gpio34,1.923716123,1.940939597,-173484.215939317,-635.338326572,312713.915156958,1590.889376566,254799.548111500,1291.270620369,312368.990607775,1588.891778459,254518.503313028,1289.649238151,-86.992942,-93.326185,-6.333243,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,40614,0,1003
1.277000000,1.277000000,1277000,7935,2265,2072,1.825274725,1.669743590,gpio35,gpio34,1.923462150,1.940823932,-296595.360552871,-1369.295369387,312713.915156958,1590.889376566,254799.548111500,1291.270620369,312368.990607775,1588.891778459,254518.503313028,1289.649238151,-86.992942,-93.326185,-6.333243,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,40614,0,1003
1.278000000,1.278000000,1278000,7936,2209,1963,1.780146520,1.581904762,gpio35,gpio34,1.923120593,1.940663254,-398879.105210750,-1902.175078484,312713.915156958,1590.889376566,254799.548111500,1291.270620369,312368.990607775,1588.891778459,254518.503313028,1289.649238151,-86.992942,-93.326185,-6.333243,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,40614,0,1003
1.279000000,1.279000000,1279000,7937,2185,1927,1.760805861,1.552893773,gpio35,gpio34,1.922750366,1.940483397,-432359.971432729,-2129.236762462,312713.915156958,1590.889376566,254799.548111500,1291.270620369,312368.990607775,1588.891778459,254518.503313028,1289.649238151,-86.992942,-93.326185,-6.333243,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,40614,0,1003
1.280000000,1.280000000,1280000,7938,2170,1924,1.748717949,1.550476190,gpio35,gpio34,1.922378092,1.940291631,-434750.923571895,-2270.209937611,312713.915156958,1590.889376566,254799.548111500,1291.270620369,312368.990607775,1588.891778459,254518.503313028,1289.649238151,-86.992942,-93.326185,-6.333243,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,40614,0,1003
1.281000000,1.281000000,1281000,7939,2212,2009,1.782564103,1.618974359,gpio35,gpio34,1.922074688,1.940133904,-354322.329514683,-1867.252974323,312713.915156958,1590.889376566,254799.548111500,1291.270620369,312368.990607775,1588.891778459,254518.503313028,1289.649238151,-86.992942,-93.326185,-6.333243,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,40614,0,1003
1.282000000,1.282000000,1282000,7940,2273,2145,1.831721612,1.728571429,gpio35,gpio34,1.921881185,1.940025492,-225977.858171343,-1283.435912912,312713.915156958,1590.889376566,254799.548111500,1291.270620369,312368.990607775,1588.891778459,254518.503313028,1289.649238151,-86.992942,-93.326185,-6.333243,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,40614,0,1003
1.283000000,1.283000000,1283000,7941,2347,2333,1.891355311,1.880073260,gpio35,gpio34,1.921839377,1.939976821,-48824.321382296,-576.180578240,312713.915156958,1590.889376566,254799.548111500,1291.270620369,312368.990607775,1588.891778459,254518.503313028,1289.649238151,-86.992942,-93.326185,-6.333243,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,40614,0,1003
1.284000000,1.284000000,1284000,7942,2440,2507,1.966300366,2.020293040,gpio35,gpio34,1.921937831,1.940003145,114976.605353833,311.630556185,312114.353632337,1568.901253705,254311.024901838,1273.423611353,311757.078000267,1566.480724068,254019.916431155,1271.458950043,-79.850935,-86.255086,-6.404152,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,1,0,40614,0,1003
1.285000000,1.285000000,1285000,7943,2520,2654,2.030769231,2.138754579,gpio35,gpio34,1.922154648,1.940093911,253203.922167834,1074.531789152,312114.353632337,1568.901253705,254311.024901838,1273.423611353,311757.078000267,1566.480724068,254019.916431155,1271.458950043,-79.850935,-86.255086,-6.404152,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,40614,0,1003
1.286000000,1.286000000,1286000,7944,2593,2783,2.089597070,2.242710623,gpio35,gpio34,1.922475204,1.940243414,374353.139001426,1769.888995328,312114.353632337,1568.901253705,254311.024901838,1273.423611353,311757.078000267,1566.480724068,254019.916431155,1271.458950043,-79.850935,-86.255086,-6.404152,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,40614,0,1003
1.287000000,1.287000000,1287000,7945,2627,2839,2.116996337,2.287838828,gpio35,gpio34,1.922840567,1.940420167,426680.611926941,2092.484573330,312114.353632337,1568.901253705,254311.024901838,1273.423611353,311757.078000267,1566.480724068,254019.916431155,1271.458950043,-79.850935,-86.255086,-6.404152,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,40614,0,1003
1.288000000,1.288000000,1288000,7946,2653,2860,2.137948718,2.304761905,gpio35,gpio34,1.923222488,1.940617696,446017.116089207,2338.436269402,312114.353632337,1568.901253705,254311.024901838,1273.423611353,311757.078000267,1566.480724068,254019.916431155,1271.458950043,-79.850935,-86.255086,-6.404152,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,40614,0,1003
1.289000000,1.289000000,1289000,7947,2641,2810,2.128278388,2.264468864,gpio35,gpio34,1.923563735,1.940805356,398515.897129800,2221.615903604,312114.353632337,1568.901253705,254311.024901838,1273.423611353,311757.078000267,1566.480724068,254019.916431155,1271.458950043,-79.850935,-86.255086,-6.404152,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,40614,0,1003
1.290000000,1.290000000,1290000,7948,2561,2675,2.063809524,2.155677656,gpio35,gpio34,1.923795849,1.940928361,271068.336255712,1456.181424177,312114.353632337,1568.901253705,254311.024901838,1273.423611353,311757.078000267,1566.480724068,254019.916431155,1271.458950043,-79.850935,-86.255086,-6.404152,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,40614,0,1003
1.291000000,1.291000000,1291000,7949,2489,2490,2.005787546,2.006593407,gpio35,gpio34,1.923878646,1.940993220,96693.021099179,767.833665582,312114.353632337,1568.901253705,254311.024901838,1273.423611353,311757.078000267,1566.480724068,254019.916431155,1271.458950043,-79.850935,-86.255086,-6.404152,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,40614,0,1003
1.292000000,1.292000000,1292000,7950,2401,2321,1.934871795,1.870402930,gpio35,gpio34,1.923825171,1.940987098,-62450.254152334,-72.468317960,312114.353632337,1568.901253705,254311.024901838,1273.423611353,311757.078000267,1566.480724068,254019.916431155,1271.458950043,-79.850935,-86.255086,-6.404152,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,40614,0,1003
1.293000000,1.293000000,1293000,7951,2314,2154,1.864761905,1.735824176,gpio35,gpio34,1.923637170,1.940910873,-219552.178054864,-902.389838724,312114.353632337,1568.901253705,254311.024901838,1273.423611353,311757.078000267,1566.480724068,254019.916431155,1271.458950043,-79.850935,-86.255086,-6.404152,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,40614,0,1003
1.294000000,1.294000000,1294000,7952,2246,2031,1.809963370,1.636703297,gpio35,gpio34,1.923350236,1.940779926,-335088.422411371,-1550.218382880,312114.353632337,1568.901253705,254311.024901838,1273.423611353,311757.078000267,1566.480724068,254019.916431155,1271.458950043,-79.850935,-86.255086,-6.404152,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,40614,0,1003
1.295000000,1.295000000,1295000,7953,2212,1961,1.782564103,1.580293040,gpio35,gpio34,1.923007179,1.940621710,-400630.616569605,-1873.033631495,312114.353632337,1568.901253705,254311.024901838,1273.423611353,311757.078000267,1566.480724068,254019.916431155,1271.458950043,-79.850935,-86.255086,-6.404152,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,40614,0,1003
1.296000000,1.296000000,1296000,7954,2178,1921,1.755164835,1.548058608,gpio35,gpio34,1.922632230,1.940436253,-437874.147427690,-2195.526064861,312114.353632337,1568.901253705,254311.024901838,1273.423611353,311757.078000267,1566.480724068,254019.916431155,1271.458950043,-79.850935,-86.255086,-6.404152,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,40614,0,1003
1.297000000,1.297000000,1297000,7955,2176,1941,1.753553114,1.564175824,gpio35,gpio34,1.922273774,1.940249370,-418614.192542935,-2212.410860384,312114.353632337,1568.901253705,254311.024901838,1273.423611353,311757.078000267,1566.480724068,254019.916431155,1271.458950043,-79.850935,-86.255086,-6.404152,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,40614,0,1003
1.298000000,1.298000000,1298000,7956,2228,2059,1.795457875,1.659267399,gpio35,gpio34,1.922010767,1.940104578,-307145.302000161,-1714.110088233,312114.353632337,1568.901253705,254311.024901838,1273.423611353,311757.078000267,1566.480724068,254019.916431155,1271.458950043,-79.850935,-86.255086,-6.404152,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,40614,0,1003
1.299000000,1.299000000,1299000,7957,2296,2200,1.850256410,1.772893773,gpio35,gpio34,1.921861650,1.940014730,-174142.487500004,-1063.665044150,312114.353632337,1568.901253705,254311.024901838,1273.423611353,311757.078000267,1566.480724068,254019.916431155,1271.458950043,-79.850935,-86.255086,-6.404152,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,40614,0,1003
