host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.300000000,1.300000000,1300000,7958,2382,2387,1.919560440,1.923589744,gpio35,gpio34,1.921863378,1.939994276,2018.109881505,-242.147550818,312114.353632337,1568.901253705,254311.024901838,1273.423611353,311757.078000267,1566.480724068,254019.916431155,1271.458950043,-79.850935,-86.255086,-6.404152,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,40614,0,1003
1.301000000,1.301000000,1301000,7959,2467,2564,1.988058608,2.066227106,gpio35,gpio34,1.922007742,1.940042340,168591.506296969,569.008264227,312168.327137980,1580.225318509,254355.002557392,1282.614968339,311770.839971828,1577.081411955,254031.129696586,1280.063166670,-72.524001,-78.876198,-6.352197,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,1,0,40614,0,1003
1.302000000,1.302000000,1302000,7960,2545,2702,2.050915751,2.177435897,gpio35,gpio34,1.922263170,1.940153214,298295.271878229,1312.571797898,312168.327137980,1580.225318509,254355.002557392,1282.614968339,311770.839971828,1577.081411955,254031.129696586,1280.063166670,-72.524001,-78.876198,-6.352197,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,40614,0,1003
1.303000000,1.303000000,1303000,7961,2610,2810,2.103296703,2.264468864,gpio35,gpio34,1.922605376,1.940316357,399636.212587918,1931.369677713,312168.327137980,1580.225318509,254355.002557392,1282.614968339,311770.839971828,1577.081411955,254031.129696586,1280.063166670,-72.524001,-78.876198,-6.352197,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,40614,0,1003
1.304000000,1.304000000,1304000,7962,2637,2849,2.125054945,2.295897436,gpio35,gpio34,1.922978668,1.940501096,435939.633813118,2187.022649474,312168.327137980,1580.225318509,254355.002557392,1282.614968339,311770.839971828,1577.081411955,254031.129696586,1280.063166670,-72.524001,-78.876198,-6.352197,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,40614,0,1003
1.305000000,1.305000000,1305000,7963,2651,2851,2.136336996,2.297509158,gpio35,gpio34,1.923353198,1.940696932,437385.902253037,2318.397877941,312168.327137980,1580.225318509,254355.002557392,1282.614968339,311770.839971828,1577.081411955,254031.129696586,1280.063166670,-72.524001,-78.876198,-6.352197,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,40614,0,1003
1.306000000,1.306000000,1306000,7964,2607,2755,2.100879121,2.220146520,gpio35,gpio34,1.923649992,1.940857114,346602.528811615,1896.312405126,312168.327137980,1580.225318509,254355.002557392,1282.614968339,311770.839971828,1577.081411955,254031.129696586,1280.063166670,-72.524001,-78.876198,-6.352197,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,40614,0,1003
1.307000000,1.307000000,1307000,7965,2536,2609,2.043663004,2.102490842,gpio35,gpio34,1.923828833,1.940959920,208854.736900314,1217.064676343,312168.327137980,1580.225318509,254355.002557392,1282.614968339,311770.839971828,1577.081411955,254031.129696586,1280.063166670,-72.524001,-78.876198,-6.352197,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,40614,0,1003
1.308000000,1.308000000,1308000,7966,2459,2437,1.981611722,1.963882784,gpio35,gpio34,1.923868887,1.941000571,46775.987822400,481.255230525,312168.327137980,1580.225318509,254355.002557392,1282.614968339,311770.839971828,1577.081411955,254031.129696586,1280.063166670,-72.524001,-78.876198,-6.352197,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,40614,0,1003
1.309000000,1.309000000,1309000,7967,2371,2262,1.910695971,1.822857143,gpio35,gpio34,1.923767875,1.940970267,-117963.994617035,-358.760174581,312168.327137980,1580.225318509,254355.002557392,1282.614968339,311770.839971828,1577.081411955,254031.129696586,1280.063166670,-72.524001,-78.876198,-6.352197,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,40614,0,1003
1.310000000,1.310000000,1310000,7968,2290,2116,1.845421245,1.705201465,gpio35,gpio34,1.923549308,1.940874718,-255247.220004906,-1131.154438724,312168.327137980,1580.225318509,254355.002557392,1282.614968339,311770.839971828,1577.081411955,254031.129696586,1280.063166670,-72.524001,-78.876198,-6.352197,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,40614,0,1003
1.311000000,1.311000000,1311000,7969,2225,1994,1.793040293,1.606886447,gpio35,gpio34,1.923232646,1.940726883,-369806.665282598,-1750.133735898,312168.327137980,1580.225318509,254355.002557392,1282.614968339,311770.839971828,1577.081411955,254031.129696586,1280.063166670,-72.524001,-78.876198,-6.352197,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,40614,0,1003
1.312000000,1.312000000,1312000,7970,2192,1940,1.766446886,1.563369963,gpio35,gpio34,1.922872783,1.940552603,-420256.476608098,-2063.208908366,312168.327137980,1580.225318509,254355.002557392,1282.614968339,311770.839971828,1577.081411955,254031.129696586,1280.063166670,-72.524001,-78.876198,-6.352197,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,40614,0,1003
1.313000000,1.313000000,1313000,7971,2172,1919,1.750329670,1.546446886,gpio35,gpio34,1.922496357,1.940362380,-439599.404905684,-2251.948915338,312168.327137980,1580.225318509,254355.002557392,1282.614968339,311770.839971828,1577.081411955,254031.129696586,1280.063166670,-72.524001,-78.876198,-6.352197,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,40614,0,1003
1.314000000,1.314000000,1314000,7972,2177,1964,1.754358974,1.582710623,gpio35,gpio34,1.922156571,1.940176377,-396810.123841792,-2201.996162453,312168.327137980,1580.225318509,254355.002557392,1282.614968339,311770.839971828,1577.081411955,254031.129696586,1280.063166670,-72.524001,-78.876198,-6.352197,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,40614,0,1003
1.315000000,1.315000000,1315000,7973,2246,2101,1.809963370,1.693113553,gpio35,gpio34,1.921927528,1.940046164,-267482.060667259,-1541.523071501,312168.327137980,1580.225318509,254355.002557392,1282.614968339,311770.839971828,1577.081411955,254031.129696586,1280.063166670,-72.524001,-78.876198,-6.352197,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,40614,0,1003
1.316000000,1.316000000,1316000,7974,2316,2267,1.866373626,1.826886447,gpio35,gpio34,1.921832487,1.939972491,-110991.308486776,-872.170292847,312168.327137980,1580.225318509,254355.002557392,1282.614968339,311770.839971828,1577.081411955,254031.129696586,1280.063166670,-72.524001,-78.876198,-6.352197,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,40614,0,1003
1.317000000,1.317000000,1317000,7975,2411,2446,1.942930403,1.971135531,gpio35,gpio34,1.921881790,1.939975449,57577.305420789,35.017152881,321268.425957154,1639.907547869,261769.770351565,1331.056997348,320160.443836545,1633.479196568,260866.985633766,1325.839323955,-75.570328,-81.768896,-6.198567,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,1,0,40614,0,1003
1.318000000,1.318000000,1318000,7976,2496,2620,2.011428571,2.111355311,gpio35,gpio34,1.922071264,1.940046902,221271.830530115,845.895803221,321268.425957154,1639.907547869,261769.770351565,1331.056997348,320160.443836545,1633.479196568,260866.985633766,1325.839323955,-75.570328,-81.768896,-6.198567,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,40614,0,1003
1.319000000,1.319000000,1319000,7977,2562,2743,2.064615385,2.210476190,gpio35,gpio34,1.922359669,1.940171471,336806.355234147,1474.700519825,321268.425957154,1639.907547869,261769.770351565,1331.056997348,320160.443836545,1633.479196568,260866.985633766,1325.839323955,-75.570328,-81.768896,-6.198567,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,40614,0,1003
1.320000000,1.320000000,1320000,7978,2610,2815,2.103296703,2.268498168,gpio35,gpio34,1.922705807,1.940334596,404229.039533291,1931.153537419,321268.425957154,1639.907547869,261769.770351565,1331.056997348,320160.443836545,1633.479196568,260866.985633766,1325.839323955,-75.570328,-81.768896,-6.198567,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,40614,0,1003
1.321000000,1.321000000,1321000,7979,2645,2859,2.131501832,2.303956044,gpio35,gpio34,1.923087057,1.940525763,445233.388115877,2263.128011674,321268.425957154,1639.907547869,261769.770351565,1331.056997348,320160.443836545,1633.479196568,260866.985633766,1325.839323955,-75.570328,-81.768896,-6.198567,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,40614,0,1003
1.322000000,1.322000000,1322000,7980,2647,2835,2.133113553,2.284615385,gpio35,gpio34,1.923448586,1.940718351,422201.657842969,2279.945205250,321268.425957154,1639.907547869,261769.770351565,1331.056997348,320160.443836545,1633.479196568,260866.985633766,1325.839323955,-75.570328,-81.768896,-6.198567,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,40614,0,1003
1.323000000,1.323000000,1323000,7981,2585,2718,2.083150183,2.190329670,gpio35,gpio34,1.923715467,1.940860783,311670.283871762,1686.175290814,321268.425957154,1639.907547869,261769.770351565,1331.056997348,320160.443836545,1633.479196568,260866.985633766,1325.839323955,-75.570328,-81.768896,-6.198567,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,40614,0,1003
1.324000000,1.324000000,1324000,7982,2516,2562,2.027545788,2.064615385,gpio35,gpio34,1.923856367,1.940947468,164546.383836738,1026.218020734,321268.425957154,1639.907547869,261769.770351565,1331.056997348,320160.443836545,1633.479196568,260866.985633766,1325.839323955,-75.570328,-81.768896,-6.198567,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,40614,0,1003
1.325000000,1.325000000,1325000,7983,2432,2375,1.959853480,1.913919414,gpio35,gpio34,1.923846430,1.940966374,-11604.617441108,223.818296014,321268.425957154,1639.907547869,261769.770351565,1331.056997348,320160.443836545,1633.479196568,260866.985633766,1325.839323955,-75.570328,-81.768896,-6.198567,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,40614,0,1003
1.326000000,1.326000000,1326000,7984,2344,2204,1.888937729,1.776117216,gpio35,gpio34,1.923698701,1.940914345,-172521.803127814,-615.939672158,321268.425957154,1639.907547869,261769.770351565,1331.056997348,320160.443836545,1633.479196568,260866.985633766,1325.839323955,-75.570328,-81.768896,-6.198567,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,40614,0,1003
1.327000000,1.327000000,1327000,7985,2265,2071,1.825274725,1.668937729,gpio35,gpio34,1.923443940,1.940798706,-297516.118227912,-1368.996435216,321268.425957154,1639.907547869,261769.770351565,1331.056997348,320160.443836545,1633.479196568,260866.985633766,1325.839323955,-75.570328,-81.768896,-6.198567,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,40614,0,1003
1.328000000,1.328000000,1328000,7986,2207,1964,1.778534799,1.582710623,gpio35,gpio34,1.923103206,1.940636442,-397916.734054385,-1920.956764835,321268.425957154,1639.907547869,261769.770351565,1331.056997348,320160.443836545,1633.479196568,260866.985633766,1325.839323955,-75.570328,-81.768896,-6.198567,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,40614,0,1003
1.329000000,1.329000000,1329000,7987,2182,1921,1.758388278,1.548058608,gpio35,gpio34,1.922728162,1.940454194,-437986.290905584,-2157.539827921,321268.425957154,1639.907547869,261769.770351565,1331.056997348,320160.443836545,1633.479196568,260866.985633766,1325.839323955,-75.570328,-81.768896,-6.198567,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,40614,0,1003
1.330000000,1.330000000,1330000,7988,2170,1926,1.748717949,1.552087912,gpio35,gpio34,1.922357521,1.940262458,-432842.784430346,-2269.864217622,321268.425957154,1639.907547869,261769.770351565,1331.056997348,320160.443836545,1633.479196568,260866.985633766,1325.839323955,-75.570328,-81.768896,-6.198567,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,40614,0,1003
1.331000000,1.331000000,1331000,7989,2212,2020,1.782564103,1.627838828,gpio35,gpio34,1.922063003,1.940104759,-343946.162180478,-1866.907600054,321268.425957154,1639.907547869,261769.770351565,1331.056997348,320160.443836545,1633.479196568,260866.985633766,1325.839323955,-75.570328,-81.768896,-6.198567,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,40614,0,1003
1.332000000,1.332000000,1332000,7990,2271,2152,1.830109890,1.734212454,gpio35,gpio34,1.921875152,1.939994764,-219376.483151938,-1302.171205606,321268.425957154,1639.907547869,261769.770351565,1331.056997348,320160.443836545,1633.479196568,260866.985633766,1325.839323955,-75.570328,-81.768896,-6.198567,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,40614,0,1003
1.333000000,1.333000000,1333000,7991,2352,2328,1.895384615,1.876043956,gpio35,gpio34,1.921829321,1.939950154,-53522.796180307,-528.116010083,321268.425957154,1639.907547869,261769.770351565,1331.056997348,320160.443836545,1633.479196568,260866.985633766,1325.839323955,-75.570328,-81.768896,-6.198567,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,40614,0,1003
1.334000000,1.334000000,1334000,7992,2442,2506,1.967912088,2.019487179,gpio35,gpio34,1.921926979,1.939978116,114047.245178085,331.026577392,312018.425419875,1573.641992801,254232.862517621,1277.271507507,311670.085637909,1571.057115939,253949.034984747,1275.173451163,-79.556258,-86.138833,-6.582576,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,1,0,40614,0,1003
1.335000000,1.335000000,1335000,7993,2523,2658,2.033186813,2.141978022,gpio35,gpio34,1.922147030,1.940071325,256981.011536594,1103.448575132,312018.425419875,1573.641992801,254232.862517621,1277.271507507,311670.085637909,1571.057115939,253949.034984747,1275.173451163,-79.556258,-86.138833,-6.582576,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,40614,0,1003
1.336000000,1.336000000,1336000,7994,2595,2781,2.091208791,2.241098901,gpio35,gpio34,1.922465982,1.940222462,372479.827059619,1789.236703728,312018.425419875,1573.641992801,254232.862517621,1277.271507507,311670.085637909,1571.057115939,253949.034984747,1275.173451163,-79.556258,-86.138833,-6.582576,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,40614,0,1003
1.337000000,1.337000000,1337000,7995,2627,2837,2.116996337,2.286227106,gpio35,gpio34,1.922829743,1.940399236,424809.173297076,2092.732612434,312018.425419875,1573.641992801,254232.862517621,1277.271507507,311670.085637909,1571.057115939,253949.034984747,1275.173451163,-79.556258,-86.138833,-6.582576,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,40614,0,1003
1.338000000,1.338000000,1338000,7996,2649,2858,2.134725275,2.303150183,gpio35,gpio34,1.923210063,1.940593562,444147.548897972,2300.523417290,312018.425419875,1573.641992801,254232.862517621,1277.271507507,311670.085637909,1571.057115939,253949.034984747,1275.173451163,-79.556258,-86.138833,-6.582576,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,40614,0,1003
1.339000000,1.339000000,1339000,7997,2640,2809,2.127472527,2.263663004,gpio35,gpio34,1.923550516,1.940780441,397589.303542623,2212.361446726,312018.425419875,1573.641992801,254232.862517621,1277.271507507,311670.085637909,1571.057115939,253949.034984747,1275.173451163,-79.556258,-86.138833,-6.582576,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,40614,0,1003
1.340000000,1.340000000,1340000,7998,2562,2668,2.064615385,2.150036630,gpio35,gpio34,1.923777002,1.940904276,264496.045040924,1466.016543344,312018.425419875,1573.641992801,254232.862517621,1277.271507507,311670.085637909,1571.057115939,253949.034984747,1275.173451163,-79.556258,-86.138833,-6.582576,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,40614,0,1003
1.341000000,1.341000000,1341000,7999,2487,2495,2.004175824,2.010622711,gpio35,gpio34,1.923863848,1.940967548,101420.550618002,749.038467248,312018.425419875,1573.641992801,254232.862517621,1277.271507507,311670.085637909,1571.057115939,253949.034984747,1275.173451163,-79.556258,-86.138833,-6.582576,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,40614,0,1003
1.342000000,1.342000000,1342000,8000,2401,2321,1.934871795,1.870402930,gpio35,gpio34,1.923810387,1.940961452,-62432.972347362,-72.164399508,312018.425419875,1573.641992801,254232.862517621,1277.271507507,311670.085637909,1571.057115939,253949.034984747,1275.173451163,-79.556258,-86.138833,-6.582576,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,40614,0,1003
1.343000000,1.343000000,1343000,8001,2313,2155,1.863956044,1.736630037,gpio35,gpio34,1.923623207,1.940884446,-218593.809494830,-911.626384984,312018.425419875,1573.641992801,254232.862517621,1277.271507507,311670.085637909,1571.057115939,253949.034984747,1275.173451163,-79.556258,-86.138833,-6.582576,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,40614,0,1003
1.344000000,1.344000000,1344000,8002,2243,2024,1.807545788,1.631062271,gpio35,gpio34,1.923330646,1.940751108,-341659.844514829,-1578.526014182,312018.425419875,1573.641992801,254232.862517621,1277.271507507,311670.085637909,1571.057115939,253949.034984747,1275.173451163,-79.556258,-86.138833,-6.582576,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,40614,0,1003
1.345000000,1.345000000,1345000,8003,2210,1958,1.780952381,1.577875458,gpio35,gpio34,1.922985191,1.940591309,-403431.051103493,-1891.772794371,312018.425419875,1573.641992801,254232.862517621,1277.271507507,311670.085637909,1571.057115939,253949.034984747,1275.173451163,-79.556258,-86.138833,-6.582576,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,40614,0,1003
1.346000000,1.346000000,1346000,8004,2176,1919,1.753553114,1.546446886,gpio35,gpio34,1.922608652,1.940404271,-439730.677490178,-2214.246488575,312018.425419875,1573.641992801,254232.862517621,1277.271507507,311670.085637909,1571.057115939,253949.034984747,1275.173451163,-79.556258,-86.138833,-6.582576,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,40614,0,1003
1.347000000,1.347000000,1347000,8005,2172,1941,1.750329670,1.564175824,gpio35,gpio34,1.922250220,1.940214196,-418586.658001628,-2250.192885262,312018.425419875,1573.641992801,254232.862517621,1277.271507507,311670.085637909,1571.057115939,253949.034984747,1275.173451163,-79.556258,-86.138833,-6.582576,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,40614,0,1003
1.348000000,1.348000000,1348000,8006,2221,2058,1.789816850,1.658461538,gpio35,gpio34,1.921986431,1.940063799,-308058.899030262,-1780.474813469,312018.425419875,1573.641992801,254232.862517621,1277.271507507,311670.085637909,1571.057115939,253949.034984747,1275.173451163,-79.556258,-86.138833,-6.582576,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,40614,0,1003
1.349000000,1.349000000,1349000,8007,2296,2203,1.850256410,1.775311355,gpio35,gpio34,1.921839756,1.939973992,-171290.754785610,-1063.182279102,312018.425419875,1573.641992801,254232.862517621,1277.271507507,311670.085637909,1571.057115939,253949.034984747,1275.173451163,-79.556258,-86.138833,-6.582576,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,40614,0,1003
