host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.350000000,1.350000000,1350000,8008,2379,2390,1.917142857,1.926007326,gpio35,gpio34,1.921843923,1.939951160,4866.990863185,-270.285750917,321891.530059427,1638.955672060,262277.476072322,1330.284392235,320822.124912782,1632.272470789,261406.123903755,1324.859865817,-82.581755,-88.468954,-5.887198,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,1,0,40614,0,1003
1.351000000,1.351000000,1351000,8009,2469,2560,1.989670330,2.063003663,gpio35,gpio34,1.921985083,1.940000880,164849.810139603,588.599006298,321891.530059427,1638.955672060,262277.476072322,1330.284392235,320822.124912782,1632.272470789,261406.123903755,1324.859865817,-82.581755,-88.468954,-5.887198,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,40614,0,1003
1.352000000,1.352000000,1352000,8010,2546,2700,2.051721612,2.175824176,gpio35,gpio34,1.922238922,1.940112600,296439.525490754,1322.602788433,321891.530059427,1638.955672060,262277.476072322,1330.284392235,320822.124912782,1632.272470789,261406.123903755,1324.859865817,-82.581755,-88.468954,-5.887198,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,40614,0,1003
1.353000000,1.353000000,1353000,8011,2610,2812,2.103296703,2.266080586,gpio35,gpio34,1.922582764,1.940275784,401546.738094295,1931.850476463,321891.530059427,1638.955672060,262277.476072322,1330.284392235,320822.124912782,1632.272470789,261406.123903755,1324.859865817,-82.581755,-88.468954,-5.887198,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,40614,0,1003
1.354000000,1.354000000,1354000,8012,2637,2852,2.125054945,2.298315018,gpio35,gpio34,1.922958496,1.940460564,438789.352830855,2187.502967426,321891.530059427,1638.955672060,262277.476072322,1330.284392235,320822.124912782,1632.272470789,261406.123903755,1324.859865817,-82.581755,-88.468954,-5.887198,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,40614,0,1003
1.355000000,1.355000000,1355000,8013,2650,2848,2.135531136,2.295091575,gpio35,gpio34,1.923330629,1.940655634,434586.147330559,2309.337554781,321891.530059427,1638.955672060,262277.476072322,1330.284392235,320822.124912782,1632.272470789,261406.123903755,1324.859865817,-82.581755,-88.468954,-5.887198,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,40614,0,1003
1.356000000,1.356000000,1356000,8014,2607,2754,2.100879121,2.219340659,gpio35,gpio34,1.923626639,1.940815858,345687.781717791,1896.801303083,321891.530059427,1638.955672060,262277.476072322,1330.284392235,320822.124912782,1632.272470789,261406.123903755,1324.859865817,-82.581755,-88.468954,-5.887198,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,40614,0,1003
1.357000000,1.357000000,1357000,8015,2541,2614,2.047692308,2.106520147,gpio35,gpio34,1.923809533,1.940922734,213587.528774783,1265.253889373,321891.530059427,1638.955672060,262277.476072322,1330.284392235,320822.124912782,1632.272470789,261406.123903755,1324.859865817,-82.581755,-88.468954,-5.887198,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,40614,0,1003
1.358000000,1.358000000,1358000,8016,2460,2433,1.982417582,1.960659341,gpio35,gpio34,1.923846383,1.940964229,43034.110573197,491.235611166,321891.530059427,1638.955672060,262277.476072322,1330.284392235,320822.124912782,1632.272470789,261406.123903755,1324.859865817,-82.581755,-88.468954,-5.887198,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,40614,0,1003
1.359000000,1.359000000,1359000,8017,2369,2261,1.909084249,1.822051282,gpio35,gpio34,1.923744587,1.940932349,-118878.817878390,-377.410256704,321891.530059427,1638.955672060,262277.476072322,1330.284392235,320822.124912782,1632.272470789,261406.123903755,1324.859865817,-82.581755,-88.468954,-5.887198,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,40614,0,1003
1.360000000,1.360000000,1360000,8018,2289,2118,1.844615385,1.706813187,gpio35,gpio34,1.923527656,1.940836032,-253337.816332401,-1140.245709971,321891.530059427,1638.955672060,262277.476072322,1330.284392235,320822.124912782,1632.272470789,261406.123903755,1324.859865817,-82.581755,-88.468954,-5.887198,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,40614,0,1003
1.361000000,1.361000000,1361000,8019,2223,1995,1.791428571,1.607692308,gpio35,gpio34,1.923211821,1.940686625,-368840.275050631,-1768.756076667,321891.530059427,1638.955672060,262277.476072322,1330.284392235,320822.124912782,1632.272470789,261406.123903755,1324.859865817,-82.581755,-88.468954,-5.887198,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,40614,0,1003
1.362000000,1.362000000,1362000,8020,2194,1940,1.768058608,1.563369963,gpio35,gpio34,1.922851979,1.940513996,-420232.156803230,-2043.651983618,321891.530059427,1638.955672060,262277.476072322,1330.284392235,320822.124912782,1632.272470789,261406.123903755,1324.859865817,-82.581755,-88.468954,-5.887198,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,40614,0,1003
1.363000000,1.363000000,1363000,8021,2172,1921,1.750329670,1.548058608,gpio35,gpio34,1.922477185,1.940323812,-437692.901346888,-2251.491869103,321891.530059427,1638.955672060,262277.476072322,1330.284392235,320822.124912782,1632.272470789,261406.123903755,1324.859865817,-82.581755,-88.468954,-5.887198,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,40614,0,1003
1.364000000,1.364000000,1364000,8022,2180,1962,1.756776557,1.581098901,gpio35,gpio34,1.922135807,1.940140265,-398669.942934020,-2172.919090882,321891.530059427,1638.955672060,262277.476072322,1330.284392235,320822.124912782,1632.272470789,261406.123903755,1324.859865817,-82.581755,-88.468954,-5.887198,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,40614,0,1003
1.365000000,1.365000000,1365000,8023,2248,2101,1.811575092,1.693113553,gpio35,gpio34,1.921906785,1.940011700,-267457.811866662,-1522.015237796,321891.530059427,1638.955672060,262277.476072322,1330.284392235,320822.124912782,1632.272470789,261406.123903755,1324.859865817,-82.581755,-88.468954,-5.887198,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,40614,0,1003
1.366000000,1.366000000,1366000,8024,2324,2265,1.872820513,1.825274725,gpio35,gpio34,1.921810153,1.939944509,-112849.292008712,-795.441002211,321891.530059427,1638.955672060,262277.476072322,1330.284392235,320822.124912782,1632.272470789,261406.123903755,1324.859865817,-82.581755,-88.468954,-5.887198,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,40614,0,1003
1.367000000,1.367000000,1367000,8025,2408,2445,1.940512821,1.970329670,gpio35,gpio34,1.921858672,1.939945077,56662.283919241,6.727945491,311582.302182673,1589.427048432,253877.508955230,1290.083698523,311317.227023303,1587.254123019,253661.525503426,1288.320009112,-87.020312,-93.280758,-6.260446,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,1,0,40614,0,1003
1.368000000,1.368000000,1368000,8026,2498,2619,2.013040293,2.110549451,gpio35,gpio34,1.922047363,1.940018172,220357.724050068,865.335689010,311582.302182673,1589.427048432,253877.508955230,1290.083698523,311317.227023303,1587.254123019,253661.525503426,1288.320009112,-87.020312,-93.280758,-6.260446,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,40614,0,1003
1.369000000,1.369000000,1369000,8027,2566,2743,2.067838828,2.210476190,gpio35,gpio34,1.922335792,1.940145993,336834.266897447,1513.201287316,311582.302182673,1589.427048432,253877.508955230,1290.083698523,311317.227023303,1587.254123019,253661.525503426,1288.320009112,-87.020312,-93.280758,-6.260446,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,40614,0,1003
1.370000000,1.370000000,1370000,8028,2610,2818,2.103296703,2.270915751,gpio35,gpio34,1.922684372,1.940309143,407080.235395527,1931.455160966,311582.302182673,1589.427048432,253877.508955230,1290.083698523,311317.227023303,1587.254123019,253661.525503426,1288.320009112,-87.020312,-93.280758,-6.260446,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,40614,0,1003
1.371000000,1.371000000,1371000,8029,2644,2856,2.130695971,2.301538462,gpio35,gpio34,1.923063226,1.940499530,442435.108561052,2253.889172803,311582.302182673,1589.427048432,253877.508955230,1290.083698523,311317.227023303,1587.254123019,253661.525503426,1288.320009112,-87.020312,-93.280758,-6.260446,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,40614,0,1003
1.372000000,1.372000000,1372000,8030,2647,2833,2.133113553,2.283003663,gpio35,gpio34,1.923423166,1.940692144,420347.280604565,2280.255766012,311582.302182673,1589.427048432,253877.508955230,1290.083698523,311317.227023303,1587.254123019,253661.525503426,1288.320009112,-87.020312,-93.280758,-6.260446,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,40614,0,1003
1.373000000,1.373000000,1373000,8031,2589,2714,2.086373626,2.187106227,gpio35,gpio34,1.923686850,1.940837826,307935.552936864,1724.646184192,311582.302182673,1589.427048432,253877.508955230,1290.083698523,311317.227023303,1587.254123019,253661.525503426,1288.320009112,-87.020312,-93.280758,-6.260446,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,40614,0,1003
1.374000000,1.374000000,1374000,8032,2516,2570,2.027545788,2.071062271,gpio35,gpio34,1.923834225,1.940924534,172108.636075171,1026.489800042,311582.302182673,1589.427048432,253877.508955230,1290.083698523,311317.227023303,1587.254123019,253661.525503426,1288.320009112,-87.020312,-93.280758,-6.260446,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,40614,0,1003
1.375000000,1.375000000,1375000,8033,2431,2378,1.959047619,1.916336996,gpio35,gpio34,1.923826728,1.940942657,-8755.447639245,214.549642748,311582.302182673,1589.427048432,253877.508955230,1290.083698523,311317.227023303,1587.254123019,253661.525503426,1288.320009112,-87.020312,-93.280758,-6.260446,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,40614,0,1003
1.376000000,1.376000000,1376000,8034,2341,2197,1.886520147,1.770476190,gpio35,gpio34,1.923673377,1.940888234,-179086.522864417,-644.279378359,311582.302182673,1589.427048432,253877.508955230,1290.083698523,311317.227023303,1587.254123019,253661.525503426,1288.320009112,-87.020312,-93.280758,-6.260446,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,40614,0,1003
1.377000000,1.377000000,1377000,8035,2267,2069,1.826886447,1.667326007,gpio35,gpio34,1.923417030,1.940774233,-299368.753060446,-1349.606997739,311582.302182673,1589.427048432,253877.508955230,1290.083698523,311317.227023303,1587.254123019,253661.525503426,1288.320009112,-87.020312,-93.280758,-6.260446,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,40614,0,1003
1.378000000,1.378000000,1378000,8036,2209,1963,1.780146520,1.581904762,gpio35,gpio34,1.923075518,1.940613605,-398826.412215220,-1901.586716796,311582.302182673,1589.427048432,253877.508955230,1290.083698523,311317.227023303,1587.254123019,253661.525503426,1288.320009112,-87.020312,-93.280758,-6.260446,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,40614,0,1003
1.379000000,1.379000000,1379000,8037,2183,1924,1.759194139,1.550476190,gpio35,gpio34,1.922702918,1.940432185,-435130.643240793,-2147.729310725,311582.302182673,1589.427048432,253877.508955230,1290.083698523,311317.227023303,1587.254123019,253661.525503426,1288.320009112,-87.020312,-93.280758,-6.260446,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,40614,0,1003
1.380000000,1.380000000,1380000,8038,2171,1927,1.749523810,1.552893773,gpio35,gpio34,1.922333109,1.940241277,-431872.200486953,-2260.063510942,311582.302182673,1589.427048432,253877.508955230,1290.083698523,311317.227023303,1587.254123019,253661.525503426,1288.320009112,-87.020312,-93.280758,-6.260446,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,40614,0,1003
1.381000000,1.381000000,1381000,8039,2211,2015,1.781758242,1.623809524,gpio35,gpio34,1.922034585,1.940082794,-348623.173042226,-1876.197015670,311582.302182673,1589.427048432,253877.508955230,1290.083698523,311317.227023303,1587.254123019,253661.525503426,1288.320009112,-87.020312,-93.280758,-6.260446,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,40614,0,1003
1.382000000,1.382000000,1382000,8040,2270,2156,1.829304029,1.737435897,gpio35,gpio34,1.921849987,1.939972015,-215578.880671027,-1311.451331805,311582.302182673,1589.427048432,253877.508955230,1290.083698523,311317.227023303,1587.254123019,253661.525503426,1288.320009112,-87.020312,-93.280758,-6.260446,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,40614,0,1003
1.383000000,1.383000000,1383000,8041,2351,2329,1.894578755,1.876849817,gpio35,gpio34,1.921804987,1.939926622,-52552.303412476,-537.386856156,311582.302182673,1589.427048432,253877.508955230,1290.083698523,311317.227023303,1587.254123019,253661.525503426,1288.320009112,-87.020312,-93.280758,-6.260446,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,40614,0,1003
1.384000000,1.384000000,1384000,8042,2438,2504,1.964688645,2.017875458,gpio35,gpio34,1.921901057,1.939951384,112193.455342550,293.144519782,312041.222642436,1576.012244637,254251.437712792,1279.195360041,311677.676586969,1573.588124838,253955.220096111,1277.227784720,-79.520671,-86.201342,-6.680671,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,1,0,40614,0,1003
1.385000000,1.385000000,1385000,8043,2520,2645,2.030769231,2.131501832,gpio35,gpio34,1.922110658,1.940042202,244776.931085364,1075.144560374,312041.222642436,1576.012244637,254251.437712792,1279.195360041,311677.676586969,1573.588124838,253955.220096111,1277.227784720,-79.520671,-86.201342,-6.680671,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,40614,0,1003
1.386000000,1.386000000,1386000,8044,2592,2780,2.088791209,2.240293040,gpio35,gpio34,1.922428840,1.940190951,371581.199131237,1760.960992985,312041.222642436,1576.012244637,254251.437712792,1279.195360041,311677.676586969,1573.588124838,253955.220096111,1277.227784720,-79.520671,-86.201342,-6.680671,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,40614,0,1003
1.387000000,1.387000000,1387000,8045,2625,2839,2.115384615,2.287838828,gpio35,gpio34,1.922794250,1.940366144,426734.756107220,2074.025338195,312041.222642436,1576.012244637,254251.437712792,1279.195360041,311677.676586969,1573.588124838,253955.220096111,1277.227784720,-79.520671,-86.201342,-6.680671,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,40614,0,1003
1.388000000,1.388000000,1388000,8046,2647,2856,2.133113553,2.301538462,gpio35,gpio34,1.923172994,1.940558892,442306.789977841,2281.834850326,312041.222642436,1576.012244637,254251.437712792,1279.195360041,311677.676586969,1573.588124838,253955.220096111,1277.227784720,-79.520671,-86.201342,-6.680671,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,40614,0,1003
1.389000000,1.389000000,1389000,8047,2640,2812,2.127472527,2.266080586,gpio35,gpio34,1.923515902,1.940745805,400455.905565744,2212.771889917,312041.222642436,1576.012244637,254251.437712792,1279.195360041,311677.676586969,1573.588124838,253955.220096111,1277.227784720,-79.520671,-86.201342,-6.680671,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,40614,0,1003
1.390000000,1.390000000,1390000,8048,2558,2672,2.061391941,2.153260073,gpio35,gpio34,1.923745646,1.940866452,268300.884498888,1428.265932916,312041.222642436,1576.012244637,254251.437712792,1279.195360041,311677.676586969,1573.588124838,253955.220096111,1277.227784720,-79.520671,-86.201342,-6.680671,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,40614,0,1003
1.391000000,1.391000000,1391000,8049,2489,2493,2.005787546,2.009010989,gpio35,gpio34,1.923830912,1.940931373,99574.961015311,768.566572194,312041.222642436,1576.012244637,254251.437712792,1279.195360041,311677.676586969,1573.588124838,253955.220096111,1277.227784720,-79.520671,-86.201342,-6.680671,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,40614,0,1003
1.392000000,1.392000000,1392000,8050,2401,2323,1.934871795,1.872014652,gpio35,gpio34,1.923779095,1.940925313,-60512.300212986,-71.736144254,312041.222642436,1576.012244637,254251.437712792,1279.195360041,311677.676586969,1573.588124838,253955.220096111,1277.227784720,-79.520671,-86.201342,-6.680671,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,40614,0,1003
1.393000000,1.393000000,1393000,8051,2312,2153,1.863150183,1.735018315,gpio35,gpio34,1.923590334,1.940847538,-220439.474180054,-920.738718780,312041.222642436,1576.012244637,254251.437712792,1279.195360041,311677.676586969,1573.588124838,253955.220096111,1277.227784720,-79.520671,-86.201342,-6.680671,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,40614,0,1003
1.394000000,1.394000000,1394000,8052,2242,2033,1.806739927,1.638315018,gpio35,gpio34,1.923305059,1.940713430,-333151.519129837,-1587.629235644,312041.222642436,1576.012244637,254251.437712792,1279.195360041,311677.676586969,1573.588124838,253955.220096111,1277.227784720,-79.520671,-86.201342,-6.680671,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,40614,0,1003
1.395000000,1.395000000,1395000,8053,2212,1961,1.782564103,1.580293040,gpio35,gpio34,1.922962047,1.940555281,-400577.858265085,-1872.246430230,312041.222642436,1576.012244637,254251.437712792,1279.195360041,311677.676586969,1573.588124838,253955.220096111,1277.227784720,-79.520671,-86.201342,-6.680671,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,40614,0,1003
1.396000000,1.396000000,1396000,8054,2175,1916,1.752747253,1.544029304,gpio35,gpio34,1.922583114,1.940367473,-442526.962065806,-2223.360133180,312041.222642436,1576.012244637,254251.437712792,1279.195360041,311677.676586969,1573.588124838,253955.220096111,1277.227784720,-79.520671,-86.201342,-6.680671,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,40614,0,1003
1.397000000,1.397000000,1397000,8055,2173,1938,1.751135531,1.561758242,gpio35,gpio34,1.922222290,1.940178241,-421380.146292680,-2240.217094634,312041.222642436,1576.012244637,254251.437712792,1279.195360041,311677.676586969,1573.588124838,253955.220096111,1277.227784720,-79.520671,-86.201342,-6.680671,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,40614,0,1003
1.398000000,1.398000000,1398000,8056,2227,2053,1.794652015,1.654432234,gpio35,gpio34,1.921954499,1.940032715,-312731.801906756,-1722.808194661,312041.222642436,1576.012244637,254251.437712792,1279.195360041,311677.676586969,1573.588124838,253955.220096111,1277.227784720,-79.520671,-86.201342,-6.680671,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,40614,0,1003
1.399000000,1.399000000,1399000,8057,2296,2202,1.850256410,1.774505495,gpio35,gpio34,1.921807050,1.939942939,-172194.568611762,-1062.814291678,312041.222642436,1576.012244637,254251.437712792,1279.195360041,311677.676586969,1573.588124838,253955.220096111,1277.227784720,-79.520671,-86.201342,-6.680671,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,40614,0,1003
