host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.400000000,1.400000000,1400000,8058,2381,2390,1.918754579,1.926007326,gpio35,gpio34,1.921811251,1.939921750,4905.184887726,-250.837809892,321629.675246889,1626.278852253,262064.116561691,1319.995050175,320546.219819777,1620.293256282,261181.316213365,1315.136746174,-83.015519,-88.553932,-5.538413,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,1,0,40614,0,1003
1.401000000,1.401000000,1401000,8059,2469,2563,1.989670330,2.065421245,gpio35,gpio34,1.921954861,1.939971499,167711.278080718,588.947177794,321629.675246889,1626.278852253,262064.116561691,1319.995050175,320546.219819777,1620.293256282,261181.316213365,1315.136746174,-83.015519,-88.553932,-5.538413,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,40614,0,1003
1.402000000,1.402000000,1402000,8060,2547,2700,2.052527473,2.175824176,gpio35,gpio34,1.922208730,1.940084055,296474.819853329,1332.490772551,321629.675246889,1626.278852253,262064.116561691,1319.995050175,320546.219819777,1620.293256282,261181.316213365,1315.136746174,-83.015519,-88.553932,-5.538413,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,40614,0,1003
1.403000000,1.403000000,1403000,8061,2606,2813,2.100073260,2.266886447,gpio35,gpio34,1.922553408,1.940244044,402523.101199374,1894.027768627,321629.675246889,1626.278852253,262064.116561691,1319.995050175,320546.219819777,1620.293256282,261181.316213365,1315.136746174,-83.015519,-88.553932,-5.538413,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,40614,0,1003
1.404000000,1.404000000,1404000,8062,2638,2849,2.125860806,2.295897436,gpio35,gpio34,1.922926752,1.940429661,436000.323425363,2197.418886268,321629.675246889,1626.278852253,262064.116561691,1319.995050175,320546.219819777,1620.293256282,261181.316213365,1315.136746174,-83.015519,-88.553932,-5.538413,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,40614,0,1003
1.405000000,1.405000000,1405000,8063,2651,2851,2.136336996,2.297509158,gpio35,gpio34,1.923301334,1.940625568,437446.531175671,2319.243557705,321629.675246889,1626.278852253,262064.116561691,1319.995050175,320546.219819777,1620.293256282,261181.316213365,1315.136746174,-83.015519,-88.553932,-5.538413,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,40614,0,1003
1.406000000,1.406000000,1406000,8064,2608,2753,2.101684982,2.218534799,gpio35,gpio34,1.923596568,1.940786627,344780.889031592,1906.697400003,321629.675246889,1626.278852253,262064.116561691,1319.995050175,320546.219819777,1620.293256282,261181.316213365,1315.136746174,-83.015519,-88.553932,-5.538413,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,40614,0,1003
1.407000000,1.407000000,1407000,8065,2527,2611,2.036410256,2.104102564,gpio35,gpio34,1.923777074,1.940882251,210799.334907537,1132.037678285,321629.675246889,1626.278852253,262064.116561691,1319.995050175,320546.219819777,1620.293256282,261181.316213365,1315.136746174,-83.015519,-88.553932,-5.538413,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,40614,0,1003
1.408000000,1.408000000,1408000,8066,2460,2435,1.982417582,1.962271062,gpio35,gpio34,1.923815568,1.940923786,44954.225084150,491.714867406,321629.675246889,1626.278852253,262064.116561691,1319.995050175,320546.219819777,1620.293256282,261181.316213365,1315.136746174,-83.015519,-88.553932,-5.538413,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,40614,0,1003
1.409000000,1.409000000,1409000,8067,2368,2259,1.908278388,1.820439560,gpio35,gpio34,1.923712192,1.940891141,-120725.039629413,-386.471640513,321629.675246889,1626.278852253,262064.116561691,1319.995050175,320546.219819777,1620.293256282,261181.316213365,1315.136746174,-83.015519,-88.553932,-5.538413,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,40614,0,1003
1.410000000,1.410000000,1410000,8068,2289,2117,1.844615385,1.706007326,gpio35,gpio34,1.923494487,1.940794865,-254241.087824807,-1139.757871602,321629.675246889,1626.278852253,262064.116561691,1319.995050175,320546.219819777,1620.293256282,261181.316213365,1315.136746174,-83.015519,-88.553932,-5.538413,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,40614,0,1003
1.411000000,1.411000000,1411000,8069,2225,1995,1.793040293,1.607692308,gpio35,gpio34,1.923178685,1.940647111,-368801.539234678,-1749.188404550,321629.675246889,1626.278852253,262064.116561691,1319.995050175,320546.219819777,1620.293256282,261181.316213365,1315.136746174,-83.015519,-88.553932,-5.538413,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,40614,0,1003
1.412000000,1.412000000,1412000,8070,2193,1941,1.767252747,1.564175824,gpio35,gpio34,1.922819682,1.940473716,-419252.355686226,-2052.724361555,321629.675246889,1626.278852253,262064.116561691,1319.995050175,320546.219819777,1620.293256282,261181.316213365,1315.136746174,-83.015519,-88.553932,-5.538413,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,40614,0,1003
1.413000000,1.413000000,1413000,8071,2172,1919,1.750329670,1.546446886,gpio35,gpio34,1.922443309,1.940283572,-439537.392141600,-2251.015013868,321629.675246889,1626.278852253,262064.116561691,1319.995050175,320546.219819777,1620.293256282,261181.316213365,1315.136746174,-83.015519,-88.553932,-5.538413,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,40614,0,1003
1.414000000,1.414000000,1414000,8072,2181,1964,1.757582418,1.582710623,gpio35,gpio34,1.922103576,1.940100871,-396748.173090472,-2162.902551708,321629.675246889,1626.278852253,262064.116561691,1319.995050175,320546.219819777,1620.293256282,261181.316213365,1315.136746174,-83.015519,-88.553932,-5.538413,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,40614,0,1003
1.415000000,1.415000000,1415000,8073,2249,2102,1.812380952,1.693919414,gpio35,gpio34,1.921875392,1.939973151,-266479.067829824,-1512.008715161,321629.675246889,1626.278852253,262064.116561691,1319.995050175,320546.219819777,1620.293256282,261181.316213365,1315.136746174,-83.015519,-88.553932,-5.538413,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,40614,0,1003
1.416000000,1.416000000,1416000,8074,2324,2271,1.872820513,1.830109890,gpio35,gpio34,1.921783627,1.939905999,-107166.006531580,-794.984646892,321629.675246889,1626.278852253,262064.116561691,1319.995050175,320546.219819777,1620.293256282,261181.316213365,1315.136746174,-83.015519,-88.553932,-5.538413,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,40614,0,1003
1.417000000,1.417000000,1417000,8075,2412,2445,1.943736264,1.970329670,gpio35,gpio34,1.921832173,1.939909829,56693.261889698,45.344487630,311444.283564751,1581.587292107,253765.051274990,1283.720435833,311148.184069298,1579.071812816,253523.789169338,1281.678707129,-86.832182,-92.914577,-6.082395,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,1,0,40614,0,1003
1.418000000,1.418000000,1418000,8076,2496,2617,2.011428571,2.108937729,gpio35,gpio34,1.922019278,1.939981348,218506.462968822,846.672649842,311444.283564751,1581.587292107,253765.051274990,1283.720435833,311148.184069298,1579.071812816,253523.789169338,1281.678707129,-86.832182,-92.914577,-6.082395,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,40614,0,1003
1.419000000,1.419000000,1419000,8077,2561,2744,2.063809524,2.211282051,gpio35,gpio34,1.922308541,1.940105176,337808.169187881,1465.936428806,311444.283564751,1581.587292107,253765.051274990,1283.720435833,311148.184069298,1579.071812816,253523.789169338,1281.678707129,-86.832182,-92.914577,-6.082395,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,40614,0,1003
1.420000000,1.420000000,1420000,8078,2608,2814,2.101684982,2.267692308,gpio35,gpio34,1.922653925,1.940266756,403347.643599338,1912.858049697,311444.283564751,1581.587292107,253765.051274990,1283.720435833,311148.184069298,1579.071812816,253523.789169338,1281.678707129,-86.832182,-92.914577,-6.082395,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,40614,0,1003
1.421000000,1.421000000,1421000,8079,2643,2858,2.129890110,2.303150183,gpio35,gpio34,1.923034421,1.940456379,444352.873577859,2244.850819439,311444.283564751,1581.587292107,253765.051274990,1283.720435833,311148.184069298,1579.071812816,253523.789169338,1281.678707129,-86.832182,-92.914577,-6.082395,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,40614,0,1003
1.422000000,1.422000000,1422000,8080,2646,2836,2.132307692,2.285421245,gpio35,gpio34,1.923396808,1.940648230,423204.231893221,2271.226451001,311444.283564751,1581.587292107,253765.051274990,1283.720435833,311148.184069298,1579.071812816,253523.789169338,1281.678707129,-86.832182,-92.914577,-6.082395,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,40614,0,1003
1.423000000,1.423000000,1423000,8081,2587,2716,2.084761905,2.188717949,gpio35,gpio34,1.923662129,1.940792344,309848.543237365,1706.085737702,311444.283564751,1581.587292107,253765.051274990,1283.720435833,311148.184069298,1579.071812816,253523.789169338,1281.678707129,-86.832182,-92.914577,-6.082395,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,40614,0,1003
1.424000000,1.424000000,1424000,8082,2516,2559,2.027545788,2.062197802,gpio35,gpio34,1.923800665,1.940879097,161785.360906109,1027.028235587,311444.283564751,1581.587292107,253765.051274990,1283.720435833,311148.184069298,1579.071812816,253523.789169338,1281.678707129,-86.832182,-92.914577,-6.082395,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,40614,0,1003
1.425000000,1.425000000,1425000,8083,2431,2376,1.959047619,1.914725275,gpio35,gpio34,1.923791589,1.940897266,-10598.463201340,215.087539857,311444.283564751,1581.587292107,253765.051274990,1283.720435833,311148.184069298,1579.071812816,253523.789169338,1281.678707129,-86.832182,-92.914577,-6.082395,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,40614,0,1003
1.426000000,1.426000000,1426000,8084,2338,2207,1.884102564,1.778534799,gpio35,gpio34,1.923646332,1.940840471,-169634.446968554,-672.362501529,311444.283564751,1581.587292107,253765.051274990,1283.720435833,311148.184069298,1579.071812816,253523.789169338,1281.678707129,-86.832182,-92.914577,-6.082395,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,40614,0,1003
1.427000000,1.427000000,1427000,8085,2264,2070,1.824468864,1.668131868,gpio35,gpio34,1.923390818,1.940724100,-298396.065572277,-1377.662037786,311444.283564751,1581.587292107,253765.051274990,1283.720435833,311148.184069298,1579.071812816,253523.789169338,1281.678707129,-86.832182,-92.914577,-6.082395,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,40614,0,1003
1.428000000,1.428000000,1428000,8086,2206,1964,1.777728938,1.582710623,gpio35,gpio34,1.923050138,1.940561104,-397854.697414538,-1929.613701803,311444.283564751,1581.587292107,253765.051274990,1283.720435833,311148.184069298,1579.071812816,253523.789169338,1281.678707129,-86.832182,-92.914577,-6.082395,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,40614,0,1003
1.429000000,1.429000000,1429000,8087,2184,1924,1.760000000,1.550476190,gpio35,gpio34,1.922677564,1.940380543,-435101.004191778,-2137.567625570,311444.283564751,1581.587292107,253765.051274990,1283.720435833,311148.184069298,1579.071812816,253523.789169338,1281.678707129,-86.832182,-92.914577,-6.082395,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,40614,0,1003
1.430000000,1.430000000,1430000,8088,2170,1928,1.748717949,1.553699634,gpio35,gpio34,1.922308586,1.940188881,-430901.487040121,-2268.992309061,311444.283564751,1581.587292107,253765.051274990,1283.720435833,311148.184069298,1579.071812816,253523.789169338,1281.678707129,-86.832182,-92.914577,-6.082395,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,40614,0,1003
1.431000000,1.431000000,1431000,8089,2212,2012,1.782564103,1.621391941,gpio35,gpio34,1.922007669,1.940031256,-351417.846456307,-1866.036563402,311444.283564751,1581.587292107,253765.051274990,1283.720435833,311148.184069298,1579.071812816,253523.789169338,1281.678707129,-86.832182,-92.914577,-6.082395,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,40614,0,1003
1.432000000,1.432000000,1432000,8090,2270,2147,1.829304029,1.730183150,gpio35,gpio34,1.921815845,1.939920529,-224017.383632892,-1310.841200784,311444.283564751,1581.587292107,253765.051274990,1283.720435833,311148.184069298,1579.071812816,253523.789169338,1281.678707129,-86.832182,-92.914577,-6.082395,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,40614,0,1003
1.433000000,1.433000000,1433000,8091,2351,2330,1.894578755,1.877655678,gpio35,gpio34,1.921771685,1.939875187,-51571.327502715,-536.777335266,311444.283564751,1581.587292107,253765.051274990,1283.720435833,311148.184069298,1579.071812816,253523.789169338,1281.678707129,-86.832182,-92.914577,-6.082395,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,40614,0,1003
1.434000000,1.434000000,1434000,8092,2441,2503,1.967106227,2.017069597,gpio35,gpio34,1.921866983,1.939902418,111291.242202668,322.373913533,311923.672354188,1572.109686827,254155.657643936,1276.027787035,311583.772186450,1569.308343767,253878.706715483,1273.754032465,-79.688520,-86.007937,-6.319417,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,1,0,40614,0,1003
1.435000000,1.435000000,1435000,8093,2520,2656,2.030769231,2.140366300,gpio35,gpio34,1.922085482,1.939993285,255168.868601018,1075.724242349,311923.672354188,1572.109686827,254155.657643936,1276.027787035,311583.772186450,1569.308343767,253878.706715483,1273.754032465,-79.688520,-86.007937,-6.319417,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,40614,0,1003
1.436000000,1.436000000,1436000,8094,2594,2782,2.090402930,2.241904762,gpio35,gpio34,1.922405301,1.940143694,373492.808377578,1780.620416866,311923.672354188,1572.109686827,254155.657643936,1276.027787035,311583.772186450,1569.308343767,253878.706715483,1273.754032465,-79.688520,-86.007937,-6.319417,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,40614,0,1003
1.437000000,1.437000000,1437000,8095,2624,2838,2.114578755,2.287032967,gpio35,gpio34,1.922769929,1.940318130,425821.141633717,2065.044620271,311923.672354188,1572.109686827,254155.657643936,1276.027787035,311583.772186450,1569.308343767,253878.706715483,1273.754032465,-79.688520,-86.007937,-6.319417,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,40614,0,1003
1.438000000,1.438000000,1438000,8096,2649,2858,2.134725275,2.303150183,gpio35,gpio34,1.923150309,1.940512537,444217.401229410,2301.483595502,311923.672354188,1572.109686827,254155.657643936,1276.027787035,311583.772186450,1569.308343767,253878.706715483,1273.754032465,-79.688520,-86.007937,-6.319417,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,40614,0,1003
1.439000000,1.439000000,1439000,8097,2640,2806,2.127472527,2.261245421,gpio35,gpio34,1.923488404,1.940699497,394835.773911130,2213.320664760,311923.672354188,1572.109686827,254155.657643936,1276.027787035,311583.772186450,1569.308343767,253878.706715483,1273.754032465,-79.688520,-86.007937,-6.319417,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,40614,0,1003
1.440000000,1.440000000,1440000,8098,2561,2672,2.063809524,2.153260073,gpio35,gpio34,1.923718176,1.940822607,268332.997197127,1457.434641365,311923.672354188,1572.109686827,254155.657643936,1276.027787035,311583.772186450,1569.308343767,253878.706715483,1273.754032465,-79.688520,-86.007937,-6.319417,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,40614,0,1003
1.441000000,1.441000000,1441000,8099,2490,2491,2.006593407,2.007399267,gpio35,gpio34,1.923801857,1.940888377,97724.833527119,778.625790347,311923.672354188,1572.109686827,254155.657643936,1276.027787035,311583.772186450,1569.308343767,253878.706715483,1273.754032465,-79.688520,-86.007937,-6.319417,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,40614,0,1003
1.442000000,1.442000000,1442000,8100,2400,2324,1.934065934,1.872820513,gpio35,gpio34,1.923750876,1.940881555,-59537.265463090,-80.767306908,311923.672354188,1572.109686827,254155.657643936,1276.027787035,311583.772186450,1569.308343767,253878.706715483,1273.754032465,-79.688520,-86.007937,-6.319417,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,40614,0,1003
1.443000000,1.443000000,1443000,8101,2305,2152,1.857509158,1.734212454,gpio35,gpio34,1.923561337,1.940798183,-221347.622538641,-987.001815035,311923.672354188,1572.109686827,254155.657643936,1276.027787035,311583.772186450,1569.308343767,253878.706715483,1273.754032465,-79.688520,-86.007937,-6.319417,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,40614,0,1003
1.444000000,1.444000000,1444000,8102,2243,2032,1.807545788,1.637509158,gpio35,gpio34,1.923275285,1.940664930,-334058.759340065,-1577.504782451,311923.672354188,1572.109686827,254155.657643936,1276.027787035,311583.772186450,1569.308343767,253878.706715483,1273.754032465,-79.688520,-86.007937,-6.319417,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,40614,0,1003
1.445000000,1.445000000,1445000,8103,2208,1962,1.779340659,1.581098901,gpio35,gpio34,1.922933109,1.940503606,-399601.983161370,-1909.832905460,311923.672354188,1572.109686827,254155.657643936,1276.027787035,311583.772186450,1569.308343767,253878.706715483,1273.754032465,-79.688520,-86.007937,-6.319417,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,40614,0,1003
1.446000000,1.446000000,1446000,8104,2176,1918,1.753553114,1.545641026,gpio35,gpio34,1.922555816,1.940316655,-440610.958800329,-2213.208217964,311923.672354188,1572.109686827,254155.657643936,1276.027787035,311583.772186450,1569.308343767,253878.706715483,1273.754032465,-79.688520,-86.007937,-6.319417,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,40614,0,1003
1.447000000,1.447000000,1447000,8105,2174,1941,1.751941392,1.564175824,gpio35,gpio34,1.922197437,1.940128280,-418524.954993602,-2230.075331334,311923.672354188,1572.109686827,254155.657643936,1276.027787035,311583.772186450,1569.308343767,253878.706715483,1273.754032465,-79.688520,-86.007937,-6.319417,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,40614,0,1003
1.448000000,1.448000000,1448000,8106,2226,2064,1.793846154,1.663296703,gpio35,gpio34,1.921938536,1.939981998,-302350.633504046,-1731.756894712,311923.672354188,1572.109686827,254155.657643936,1276.027787035,311583.772186450,1569.308343767,253878.706715483,1273.754032465,-79.688520,-86.007937,-6.319417,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,40614,0,1003
1.449000000,1.449000000,1449000,8107,2296,2204,1.850256410,1.776117216,gpio35,gpio34,1.921792714,1.939892272,-170293.717709252,-1062.213882234,311923.672354188,1572.109686827,254155.657643936,1276.027787035,311583.772186450,1569.308343767,253878.706715483,1273.754032465,-79.688520,-86.007937,-6.319417,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,40614,0,1003
