host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.450000000,1.450000000,1450000,8108,2383,2382,1.920366300,1.919560440,gpio35,gpio34,1.921790482,1.939872747,-2606.905429331,-231.157679270,311923.672354188,1572.109686827,254155.657643936,1276.027787035,311583.772186450,1569.308343767,253878.706715483,1273.754032465,-79.688520,-86.007937,-6.319417,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,40614,0,1003
1.451000000,1.451000000,1451000,8109,2468,2563,1.988864469,2.065421245,gpio35,gpio34,1.921934113,1.939921738,167735.532148909,579.987145903,311224.791605616,1586.543313426,253586.209051185,1287.743069221,310854.901239161,1583.296451307,253284.822084838,1285.107702033,-72.509874,-78.491086,-5.981212,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,1,0,40614,0,1003
1.452000000,1.452000000,1452000,8110,2547,2704,2.052527473,2.179047619,gpio35,gpio34,1.922191226,1.940034344,300263.465814917,1333.079861486,311224.791605616,1586.543313426,253586.209051185,1287.743069221,310854.901239161,1583.296451307,253284.822084838,1285.107702033,-72.509874,-78.491086,-5.981212,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,40614,0,1003
1.453000000,1.453000000,1453000,8111,2609,2811,2.102490842,2.265274725,gpio35,gpio34,1.922534310,1.940196800,400661.334293802,1923.236750856,311224.791605616,1586.543313426,253586.209051185,1287.743069221,310854.901239161,1583.296451307,253284.822084838,1285.107702033,-72.509874,-78.491086,-5.981212,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,40614,0,1003
1.454000000,1.454000000,1454000,8112,2638,2854,2.125860806,2.299926740,gpio35,gpio34,1.922911702,1.940382464,440728.146544762,2197.978177132,311224.791605616,1586.543313426,253586.209051185,1287.743069221,310854.901239161,1583.296451307,253284.822084838,1285.107702033,-72.509874,-78.491086,-5.981212,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,40614,0,1003
1.455000000,1.455000000,1455000,8113,2651,2850,2.136336996,2.296703297,gpio35,gpio34,1.923285494,1.940578419,436523.002250752,2319.802289278,311224.791605616,1586.543313426,253586.209051185,1287.743069221,310854.901239161,1583.296451307,253284.822084838,1285.107702033,-72.509874,-78.491086,-5.981212,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,40614,0,1003
1.456000000,1.456000000,1456000,8114,2608,2752,2.101684982,2.217728938,gpio35,gpio34,1.923579937,1.940739526,343858.283635598,1907.255572844,311224.791605616,1586.543313426,253586.209051185,1287.743069221,310854.901239161,1583.296451307,253284.822084838,1285.107702033,-72.509874,-78.491086,-5.981212,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,40614,0,1003
1.457000000,1.457000000,1457000,8115,2541,2611,2.047692308,2.104102564,gpio35,gpio34,1.923760460,1.940846478,210818.756153806,1266.157544071,311224.791605616,1586.543313426,253586.209051185,1287.743069221,310854.901239161,1583.296451307,253284.822084838,1285.107702033,-72.509874,-78.491086,-5.981212,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,40614,0,1003
1.458000000,1.458000000,1458000,8116,2460,2434,1.982417582,1.961465201,gpio35,gpio34,1.923798165,1.940888049,44032.522872307,492.138362209,311224.791605616,1586.543313426,253586.209051185,1287.743069221,310854.901239161,1583.296451307,253284.822084838,1285.107702033,-72.509874,-78.491086,-5.981212,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,40614,0,1003
1.459000000,1.459000000,1459000,8117,2371,2260,1.910695971,1.821245421,gpio35,gpio34,1.923695612,1.940857857,-119763.612065312,-357.428086823,311224.791605616,1586.543313426,253586.209051185,1287.743069221,310854.901239161,1583.296451307,253284.822084838,1285.107702033,-72.509874,-78.491086,-5.981212,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,40614,0,1003
1.460000000,1.460000000,1460000,8118,2288,2120,1.843809524,1.708424908,gpio35,gpio34,1.923480341,1.940760809,-251398.413614537,-1148.904004642,311224.791605616,1586.543313426,253586.209051185,1287.743069221,310854.901239161,1583.296451307,253284.822084838,1285.107702033,-72.509874,-78.491086,-5.981212,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,40614,0,1003
1.461000000,1.461000000,1461000,8119,2227,1991,1.794652015,1.604468864,gpio35,gpio34,1.923161330,1.940614700,-372549.435956683,-1729.704909074,311224.791605616,1586.543313426,253586.209051185,1287.743069221,310854.901239161,1583.296451307,253284.822084838,1285.107702033,-72.509874,-78.491086,-5.981212,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,40614,0,1003
1.462000000,1.462000000,1462000,8120,2195,1940,1.768864469,1.563369963,gpio35,gpio34,1.922801538,1.940442950,-420173.192400911,-2033.260349575,311224.791605616,1586.543313426,253586.209051185,1287.743069221,310854.901239161,1583.296451307,253284.822084838,1285.107702033,-72.509874,-78.491086,-5.981212,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,40614,0,1003
1.463000000,1.463000000,1463000,8121,2171,1918,1.749523810,1.545641026,gpio35,gpio34,1.922424378,1.940252031,-440457.308019570,-2260.190948282,311224.791605616,1586.543313426,253586.209051185,1287.743069221,310854.901239161,1583.296451307,253284.822084838,1285.107702033,-72.509874,-78.491086,-5.981212,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,40614,0,1003
1.464000000,1.464000000,1464000,8122,2178,1959,1.755164835,1.578681319,gpio35,gpio34,1.922080635,1.940066944,-401431.585200029,-2191.149631775,311224.791605616,1586.543313426,253586.209051185,1287.743069221,310854.901239161,1583.296451307,253284.822084838,1285.107702033,-72.509874,-78.491086,-5.981212,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,40614,0,1003
1.465000000,1.465000000,1465000,8123,2248,2104,1.811575092,1.695531136,gpio35,gpio34,1.921854085,1.939938452,-264570.068269207,-1521.147226561,311224.791605616,1586.543313426,253586.209051185,1287.743069221,310854.901239161,1583.296451307,253284.822084838,1285.107702033,-72.509874,-78.491086,-5.981212,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,40614,0,1003
1.466000000,1.466000000,1466000,8124,2324,2266,1.872820513,1.826080586,gpio35,gpio34,1.921758312,1.939871334,-111846.644228588,-794.573858987,311224.791605616,1586.543313426,253586.209051185,1287.743069221,310854.901239161,1583.296451307,253284.822084838,1285.107702033,-72.509874,-78.491086,-5.981212,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,40614,0,1003
1.467000000,1.467000000,1467000,8125,2411,2443,1.942930403,1.968717949,gpio35,gpio34,1.921805272,1.939874393,54840.616940986,36.214703954,321983.933310245,1638.148622560,262352.766314973,1329.629337695,320846.187285663,1632.606058199,261425.729944418,1325.130627335,-75.514351,-81.580062,-6.065711,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,1,0,40614,0,1003
1.468000000,1.468000000,1468000,8126,2498,2619,2.013040293,2.110549451,gpio35,gpio34,1.921994016,1.939947559,220420.086812524,866.172478332,321983.933310245,1638.148622560,262352.766314973,1329.629337695,320846.187285663,1632.606058199,261425.729944418,1325.130627335,-75.514351,-81.580062,-6.065711,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,0,0,40614,0,1003
1.469000000,1.469000000,1469000,8127,2567,2746,2.068644689,2.212893773,gpio35,gpio34,1.922284915,1.940076256,339719.879407739,1523.577400643,321983.933310245,1638.148622560,262352.766314973,1329.629337695,320846.187285663,1632.606058199,261425.729944418,1325.130627335,-75.514351,-81.580062,-6.065711,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,0,0,40614,0,1003
1.470000000,1.470000000,1470000,8128,2609,2814,2.102490842,2.267692308,gpio35,gpio34,1.922630323,1.940238671,403375.234035244,1922.740576592,321983.933310245,1638.148622560,262352.766314973,1329.629337695,320846.187285663,1632.606058199,261425.729944418,1325.130627335,-75.514351,-81.580062,-6.065711,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,0,0,40614,0,1003
1.471000000,1.471000000,1471000,8129,2642,2856,2.129084249,2.301538462,gpio35,gpio34,1.923009231,1.940427516,442498.228349596,2235.643142219,321983.933310245,1638.148622560,262352.766314973,1329.629337695,320846.187285663,1632.606058199,261425.729944418,1325.130627335,-75.514351,-81.580062,-6.065711,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,0,0,40614,0,1003
1.472000000,1.472000000,1472000,8130,2647,2832,2.133113553,2.282197802,gpio35,gpio34,1.923368420,1.940620202,419469.233236454,2281.108303047,321983.933310245,1638.148622560,262352.766314973,1329.629337695,320846.187285663,1632.606058199,261425.729944418,1325.130627335,-75.514351,-81.580062,-6.065711,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,0,0,40614,0,1003
1.473000000,1.473000000,1473000,8131,2587,2716,2.084761905,2.188717949,gpio35,gpio34,1.923633769,1.940764344,309881.695726720,1706.417547101,321983.933310245,1638.148622560,262352.766314973,1329.629337695,320846.187285663,1632.606058199,261425.729944418,1325.130627335,-75.514351,-81.580062,-6.065711,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,0,0,40614,0,1003
1.474000000,1.474000000,1474000,8132,2517,2555,2.028351648,2.058974359,gpio35,gpio34,1.923769110,1.940851931,158054.064095509,1036.899873971,321983.933310245,1638.148622560,262352.766314973,1329.629337695,320846.187285663,1632.606058199,261425.729944418,1325.130627335,-75.514351,-81.580062,-6.065711,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,0,0,40614,0,1003
1.475000000,1.475000000,1475000,8133,2429,2377,1.957435897,1.915531136,gpio35,gpio34,1.923760872,1.940868515,-9620.508530799,196.328824221,321983.933310245,1638.148622560,262352.766314973,1329.629337695,320846.187285663,1632.606058199,261425.729944418,1325.130627335,-75.514351,-81.580062,-6.065711,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,0,0,40614,0,1003
1.476000000,1.476000000,1476000,8134,2342,2203,1.887326007,1.775311355,gpio35,gpio34,1.923612422,1.940814973,-173362.990437015,-633.861493685,321983.933310245,1638.148622560,262352.766314973,1329.629337695,320846.187285663,1632.606058199,261425.729944418,1325.130627335,-75.514351,-81.580062,-6.065711,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,0,0,40614,0,1003
1.477000000,1.477000000,1477000,8135,2264,2071,1.824468864,1.668937729,gpio35,gpio34,1.923357748,1.940698627,-297415.360312937,-1377.360174127,321983.933310245,1638.148622560,262352.766314973,1329.629337695,320846.187285663,1632.606058199,261425.729944418,1325.130627335,-75.514351,-81.580062,-6.065711,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,0,0,40614,0,1003
1.478000000,1.478000000,1478000,8136,2206,1966,1.777728938,1.584322344,gpio35,gpio34,1.923018712,1.940535657,-395933.868823592,-1929.312140007,321983.933310245,1638.148622560,262352.766314973,1329.629337695,320846.187285663,1632.606058199,261425.729944418,1325.130627335,-75.514351,-81.580062,-6.065711,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,0,0,40614,0,1003
1.479000000,1.479000000,1479000,8137,2182,1923,1.758388278,1.549670330,gpio35,gpio34,1.922645364,1.940353509,-436005.408540021,-2156.346686924,321983.933310245,1638.148622560,262352.766314973,1329.629337695,320846.187285663,1632.606058199,261425.729944418,1325.130627335,-75.514351,-81.580062,-6.065711,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,0,0,40614,0,1003
1.480000000,1.480000000,1480000,8138,2170,1926,1.748717949,1.552087912,gpio35,gpio34,1.922274806,1.940161874,-432746.091020882,-2268.672269766,321983.933310245,1638.148622560,262352.766314973,1329.629337695,320846.187285663,1632.606058199,261425.729944418,1325.130627335,-75.514351,-81.580062,-6.065711,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,0,0,40614,0,1003
1.481000000,1.481000000,1481000,8139,2212,2015,1.782564103,1.623809524,gpio35,gpio34,1.921976341,1.940004276,-348555.085648755,-1865.716844146,321983.933310245,1638.148622560,262352.766314973,1329.629337695,320846.187285663,1632.606058199,261425.729944418,1325.130627335,-75.514351,-81.580062,-6.065711,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,0,0,40614,0,1003
1.482000000,1.482000000,1482000,8140,2270,2159,1.829304029,1.739853480,gpio35,gpio34,1.921794218,1.939893576,-212687.549254351,-1310.521801247,321983.933310245,1638.148622560,262352.766314973,1329.629337695,320846.187285663,1632.606058199,261425.729944418,1325.130627335,-75.514351,-81.580062,-6.065711,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,0,0,40614,0,1003
1.483000000,1.483000000,1483000,8141,2351,2330,1.894578755,1.877655678,gpio35,gpio34,1.921750080,1.939848261,-51546.071400949,-536.458255129,321983.933310245,1638.148622560,262352.766314973,1329.629337695,320846.187285663,1632.606058199,261425.729944418,1325.130627335,-75.514351,-81.580062,-6.065711,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,0,0,40614,0,1003
1.484000000,1.484000000,1484000,8142,2441,2508,1.967106227,2.021098901,gpio35,gpio34,1.921849428,1.939875519,116021.993232664,322.692674591,311032.521104489,1577.431160231,253429.546893129,1280.347045410,310672.651220842,1575.020416560,253136.324624187,1278.390327036,-79.411091,-85.931704,-6.520612,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,368,1,0,40614,0,1003
1.485000000,1.485000000,1485000,8143,2520,2652,2.030769231,2.137142857,gpio35,gpio34,1.922064722,1.939966413,251424.952548187,1076.042684645,311032.521104489,1577.431160231,253429.546893129,1280.347045410,310672.651220842,1575.020416560,253136.324624187,1278.390327036,-79.411091,-85.931704,-6.520612,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,368,0,0,40614,0,1003
1.486000000,1.486000000,1486000,8144,2593,2774,2.089597070,2.235457875,gpio35,gpio34,1.922378115,1.940116043,365988.220093335,1771.398379926,311032.521104489,1577.431160231,253429.546893129,1280.347045410,310672.651220842,1575.020416560,253136.324624187,1278.390327036,-79.411091,-85.931704,-6.520612,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,368,0,0,40614,0,1003
1.487000000,1.487000000,1487000,8145,2624,2836,2.114578755,2.285421245,gpio35,gpio34,1.922741158,1.940290506,423970.682158956,2065.371966162,311032.521104489,1577.431160231,253429.546893129,1280.347045410,310672.651220842,1575.020416560,253136.324624187,1278.390327036,-79.411091,-85.931704,-6.520612,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,368,0,0,40614,0,1003
1.488000000,1.488000000,1488000,8146,2646,2861,2.132307692,2.305567766,gpio35,gpio34,1.923123985,1.940482523,447074.312398456,2273.190131664,311032.521104489,1577.431160231,253429.546893129,1280.347045410,310672.651220842,1575.020416560,253136.324624187,1278.390327036,-79.411091,-85.931704,-6.520612,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,368,0,0,40614,0,1003
1.489000000,1.489000000,1489000,8147,2640,2811,2.127472527,2.265274725,gpio35,gpio34,1.923466135,1.940669513,399572.036242739,2213.675976768,311032.521104489,1577.431160231,253429.546893129,1280.347045410,310672.651220842,1575.020416560,253136.324624187,1278.390327036,-79.411091,-85.931704,-6.520612,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,368,0,0,40614,0,1003
1.490000000,1.490000000,1490000,8148,2562,2670,2.064615385,2.151648352,gpio35,gpio34,1.923694318,1.940793459,266476.795008340,1467.329758856,311032.521104489,1577.431160231,253429.546893129,1280.347045410,310672.651220842,1575.020416560,253136.324624187,1278.390327036,-79.411091,-85.931704,-6.520612,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,368,0,0,40614,0,1003
1.491000000,1.491000000,1491000,8149,2487,2491,2.004175824,2.007399267,gpio35,gpio34,1.923778023,1.940856842,97752.695614253,750.350369544,311032.521104489,1577.431160231,253429.546893129,1280.347045410,310672.651220842,1575.020416560,253136.324624187,1278.390327036,-79.411091,-85.931704,-6.520612,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,368,0,0,40614,0,1003
1.492000000,1.492000000,1492000,8150,2402,2315,1.935677656,1.865567766,gpio35,gpio34,1.923719812,1.940851662,-67979.367569840,-61.313648319,311032.521104489,1577.431160231,253429.546893129,1280.347045410,310672.651220842,1575.020416560,253136.324624187,1278.390327036,-79.411091,-85.931704,-6.520612,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,368,0,0,40614,0,1003
1.493000000,1.493000000,1493000,8151,2312,2156,1.863150183,1.737435897,gpio35,gpio34,1.923533528,1.940773961,-217546.930064021,-919.866806135,311032.521104489,1577.431160231,253429.546893129,1280.347045410,310672.651220842,1575.020416560,253136.324624187,1278.390327036,-79.411091,-85.931704,-6.520612,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,368,0,0,40614,0,1003
1.494000000,1.494000000,1494000,8152,2244,2030,1.808351648,1.635897436,gpio35,gpio34,1.923245892,1.940641539,-335908.491779118,-1567.677873324,311032.521104489,1577.431160231,253429.546893129,1280.347045410,310672.651220842,1575.020416560,253136.324624187,1278.390327036,-79.411091,-85.931704,-6.520612,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,368,0,0,40614,0,1003
1.495000000,1.495000000,1495000,8153,2210,1959,1.780952381,1.578681319,gpio35,gpio34,1.922901328,1.940481849,-402390.969904851,-1890.475662448,311032.521104489,1577.431160231,253429.546893129,1280.347045410,310672.651220842,1575.020416560,253136.324624187,1278.390327036,-79.411091,-85.931704,-6.520612,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,368,0,0,40614,0,1003
1.496000000,1.496000000,1496000,8154,2175,1920,1.752747253,1.547252747,gpio35,gpio34,1.922525679,1.940294115,-438691.636372734,-2222.490814577,311032.521104489,1577.431160231,253429.546893129,1280.347045410,310672.651220842,1575.020416560,253136.324624187,1278.390327036,-79.411091,-85.931704,-6.520612,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,368,0,0,40614,0,1003
1.497000000,1.497000000,1497000,8155,2174,1940,1.751941392,1.563369963,gpio35,gpio34,1.922166524,1.940105762,-419430.863999034,-2229.808484557,311032.521104489,1577.431160231,253429.546893129,1280.347045410,310672.651220842,1575.020416560,253136.324624187,1278.390327036,-79.411091,-85.931704,-6.520612,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,368,0,0,40614,0,1003
1.498000000,1.498000000,1498000,8156,2227,2060,1.794652015,1.660073260,gpio35,gpio34,1.921904430,1.939960308,-306078.948711072,-1721.950153988,311032.521104489,1577.431160231,253429.546893129,1280.347045410,310672.651220842,1575.020416560,253136.324624187,1278.390327036,-79.411091,-85.931704,-6.520612,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,368,0,0,40614,0,1003
1.499000000,1.499000000,1499000,8157,2294,2197,1.848644689,1.770476190,gpio35,gpio34,1.921753002,1.939868993,-176841.616711670,-1081.037430633,311032.521104489,1577.431160231,253429.546893129,1280.347045410,310672.651220842,1575.020416560,253136.324624187,1278.390327036,-79.411091,-85.931704,-6.520612,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,368,0,0,40614,0,1003
