host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.500000000,1.500000000,1500000,8158,2382,2383,1.919560440,1.920366300,gpio35,gpio34,1.921751615,1.939848684,-1619.424237815,-240.422243326,311032.521104489,1577.431160231,253429.546893129,1280.347045410,310672.651220842,1575.020416560,253136.324624187,1278.390327036,-79.411091,-85.931704,-6.520612,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,368,0,0,40614,0,1003
1.501000000,1.501000000,1501000,8159,2467,2559,1.988058608,2.062197802,gpio35,gpio34,1.921892062,1.939896894,164016.505674902,570.731846411,311590.438572883,1579.909600278,253884.138492480,1282.358710624,311186.987073805,1577.058561645,253555.405888436,1280.044619853,-72.584398,-78.788481,-6.204083,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,369,1,0,40614,0,1003
1.502000000,1.502000000,1502000,8160,2544,2699,2.050109890,2.175018315,gpio35,gpio34,1.922145188,1.940007107,295607.054330517,1304.753495706,311590.438572883,1579.909600278,253884.138492480,1282.358710624,311186.987073805,1577.058561645,253555.405888436,1280.044619853,-72.584398,-78.788481,-6.204083,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,369,0,0,40614,0,1003
1.503000000,1.503000000,1503000,8161,2608,2812,2.101684982,2.266080586,gpio35,gpio34,1.922489123,1.940168785,401656.203442085,1914.019033029,311590.438572883,1579.909600278,253884.138492480,1282.358710624,311186.987073805,1577.058561645,253555.405888436,1280.044619853,-72.584398,-78.788481,-6.204083,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,369,0,0,40614,0,1003
1.504000000,1.504000000,1504000,8162,2638,2851,2.125860806,2.297509158,gpio35,gpio34,1.922864143,1.940354477,437957.604676431,2198.309837817,311590.438572883,1579.909600278,253884.138492480,1282.358710624,311186.987073805,1577.058561645,253555.405888436,1280.044619853,-72.584398,-78.788481,-6.204083,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,369,0,0,40614,0,1003
1.505000000,1.505000000,1505000,8163,2651,2852,2.136336996,2.298315018,gpio35,gpio34,1.923239594,1.940550460,438460.751108621,2320.133618302,311590.438572883,1579.909600278,253884.138492480,1282.358710624,311186.987073805,1577.058561645,253555.405888436,1280.044619853,-72.584398,-78.788481,-6.204083,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,369,0,0,40614,0,1003
1.506000000,1.506000000,1506000,8164,2610,2756,2.103296703,2.220952381,gpio35,gpio34,1.923537307,1.940713206,347676.302818342,1926.666892128,311590.438572883,1579.909600278,253884.138492480,1282.358710624,311186.987073805,1577.058561645,253555.405888436,1280.044619853,-72.584398,-78.788481,-6.204083,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,369,0,0,40614,0,1003
1.507000000,1.507000000,1507000,8165,2541,2613,2.047692308,2.105714286,gpio35,gpio34,1.923719484,1.940820185,212750.749243635,1266.469130447,311590.438572883,1579.909600278,253884.138492480,1282.358710624,311186.987073805,1577.058561645,253555.405888436,1280.044619853,-72.584398,-78.788481,-6.204083,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,369,0,0,40614,0,1003
1.508000000,1.508000000,1508000,8166,2458,2437,1.980805861,1.963882784,gpio35,gpio34,1.923759647,1.940860171,46903.688005912,473.369315411,311590.438572883,1579.909600278,253884.138492480,1282.358710624,311186.987073805,1577.058561645,253555.405888436,1280.044619853,-72.584398,-78.788481,-6.204083,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,369,0,0,40614,0,1003
1.509000000,1.509000000,1509000,8167,2370,2256,1.909890110,1.818021978,gpio35,gpio34,1.923653909,1.940829200,-123483.046354905,-366.638203781,311590.438572883,1579.909600278,253884.138492480,1282.358710624,311186.987073805,1577.058561645,253555.405888436,1280.044619853,-72.584398,-78.788481,-6.204083,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,369,0,0,40614,0,1003
1.510000000,1.510000000,1510000,8168,2289,2120,1.844615385,1.708424908,gpio35,gpio34,1.923438680,1.940732987,-251349.712322375,-1139.024589895,311590.438572883,1579.909600278,253884.138492480,1282.358710624,311186.987073805,1577.058561645,253555.405888436,1280.044619853,-72.584398,-78.788481,-6.204083,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,369,0,0,40614,0,1003
1.511000000,1.511000000,1511000,8169,2224,1991,1.792234432,1.604468864,gpio35,gpio34,1.923119711,1.940584488,-372500.783365813,-1757.996016918,311590.438572883,1579.909600278,253884.138492480,1282.358710624,311186.987073805,1577.058561645,253555.405888436,1280.044619853,-72.584398,-78.788481,-6.204083,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,369,0,0,40614,0,1003
1.512000000,1.512000000,1512000,8170,2193,1941,1.767252747,1.564175824,gpio35,gpio34,1.922760767,1.940411156,-419183.484425765,-2051.983005516,311590.438572883,1579.909600278,253884.138492480,1282.358710624,311186.987073805,1577.058561645,253555.405888436,1280.044619853,-72.584398,-78.788481,-6.204083,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,369,0,0,40614,0,1003
1.513000000,1.513000000,1513000,8171,2174,1910,1.751941392,1.539194139,gpio35,gpio34,1.922377200,1.940222687,-447938.526084197,-2231.194077597,311590.438572883,1579.909600278,253884.138492480,1282.358710624,311186.987073805,1577.058561645,253555.405888436,1280.044619853,-72.584398,-78.788481,-6.204083,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,369,0,0,40614,0,1003
1.514000000,1.514000000,1514000,8172,2180,1965,1.756776557,1.583516484,gpio35,gpio34,1.922038339,1.940039240,-395729.865530463,-2171.721918756,311590.438572883,1579.909600278,253884.138492480,1282.358710624,311186.987073805,1577.058561645,253555.405888436,1280.044619853,-72.584398,-78.788481,-6.204083,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,369,0,0,40614,0,1003
1.515000000,1.515000000,1515000,8173,2249,2102,1.812380952,1.693919414,gpio35,gpio34,1.921810220,1.939911582,-266402.882614241,-1511.279102048,311590.438572883,1579.909600278,253884.138492480,1282.358710624,311186.987073805,1577.058561645,253555.405888436,1280.044619853,-72.584398,-78.788481,-6.204083,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,369,0,0,40614,0,1003
1.516000000,1.516000000,1516000,8174,2325,2271,1.873626374,1.830109890,gpio35,gpio34,1.921718520,1.939845297,-107089.897501212,-784.715602598,311590.438572883,1579.909600278,253884.138492480,1282.358710624,311186.987073805,1577.058561645,253555.405888436,1280.044619853,-72.584398,-78.788481,-6.204083,1,58.826990,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,369,0,0,40614,0,1003
1.517000000,1.517000000,1517000,8175,2411,2447,1.942930403,1.971941392,gpio35,gpio34,1.921768743,1.939848382,58651.502884769,36.522941292,322160.203984173,1635.056773840,262496.391801033,1327.119789594,321158.223839268,1630.232295764,261679.977577795,1323.203925368,-75.615284,-81.509146,-5.893862,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,370,1,0,40614,0,1003
1.518000000,1.518000000,1518000,8176,2496,2618,2.011428571,2.109743590,gpio35,gpio34,1.921956718,1.939919962,219521.641686031,847.400085845,322160.203984173,1635.056773840,262496.391801033,1327.119789594,321158.223839268,1630.232295764,261679.977577795,1323.203925368,-75.615284,-81.509146,-5.893862,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,370,0,0,40614,0,1003
1.519000000,1.519000000,1519000,8177,2558,2742,2.061391941,2.209670330,gpio35,gpio34,1.922244431,1.940041434,335999.020615774,1438.042654990,322160.203984173,1635.056773840,262496.391801033,1327.119789594,321158.223839268,1630.232295764,261679.977577795,1323.203925368,-75.615284,-81.509146,-5.893862,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,370,0,0,40614,0,1003
1.520000000,1.520000000,1520000,8178,2609,2814,2.102490842,2.267692308,gpio35,gpio34,1.922589879,1.940203884,403422.512249536,1923.152812831,322160.203984173,1635.056773840,262496.391801033,1327.119789594,321158.223839268,1630.232295764,261679.977577795,1323.203925368,-75.615284,-81.509146,-5.893862,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,370,0,0,40614,0,1003
1.521000000,1.521000000,1521000,8179,2644,2859,2.130695971,2.303956044,gpio35,gpio34,1.922971246,1.940394376,445368.771396272,2255.135287810,322160.203984173,1635.056773840,262496.391801033,1327.119789594,321158.223839268,1630.232295764,261679.977577795,1323.203925368,-75.615284,-81.509146,-5.893862,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,370,0,0,40614,0,1003
1.522000000,1.522000000,1522000,8180,2647,2834,2.133113553,2.283809524,gpio35,gpio34,1.923332084,1.940587095,421395.801703217,2281.500634904,322160.203984173,1635.056773840,262496.391801033,1327.119789594,321158.223839268,1630.232295764,261679.977577795,1323.203925368,-75.615284,-81.509146,-5.893862,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,370,0,0,40614,0,1003
1.523000000,1.523000000,1523000,8181,2588,2716,2.085567766,2.188717949,gpio35,gpio34,1.923597470,1.940732076,309924.129551284,1716.349647420,322160.203984173,1635.056773840,262496.391801033,1327.119789594,321158.223839268,1630.232295764,261679.977577795,1323.203925368,-75.615284,-81.509146,-5.893862,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,370,0,0,40614,0,1003
1.524000000,1.524000000,1524000,8182,2515,2563,2.026739927,2.065421245,gpio35,gpio34,1.923739293,1.940818083,165625.287781179,1018.201559808,322160.203984173,1635.056773840,262496.391801033,1327.119789594,321158.223839268,1630.232295764,261679.977577795,1323.203925368,-75.615284,-81.509146,-5.893862,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,370,0,0,40614,0,1003
1.525000000,1.525000000,1525000,8183,2431,2377,1.959047619,1.915531136,gpio35,gpio34,1.923731085,1.940836313,-9585.688363744,215.809851548,322160.203984173,1635.056773840,262496.391801033,1327.119789594,321158.223839268,1630.232295764,261679.977577795,1323.203925368,-75.615284,-81.509146,-5.893862,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,370,0,0,40614,0,1003
1.526000000,1.526000000,1526000,8184,2342,2205,1.887326007,1.776923077,gpio35,gpio34,1.923584277,1.940782803,-171445.997016394,-633.480268973,322160.203984173,1635.056773840,262496.391801033,1327.119789594,321158.223839268,1630.232295764,261679.977577795,1323.203925368,-75.615284,-81.509146,-5.893862,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,370,0,0,40614,0,1003
1.527000000,1.527000000,1527000,8185,2265,2072,1.825274725,1.669743590,gpio35,gpio34,1.923330437,1.940667295,-296441.387922604,-1367.439169846,322160.203984173,1635.056773840,262496.391801033,1327.119789594,321158.223839268,1630.232295764,261679.977577795,1323.203925368,-75.615284,-81.509146,-5.893862,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,370,0,0,40614,0,1003
1.528000000,1.528000000,1528000,8186,2208,1963,1.779340659,1.581904762,gpio35,gpio34,1.922989011,1.940505968,-398725.286553114,-1909.860895936,322160.203984173,1635.056773840,262496.391801033,1327.119789594,321158.223839268,1630.232295764,261679.977577795,1323.203925368,-75.615284,-81.509146,-5.893862,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,370,0,0,40614,0,1003
1.529000000,1.529000000,1529000,8187,2183,1925,1.759194139,1.551282051,gpio35,gpio34,1.922617304,1.940324656,-434088.514667483,-2146.455054892,322160.203984173,1635.056773840,262496.391801033,1327.119789594,321158.223839268,1630.232295764,261679.977577795,1323.203925368,-75.615284,-81.509146,-5.893862,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,370,0,0,40614,0,1003
1.530000000,1.530000000,1530000,8188,2169,1927,1.747912088,1.552893773,gpio35,gpio34,1.922247580,1.940132244,-431772.218079083,-2277.870850953,322160.203984173,1635.056773840,262496.391801033,1327.119789594,321158.223839268,1630.232295764,261679.977577795,1323.203925368,-75.615284,-81.509146,-5.893862,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,370,0,0,40614,0,1003
1.531000000,1.531000000,1531000,8189,2212,2018,1.782564103,1.626227106,gpio35,gpio34,1.921951560,1.939974675,-345699.978506165,-1865.366065959,322160.203984173,1635.056773840,262496.391801033,1327.119789594,321158.223839268,1630.232295764,261679.977577795,1323.203925368,-75.615284,-81.509146,-5.893862,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,370,0,0,40614,0,1003
1.532000000,1.532000000,1532000,8190,2271,2151,1.830109890,1.733406593,gpio35,gpio34,1.921763015,1.939864811,-220187.441624433,-1300.631213044,322160.203984173,1635.056773840,262496.391801033,1327.119789594,321158.223839268,1630.232295764,261679.977577795,1323.203925368,-75.615284,-81.509146,-5.893862,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,370,0,0,40614,0,1003
1.533000000,1.533000000,1533000,8191,2352,2327,1.895384615,1.875238095,gpio35,gpio34,1.921716490,1.939820330,-54332.943694330,-526.577557513,322160.203984173,1635.056773840,262496.391801033,1327.119789594,321158.223839268,1630.232295764,261679.977577795,1323.203925368,-75.615284,-81.509146,-5.893862,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,370,0,0,40614,0,1003
1.534000000,1.534000000,1534000,8192,2440,2500,1.966300366,2.014652015,gpio35,gpio34,1.921809426,1.939846810,108532.387627245,313.483169920,311432.684409735,1571.233792331,253755.600274209,1275.316853362,311102.807778372,1568.310670830,253486.816531209,1272.944255386,-79.657236,-86.204218,-6.546982,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,371,1,0,40614,0,1003
1.535000000,1.535000000,1535000,8193,2516,2654,2.027545788,2.138754579,gpio35,gpio34,1.922026371,1.939934509,253353.876917037,1038.221907098,311432.684409735,1571.233792331,253755.600274209,1275.316853362,311102.807778372,1568.310670830,253486.816531209,1272.944255386,-79.657236,-86.204218,-6.546982,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,371,0,0,40614,0,1003
1.536000000,1.536000000,1536000,8194,2595,2781,2.091208791,2.241098901,gpio35,gpio34,1.922345443,1.940085784,372620.735722148,1790.856387920,311432.684409735,1571.233792331,253755.600274209,1275.316853362,311102.807778372,1568.310670830,253486.816531209,1272.944255386,-79.657236,-86.204218,-6.546982,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,371,0,0,40614,0,1003
1.537000000,1.537000000,1537000,8195,2625,2839,2.115384615,2.287838828,gpio35,gpio34,1.922710937,1.940261083,426832.149124674,2075.270355354,311432.684409735,1571.233792331,253755.600274209,1275.316853362,311102.807778372,1568.310670830,253486.816531209,1272.944255386,-79.657236,-86.204218,-6.546982,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,371,0,0,40614,0,1003
1.538000000,1.538000000,1538000,8196,2650,2859,2.135531136,2.303956044,gpio35,gpio34,1.923092182,1.940456353,445227.397712876,2311.699104849,311432.684409735,1571.233792331,253755.600274209,1275.316853362,311102.807778372,1568.310670830,253486.816531209,1272.944255386,-79.657236,-86.204218,-6.546982,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,371,0,0,40614,0,1003
1.539000000,1.539000000,1539000,8197,2640,2807,2.127472527,2.262051282,gpio35,gpio34,1.923431141,1.940643369,395844.760398113,2213.985797804,311432.684409735,1571.233792331,253755.600274209,1275.316853362,311102.807778372,1568.310670830,253486.816531209,1272.944255386,-79.657236,-86.204218,-6.546982,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,371,0,0,40614,0,1003
1.540000000,1.540000000,1540000,8198,2558,2671,2.061391941,2.152454212,gpio35,gpio34,1.923660164,1.940764117,267458.766623891,1429.478626895,311432.684409735,1571.233792331,253755.600274209,1275.316853362,311102.807778372,1568.310670830,253486.816531209,1272.944255386,-79.657236,-86.204218,-6.546982,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,371,0,0,40614,0,1003
1.541000000,1.541000000,1541000,8199,2487,2491,2.004175824,2.007399267,gpio35,gpio34,1.923743903,1.940827529,97792.581221322,750.697731890,311432.684409735,1571.233792331,253755.600274209,1275.316853362,311102.807778372,1568.310670830,253486.816531209,1272.944255386,-79.657236,-86.204218,-6.546982,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,371,0,0,40614,0,1003
1.542000000,1.542000000,1542000,8200,2400,2318,1.934065934,1.867985348,gpio35,gpio34,1.923688144,1.940820767,-65116.209737780,-80.046954923,311432.684409735,1571.233792331,253755.600274209,1275.316853362,311102.807778372,1568.310670830,253486.816531209,1272.944255386,-79.657236,-86.204218,-6.546982,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,371,0,0,40614,0,1003
1.543000000,1.543000000,1543000,8201,2314,2144,1.864761905,1.727765568,gpio35,gpio34,1.923492222,1.940744709,-228803.195942788,-900.420736256,311432.684409735,1571.233792331,253755.600274209,1275.316853362,311102.807778372,1568.310670830,253486.816531209,1272.944255386,-79.657236,-86.204218,-6.546982,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,371,0,0,40614,0,1003
1.544000000,1.544000000,1544000,8202,2242,2032,1.806739927,1.637509158,gpio35,gpio34,1.923206239,1.940610704,-333978.044875878,-1586.411892691,311432.684409735,1571.233792331,253755.600274209,1275.316853362,311102.807778372,1568.310670830,253486.816531209,1272.944255386,-79.657236,-86.204218,-6.546982,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,371,0,0,40614,0,1003
1.545000000,1.545000000,1545000,8203,2210,1960,1.780952381,1.579487179,gpio35,gpio34,1.922862520,1.940451046,-401403.557485380,-1890.110626208,311432.684409735,1571.233792331,253755.600274209,1275.316853362,311102.807778372,1568.310670830,253486.816531209,1272.944255386,-79.657236,-86.204218,-6.546982,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,371,0,0,40614,0,1003
1.546000000,1.546000000,1546000,8204,2176,1921,1.753553114,1.548058608,gpio35,gpio34,1.922487716,1.940264148,-437705.211365682,-2212.585982579,311432.684409735,1571.233792331,253755.600274209,1275.316853362,311102.807778372,1568.310670830,253486.816531209,1272.944255386,-79.657236,-86.204218,-6.546982,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,371,0,0,40614,0,1003
1.547000000,1.547000000,1547000,8205,2174,1945,1.751941392,1.567399267,gpio35,gpio34,1.922132627,1.940075825,-414681.009269524,-2229.453718185,311432.684409735,1571.233792331,253755.600274209,1275.316853362,311102.807778372,1568.310670830,253486.816531209,1272.944255386,-79.657236,-86.204218,-6.546982,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,371,0,0,40614,0,1003
1.548000000,1.548000000,1548000,8206,2227,2059,1.794652015,1.659267399,gpio35,gpio34,1.921869762,1.939930401,-306980.468057489,-1721.595742382,311432.684409735,1571.233792331,253755.600274209,1275.316853362,311102.807778372,1568.310670830,253486.816531209,1272.944255386,-79.657236,-86.204218,-6.546982,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,371,0,0,40614,0,1003
1.549000000,1.549000000,1549000,8207,2296,2199,1.850256410,1.772087912,gpio35,gpio34,1.921719980,1.939840727,-174918.922428142,-1061.603051851,311432.684409735,1571.233792331,253755.600274209,1275.316853362,311102.807778372,1568.310670830,253486.816531209,1272.944255386,-79.657236,-86.204218,-6.546982,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,371,0,0,40614,0,1003
