host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.550000000,1.550000000,1550000,8208,2380,2383,1.917948718,1.920366300,gpio35,gpio34,1.921718627,1.939818835,-1580.860722304,-259.167942099,311432.684409735,1571.233792331,253755.600274209,1275.316853362,311102.807778372,1568.310670830,253486.816531209,1272.944255386,-79.657236,-86.204218,-6.546982,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,371,0,0,40614,0,1003
1.551000000,1.551000000,1551000,8209,2468,2562,1.988864469,2.064615385,gpio35,gpio34,1.921861523,1.939867881,166878.342737497,580.625375719,311604.666072420,1580.639848728,253895.731070479,1282.951428373,311204.388451351,1577.456972421,253569.584544775,1280.367996285,-72.457794,-78.761566,-6.303771,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,372,1,0,40614,0,1003
1.552000000,1.552000000,1552000,8210,2547,2700,2.052527473,2.175824176,gpio35,gpio34,1.922115486,1.939980540,296583.821482317,1333.717453073,311604.666072420,1580.639848728,253895.731070479,1282.951428373,311204.388451351,1577.456972421,253569.584544775,1280.367996285,-72.457794,-78.761566,-6.303771,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,372,0,0,40614,0,1003
1.553000000,1.553000000,1553000,8211,2608,2813,2.101684982,2.266886447,gpio35,gpio34,1.922460257,1.940142245,402631.993826734,1914.333544056,311604.666072420,1580.639848728,253895.731070479,1282.951428373,311204.388451351,1577.456972421,253569.584544775,1280.367996285,-72.457794,-78.761566,-6.303771,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,372,0,0,40614,0,1003
1.554000000,1.554000000,1554000,8212,2638,2850,2.125860806,2.296703297,gpio35,gpio34,1.922834500,1.940327963,437050.211196962,2198.624034334,311604.666072420,1580.639848728,253895.731070479,1282.951428373,311204.388451351,1577.456972421,253569.584544775,1280.367996285,-72.457794,-78.761566,-6.303771,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,372,0,0,40614,0,1003
1.555000000,1.555000000,1555000,8213,2649,2849,2.134725275,2.295897436,gpio35,gpio34,1.923207563,1.940522361,435672.056948899,2301.367179034,311604.666072420,1580.639848728,253895.731070479,1282.951428373,311204.388451351,1577.456972421,253569.584544775,1280.367996285,-72.457794,-78.761566,-6.303771,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,372,0,0,40614,0,1003
1.556000000,1.556000000,1556000,8214,2608,2754,2.101684982,2.219340659,gpio35,gpio34,1.923503696,1.940683523,345831.501389646,1907.919219299,311604.666072420,1580.639848728,253895.731070479,1282.951428373,311204.388451351,1577.456972421,253569.584544775,1280.367996285,-72.457794,-78.761566,-6.303771,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,372,0,0,40614,0,1003
1.557000000,1.557000000,1557000,8215,2541,2611,2.047692308,2.104102564,gpio35,gpio34,1.923684295,1.940790532,210907.792616367,1266.820526879,311604.666072420,1580.639848728,253895.731070479,1282.951428373,311204.388451351,1577.456972421,253569.584544775,1280.367996285,-72.457794,-78.761566,-6.303771,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,372,0,0,40614,0,1003
1.558000000,1.558000000,1558000,8216,2461,2436,1.983223443,1.963076923,gpio35,gpio34,1.923723688,1.940832965,46003.678372138,502.340842828,311604.666072420,1580.639848728,253895.731070479,1282.951428373,311204.388451351,1577.456972421,253569.584544775,1280.367996285,-72.457794,-78.761566,-6.303771,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,372,0,0,40614,0,1003
1.559000000,1.559000000,1559000,8217,2370,2259,1.909890110,1.820439560,gpio35,gpio34,1.923620403,1.940802022,-120617.739831580,-366.316130273,311604.666072420,1580.639848728,253895.731070479,1282.951428373,311204.388451351,1577.456972421,253569.584544775,1280.367996285,-72.457794,-78.761566,-6.303771,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,372,0,0,40614,0,1003
1.560000000,1.560000000,1560000,8218,2289,2119,1.844615385,1.707619048,gpio35,gpio34,1.923404402,1.940705835,-252251.687253039,-1138.702838460,311604.666072420,1580.639848728,253895.731070479,1282.951428373,311204.388451351,1577.456972421,253569.584544775,1280.367996285,-72.457794,-78.761566,-6.303771,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,372,0,0,40614,0,1003
1.561000000,1.561000000,1561000,8219,2225,1991,1.793040293,1.604468864,gpio35,gpio34,1.923085467,1.940558170,-372460.752284680,-1748.134426440,311604.666072420,1580.639848728,253895.731070479,1282.951428373,311204.388451351,1577.456972421,253569.584544775,1280.367996285,-72.457794,-78.761566,-6.303771,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,372,0,0,40614,0,1003
1.562000000,1.562000000,1562000,8220,2194,1939,1.768058608,1.562564103,gpio35,gpio34,1.922724945,1.940385670,-421025.701449446,-2042.131276629,311604.666072420,1580.639848728,253895.731070479,1282.951428373,311204.388451351,1577.456972421,253569.584544775,1280.367996285,-72.457794,-78.761566,-6.303771,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,372,0,0,40614,0,1003
1.563000000,1.563000000,1563000,8221,2173,1915,1.751135531,1.543223443,gpio35,gpio34,1.922345444,1.940196420,-443191.172632789,-2240.432522028,311604.666072420,1580.639848728,253895.731070479,1282.951428373,311204.388451351,1577.456972421,253569.584544775,1280.367996285,-72.457794,-78.761566,-6.303771,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,372,0,0,40614,0,1003
1.564000000,1.564000000,1564000,8222,2181,1962,1.757582418,1.581098901,gpio35,gpio34,1.922004197,1.940013806,-398516.091727437,-2161.870803153,311604.666072420,1580.639848728,253895.731070479,1282.951428373,311204.388451351,1577.456972421,253569.584544775,1280.367996285,-72.457794,-78.761566,-6.303771,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,372,0,0,40614,0,1003
1.565000000,1.565000000,1565000,8223,2248,2103,1.811575092,1.694725275,gpio35,gpio34,1.921776918,1.939885367,-265421.906437553,-1520.518159149,311604.666072420,1580.639848728,253895.731070479,1282.951428373,311204.388451351,1577.456972421,253569.584544775,1280.367996285,-72.457794,-78.761566,-6.303771,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,372,0,0,40614,0,1003
1.566000000,1.566000000,1566000,8224,2323,2265,1.872014652,1.825274725,gpio35,gpio34,1.921680416,1.939817497,-112697.630558765,-803.485581437,311604.666072420,1580.639848728,253895.731070479,1282.951428373,311204.388451351,1577.456972421,253569.584544775,1280.367996285,-72.457794,-78.761566,-6.303771,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,372,0,0,40614,0,1003
1.567000000,1.567000000,1567000,8225,2411,2446,1.942930403,1.971135531,gpio35,gpio34,1.921729871,1.939820610,57754.897744605,36.852054021,321859.441307755,1633.938291297,262251.330131802,1326.211955480,320763.779639998,1628.690858854,261358.584128839,1321.952793627,-75.596579,-81.546043,-5.949464,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,373,1,0,40614,0,1003
1.568000000,1.568000000,1568000,8226,2497,2617,2.012234432,2.108937729,gpio35,gpio34,1.921917079,1.939893023,218625.933151007,857.269030254,321859.441307755,1633.938291297,262251.330131802,1326.211955480,320763.779639998,1628.690858854,261358.584128839,1321.952793627,-75.596579,-81.546043,-5.949464,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,373,0,0,40614,0,1003
1.569000000,1.569000000,1569000,8227,2566,2743,2.067838828,2.210476190,gpio35,gpio34,1.922205638,1.940020969,336986.415863018,1514.682856013,321859.441307755,1633.938291297,262251.330131802,1326.211955480,320763.779639998,1628.690858854,261358.584128839,1321.952793627,-75.596579,-81.546043,-5.949464,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,373,0,0,40614,0,1003
1.570000000,1.570000000,1570000,8228,2610,2813,2.103296703,2.266886447,gpio35,gpio34,1.922550319,1.940184245,402526.712027800,1932.935248095,321859.441307755,1633.938291297,262251.330131802,1326.211955480,320763.779639998,1628.690858854,261358.584128839,1321.952793627,-75.596579,-81.546043,-5.949464,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,373,0,0,40614,0,1003
1.571000000,1.571000000,1571000,8229,2643,2857,2.129890110,2.302344322,gpio35,gpio34,1.922930113,1.940373951,443532.762937892,2245.827619051,321859.441307755,1633.938291297,262251.330131802,1326.211955480,320763.779639998,1628.690858854,261358.584128839,1321.952793627,-75.596579,-81.546043,-5.949464,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,373,0,0,40614,0,1003
1.572000000,1.572000000,1572000,8230,2648,2836,2.133919414,2.285421245,gpio35,gpio34,1.923292604,1.940567496,423326.045400760,2291.282595402,321859.441307755,1633.938291297,262251.330131802,1326.211955480,320763.779639998,1628.690858854,261358.584128839,1321.952793627,-75.596579,-81.546043,-5.949464,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,373,0,0,40614,0,1003
1.573000000,1.573000000,1573000,8231,2591,2708,2.087985348,2.182271062,gpio35,gpio34,1.923551583,1.940714914,302441.402636466,1745.202147546,321859.441307755,1633.938291297,262251.330131802,1326.211955480,320763.779639998,1628.690858854,261358.584128839,1321.952793627,-75.596579,-81.546043,-5.949464,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,373,0,0,40614,0,1003
1.574000000,1.574000000,1574000,8232,2514,2557,2.025934066,2.060586081,gpio35,gpio34,1.923688617,1.940800133,160032.251667009,1008.864564257,321859.441307755,1633.938291297,262251.330131802,1326.211955480,320763.779639998,1628.690858854,261358.584128839,1321.952793627,-75.596579,-81.546043,-5.949464,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,373,0,0,40614,0,1003
1.575000000,1.575000000,1575000,8233,2430,2381,1.958241758,1.918754579,gpio35,gpio34,1.923683683,1.940817575,-5762.091073137,206.482192993,321859.441307755,1633.938291297,262251.330131802,1326.211955480,320763.779639998,1628.690858854,261358.584128839,1321.952793627,-75.596579,-81.546043,-5.949464,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,373,0,0,40614,0,1003
1.576000000,1.576000000,1576000,8234,2340,2205,1.885714286,1.776923077,gpio35,gpio34,1.923536922,1.940762472,-171390.639470543,-652.338760664,321859.441307755,1633.938291297,262251.330131802,1326.211955480,320763.779639998,1628.690858854,261358.584128839,1321.952793627,-75.596579,-81.546043,-5.949464,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,373,0,0,40614,0,1003
1.577000000,1.577000000,1577000,8235,2266,2070,1.826080586,1.668131868,gpio35,gpio34,1.923281517,1.940647790,-298268.293808031,-1357.658320663,321859.441307755,1633.938291297,262251.330131802,1326.211955480,320763.779639998,1628.690858854,261358.584128839,1321.952793627,-75.596579,-81.546043,-5.949464,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,373,0,0,40614,0,1003
1.578000000,1.578000000,1578000,8236,2202,1965,1.774505495,1.583516484,gpio35,gpio34,1.922941752,1.940481647,-396785.949385191,-1966.870953161,321859.441307755,1633.938291297,262251.330131802,1326.211955480,320763.779639998,1628.690858854,261358.584128839,1321.952793627,-75.596579,-81.546043,-5.949464,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,373,0,0,40614,0,1003
1.579000000,1.579000000,1579000,8237,2186,1926,1.761611722,1.552087912,gpio35,gpio34,1.922570898,1.940302778,-433092.220873594,-2117.546654913,321859.441307755,1633.938291297,262251.330131802,1326.211955480,320763.779639998,1628.690858854,261358.584128839,1321.952793627,-75.596579,-81.546043,-5.949464,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,373,0,0,40614,0,1003
1.580000000,1.580000000,1580000,8238,2168,1925,1.747106227,1.551282051,gpio35,gpio34,1.922199610,1.940109581,-433600.232689586,-2287.152002550,321859.441307755,1633.938291297,262251.330131802,1326.211955480,320763.779639998,1628.690858854,261358.584128839,1321.952793627,-75.596579,-81.546043,-5.949464,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,373,0,0,40614,0,1003
1.581000000,1.581000000,1581000,8239,2211,2022,1.781758242,1.629450549,gpio35,gpio34,1.921906861,1.939951230,-341879.540880860,-1874.637936404,321859.441307755,1633.938291297,262251.330131802,1326.211955480,320763.779639998,1628.690858854,261358.584128839,1321.952793627,-75.596579,-81.546043,-5.949464,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,373,0,0,40614,0,1003
1.582000000,1.582000000,1582000,8240,2275,2147,1.833333333,1.730183150,gpio35,gpio34,1.921715137,1.939844612,-223899.656731684,-1262.193007649,321859.441307755,1633.938291297,262251.330131802,1326.211955480,320763.779639998,1628.690858854,261358.584128839,1321.952793627,-75.596579,-81.546043,-5.949464,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,373,0,0,40614,0,1003
1.583000000,1.583000000,1583000,8241,2348,2329,1.892161172,1.876849817,gpio35,gpio34,1.921670272,1.939796928,-52394.822365275,-564.499076676,321859.441307755,1633.938291297,262251.330131802,1326.211955480,320763.779639998,1628.690858854,261358.584128839,1321.952793627,-75.596579,-81.546043,-5.949464,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,373,0,0,40614,0,1003
1.584000000,1.584000000,1584000,8242,2440,2501,1.966300366,2.015457875,gpio35,gpio34,1.921764059,1.939823432,109527.466798104,313.760215453,310679.979740664,1580.118221322,253142.295907998,1282.528041206,310345.632229446,1577.283380874,252869.869288518,1280.227097949,-79.568284,-85.948885,-6.380600,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,374,1,0,40614,0,1003
1.585000000,1.585000000,1585000,8243,2521,2655,2.031575092,2.139560440,gpio35,gpio34,1.921981856,1.939915183,254347.961008725,1086.199479555,310679.979740664,1580.118221322,253142.295907998,1282.528041206,310345.632229446,1577.283380874,252869.869288518,1280.227097949,-79.568284,-85.948885,-6.380600,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,374,0,0,40614,0,1003
1.586000000,1.586000000,1586000,8244,2593,2781,2.089597070,2.241098901,gpio35,gpio34,1.922300973,1.940064865,372672.721692878,1772.004857247,310679.979740664,1580.118221322,253142.295907998,1282.528041206,310345.632229446,1577.283380874,252869.869288518,1280.227097949,-79.568284,-85.948885,-6.380600,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,374,0,0,40614,0,1003
1.587000000,1.587000000,1587000,8245,2625,2837,2.115384615,2.286227106,gpio35,gpio34,1.922664899,1.940240185,425001.875035701,2075.517997799,310679.979740664,1580.118221322,253142.295907998,1282.528041206,310345.632229446,1577.283380874,252869.869288518,1280.227097949,-79.568284,-85.948885,-6.380600,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,374,0,0,40614,0,1003
1.588000000,1.588000000,1588000,8246,2647,2859,2.133113553,2.303956044,gpio35,gpio34,1.923046190,1.940433058,445281.161971725,2283.326017270,310679.979740664,1580.118221322,253142.295907998,1282.528041206,310345.632229446,1577.283380874,252869.869288518,1280.227097949,-79.568284,-85.948885,-6.380600,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,374,0,0,40614,0,1003
1.589000000,1.589000000,1589000,8247,2640,2812,2.127472527,2.266080586,gpio35,gpio34,1.923389224,1.940620098,400603.991077035,2214.261565695,310679.979740664,1580.118221322,253142.295907998,1282.528041206,310345.632229446,1577.283380874,252869.869288518,1280.227097949,-79.568284,-85.948885,-6.380600,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,374,0,0,40614,0,1003
1.590000000,1.590000000,1590000,8248,2563,2669,2.065421245,2.150842491,gpio35,gpio34,1.923616678,1.940744899,265625.509814068,1477.454922987,310679.979740664,1580.118221322,253142.295907998,1282.528041206,310345.632229446,1577.283380874,252869.869288518,1280.227097949,-79.568284,-85.948885,-6.380600,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,374,0,0,40614,0,1003
1.591000000,1.591000000,1591000,8249,2486,2493,2.003369963,2.009010989,gpio35,gpio34,1.923702072,1.940807524,99725.573815775,741.385086923,310679.979740664,1580.118221322,253142.295907998,1282.528041206,310345.632229446,1577.283380874,252869.869288518,1280.227097949,-79.568284,-85.948885,-6.380600,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,374,0,0,40614,0,1003
1.592000000,1.592000000,1592000,8250,2399,2316,1.933260073,1.866373626,gpio35,gpio34,1.923644743,1.940799977,-66949.566283387,-89.350287246,310679.979740664,1580.118221322,253142.295907998,1282.528041206,310345.632229446,1577.283380874,252869.869288518,1280.227097949,-79.568284,-85.948885,-6.380600,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,374,0,0,40614,0,1003
1.593000000,1.593000000,1593000,8251,2314,2155,1.864761905,1.736630037,gpio35,gpio34,1.923457729,1.940723939,-218400.366652587,-900.174604452,310679.979740664,1580.118221322,253142.295907998,1282.528041206,310345.632229446,1577.283380874,252869.869288518,1280.227097949,-79.568284,-85.948885,-6.380600,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,374,0,0,40614,0,1003
1.594000000,1.594000000,1594000,8252,2244,2029,1.808351648,1.635091575,gpio35,gpio34,1.923169363,1.940591566,-336761.074931095,-1567.085685431,310679.979740664,1580.118221322,253142.295907998,1282.528041206,310345.632229446,1577.283380874,252869.869288518,1280.227097949,-79.568284,-85.948885,-6.380600,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,374,0,0,40614,0,1003
1.595000000,1.595000000,1595000,8253,2210,1957,1.780952381,1.577069597,gpio35,gpio34,1.922823263,1.940431927,-404183.804510542,-1889.884066743,310679.979740664,1580.118221322,253142.295907998,1282.528041206,310345.632229446,1577.283380874,252869.869288518,1280.227097949,-79.568284,-85.948885,-6.380600,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,374,0,0,40614,0,1003
1.596000000,1.596000000,1596000,8254,2175,1915,1.752747253,1.543223443,gpio35,gpio34,1.922443663,1.940244242,-443305.990254419,-2221.899810468,310679.979740664,1580.118221322,253142.295907998,1282.528041206,310345.632229446,1577.283380874,252869.869288518,1280.227097949,-79.568284,-85.948885,-6.380600,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,374,0,0,40614,0,1003
1.597000000,1.597000000,1597000,8255,2173,1940,1.751135531,1.563369963,gpio35,gpio34,1.922084589,1.940055134,-419335.083342506,-2238.758232245,310679.979740664,1580.118221322,253142.295907998,1282.528041206,310345.632229446,1577.283380874,252869.869288518,1280.227097949,-79.568284,-85.948885,-6.380600,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,374,0,0,40614,0,1003
1.598000000,1.598000000,1598000,8256,2229,2053,1.796263736,1.654432234,gpio35,gpio34,1.921816937,1.939911342,-312570.992093264,-1702.270469547,310679.979740664,1580.118221322,253142.295907998,1282.528041206,310345.632229446,1577.283380874,252869.869288518,1280.227097949,-79.568284,-85.948885,-6.380600,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,374,0,0,40614,0,1003
1.599000000,1.599000000,1599000,8257,2294,2203,1.848644689,1.775311355,gpio35,gpio34,1.921670431,1.939820076,-171092.815571217,-1080.457747464,310679.979740664,1580.118221322,253142.295907998,1282.528041206,310345.632229446,1577.283380874,252869.869288518,1280.227097949,-79.568284,-85.948885,-6.380600,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,374,0,0,40614,0,1003
