host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.600000000,1.600000000,1600000,8258,2381,2391,1.918754579,1.926813187,gpio35,gpio34,1.921675574,1.939799010,6005.836175230,-249.383300635,322466.151197824,1628.550272555,262745.677835347,1321.838684525,321411.416701986,1622.454954562,261886.279324787,1316.891322903,-82.742550,-88.497818,-5.755267,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,375,1,0,40614,0,1003
1.601000000,1.601000000,1601000,8259,2468,2562,1.988864469,2.064615385,gpio35,gpio34,1.921818514,1.939848076,166928.620643202,580.860071748,322466.151197824,1628.550272555,262745.677835347,1321.838684525,321411.416701986,1622.454954562,261886.279324787,1316.891322903,-82.742550,-88.497818,-5.755267,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,375,0,0,40614,0,1003
1.602000000,1.602000000,1602000,8260,2548,2701,2.053333333,2.176630037,gpio35,gpio34,1.922073325,1.939961561,297575.153146983,1343.492075199,322466.151197824,1628.550272555,262745.677835347,1321.838684525,321411.416701986,1622.454954562,261886.279324787,1316.891322903,-82.742550,-88.497818,-5.755267,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,375,0,0,40614,0,1003
1.603000000,1.603000000,1603000,8261,2607,2811,2.100879121,2.265274725,gpio35,gpio34,1.922416527,1.940122478,400799.022049135,1905.018069973,322466.151197824,1628.550272555,262745.677835347,1321.838684525,321411.416701986,1622.454954562,261886.279324787,1316.891322903,-82.742550,-88.497818,-5.755267,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,375,0,0,40614,0,1003
1.604000000,1.604000000,1604000,8262,2639,2856,2.126666667,2.301538462,gpio35,gpio34,1.922795649,1.940309023,442747.904686072,2208.398197312,322466.151197824,1628.550272555,262745.677835347,1321.838684525,321411.416701986,1622.454954562,261886.279324787,1316.891322903,-82.742550,-88.497818,-5.755267,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,375,0,0,40614,0,1003
1.605000000,1.605000000,1605000,8263,2651,2850,2.136336996,2.296703297,gpio35,gpio34,1.923169556,1.940505051,436658.532560188,2320.671728644,322466.151197824,1628.550272555,262745.677835347,1321.838684525,321411.416701986,1622.454954562,261886.279324787,1316.891322903,-82.742550,-88.497818,-5.755267,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,375,0,0,40614,0,1003
1.606000000,1.606000000,1606000,8264,2608,2748,2.101684982,2.214505495,gpio35,gpio34,1.923460892,1.940666231,340229.262267259,1908.124142771,322466.151197824,1628.550272555,262745.677835347,1321.838684525,321411.416701986,1622.454954562,261886.279324787,1316.891322903,-82.742550,-88.497818,-5.755267,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,375,0,0,40614,0,1003
1.607000000,1.607000000,1607000,8265,2540,2624,2.046886447,2.114578755,gpio35,gpio34,1.923652010,1.940772451,223192.132433564,1257.485084633,322466.151197824,1628.550272555,262745.677835347,1321.838684525,321411.416701986,1622.454954562,261886.279324787,1316.891322903,-82.742550,-88.497818,-5.755267,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,375,0,0,40614,0,1003
1.608000000,1.608000000,1608000,8266,2460,2436,1.982417582,1.963076923,gpio35,gpio34,1.923691435,1.940814096,46041.381370254,493.014736025,322466.151197824,1628.550272555,262745.677835347,1321.838684525,321411.416701986,1622.454954562,261886.279324787,1316.891322903,-82.742550,-88.497818,-5.755267,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,375,0,0,40614,0,1003
1.609000000,1.609000000,1609000,8267,2372,2259,1.911501832,1.820439560,gpio35,gpio34,1.923588183,1.940784784,-120580.074536461,-347.012428587,322466.151197824,1628.550272555,262745.677835347,1321.838684525,321411.416701986,1622.454954562,261886.279324787,1316.891322903,-82.742550,-88.497818,-5.755267,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,375,0,0,40614,0,1003
1.610000000,1.610000000,1610000,8268,2290,2118,1.845421245,1.706813187,gpio35,gpio34,1.923371408,1.940689420,-253155.163660082,-1128.958601270,322466.151197824,1628.550272555,262745.677835347,1321.838684525,321411.416701986,1622.454954562,261886.279324787,1316.891322903,-82.742550,-88.497818,-5.755267,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,375,0,0,40614,0,1003
1.611000000,1.611000000,1611000,8269,2224,1991,1.792234432,1.604468864,gpio35,gpio34,1.923052506,1.940540965,-372422.221178449,-1757.480255076,322466.151197824,1628.550272555,262745.677835347,1321.838684525,321411.416701986,1622.454954562,261886.279324787,1316.891322903,-82.742550,-88.497818,-5.755267,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,375,0,0,40614,0,1003
1.612000000,1.612000000,1612000,8270,2194,1940,1.768058608,1.563369963,gpio35,gpio34,1.922692823,1.940368483,-420046.104837455,-2041.927598642,322466.151197824,1628.550272555,262745.677835347,1321.838684525,321411.416701986,1622.454954562,261886.279324787,1316.891322903,-82.742550,-88.497818,-5.755267,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,375,0,0,40614,0,1003
1.613000000,1.613000000,1613000,8271,2172,1917,1.750329670,1.544835165,gpio35,gpio34,1.922314965,1.940178444,-441271.451580544,-2249.769208512,322466.151197824,1628.550272555,262745.677835347,1321.838684525,321411.416701986,1622.454954562,261886.279324787,1316.891322903,-82.742550,-88.497818,-5.755267,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,375,0,0,40614,0,1003
1.614000000,1.614000000,1614000,8272,2181,1960,1.757582418,1.579487179,gpio35,gpio34,1.921972138,1.939995848,-400362.706543710,-2161.657992157,322466.151197824,1628.550272555,262745.677835347,1321.838684525,321411.416701986,1622.454954562,261886.279324787,1316.891322903,-82.742550,-88.497818,-5.755267,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,375,0,0,40614,0,1003
1.615000000,1.615000000,1615000,8273,2248,2100,1.811575092,1.692307692,gpio35,gpio34,1.921742473,1.939867427,-268207.778675876,-1520.305560964,322466.151197824,1628.550272555,262745.677835347,1321.838684525,321411.416701986,1622.454954562,261886.279324787,1316.891322903,-82.742550,-88.497818,-5.755267,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,375,0,0,40614,0,1003
1.616000000,1.616000000,1616000,8274,2325,2269,1.873626374,1.828498168,gpio35,gpio34,1.921649229,1.939801186,-108892.988666785,-784.192874262,322466.151197824,1628.550272555,262745.677835347,1321.838684525,321411.416701986,1622.454954562,261886.279324787,1316.891322903,-82.742550,-88.497818,-5.755267,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,375,0,0,40614,0,1003
1.617000000,1.617000000,1617000,8275,2411,2445,1.942930403,1.970329670,gpio35,gpio34,1.921697909,1.939804315,56850.214810361,37.045146900,312865.969209594,1588.101894833,254923.441875168,1289.008116565,312575.730887572,1586.087711450,254686.955458314,1287.373272644,-87.013636,-93.330707,-6.317071,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,376,1,0,40614,0,1003
1.618000000,1.618000000,1618000,8276,2497,2618,2.012234432,2.109743590,gpio35,gpio34,1.921885955,1.939876745,219604.362973431,857.461930041,312865.969209594,1588.101894833,254923.441875168,1289.008116565,312575.730887572,1586.087711450,254686.955458314,1287.373272644,-87.013636,-93.330707,-6.317071,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,376,0,0,40614,0,1003
1.619000000,1.619000000,1619000,8277,2570,2744,2.071062271,2.211282051,gpio35,gpio34,1.922175351,1.940007931,337963.867255618,1553.036206076,312865.969209594,1588.101894833,254923.441875168,1289.008116565,312575.730887572,1586.087711450,254686.955458314,1287.373272644,-87.013636,-93.330707,-6.317071,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,376,0,0,40614,0,1003
1.620000000,1.620000000,1620000,8278,2610,2815,2.103296703,2.268498168,gpio35,gpio34,1.922521674,1.940171220,404444.290005875,1933.089601632,312865.969209594,1588.101894833,254923.441875168,1289.008116565,312575.730887572,1586.087711450,254686.955458314,1287.373272644,-87.013636,-93.330707,-6.317071,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,376,0,0,40614,0,1003
1.621000000,1.621000000,1621000,8279,2643,2857,2.129890110,2.302344322,gpio35,gpio34,1.922901497,1.940360939,443566.215264256,2245.981818234,312865.969209594,1588.101894833,254923.441875168,1289.008116565,312575.730887572,1586.087711450,254686.955458314,1287.373272644,-87.013636,-93.330707,-6.317071,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,376,0,0,40614,0,1003
1.622000000,1.622000000,1622000,8280,2646,2834,2.132307692,2.283809524,gpio35,gpio34,1.923262405,1.940552885,421477.256201065,2272.356318798,312865.969209594,1588.101894833,254923.441875168,1289.008116565,312575.730887572,1586.087711450,254686.955458314,1287.373272644,-87.013636,-93.330707,-6.317071,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,376,0,0,40614,0,1003
1.623000000,1.623000000,1623000,8281,2588,2715,2.085567766,2.187912088,gpio35,gpio34,1.923527054,1.940697900,309064.398557767,1716.754636424,312865.969209594,1588.101894833,254923.441875168,1289.008116565,312575.730887572,1586.087711450,254686.955458314,1287.373272644,-87.013636,-93.330707,-6.317071,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,376,0,0,40614,0,1003
1.624000000,1.624000000,1624000,8282,2514,2567,2.025934066,2.068644689,gpio35,gpio34,1.923672172,1.940783136,169471.936702988,1009.065983029,312865.969209594,1588.101894833,254923.441875168,1289.008116565,312575.730887572,1586.087711450,254686.955458314,1287.373272644,-87.013636,-93.330707,-6.317071,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,376,0,0,40614,0,1003
1.625000000,1.625000000,1625000,8283,2431,2377,1.959047619,1.915531136,gpio35,gpio34,1.923664031,1.940801401,-9507.302238323,216.223571140,312865.969209594,1588.101894833,254923.441875168,1289.008116565,312575.730887572,1586.087711450,254686.955458314,1287.373272644,-87.013636,-93.330707,-6.317071,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,376,0,0,40614,0,1003
1.626000000,1.626000000,1626000,8284,2340,2202,1.885714286,1.774505495,gpio35,gpio34,1.923514872,1.940746314,-174191.001387697,-652.147284689,312865.969209594,1588.101894833,254923.441875168,1289.008116565,312575.730887572,1586.087711450,254686.955458314,1287.373272644,-87.013636,-93.330707,-6.317071,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,376,0,0,40614,0,1003
1.627000000,1.627000000,1627000,8285,2264,2069,1.824468864,1.667326007,gpio35,gpio34,1.923258684,1.940630036,-299183.647289535,-1376.547357752,312865.969209594,1588.101894833,254923.441875168,1289.008116565,312575.730887572,1586.087711450,254686.955458314,1287.373272644,-87.013636,-93.330707,-6.317071,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,376,0,0,40614,0,1003
1.628000000,1.628000000,1628000,8286,2207,1967,1.778534799,1.585128205,gpio35,gpio34,1.922920553,1.940467941,-394877.075402614,-1918.959975655,312865.969209594,1588.101894833,254923.441875168,1289.008116565,312575.730887572,1586.087711450,254686.955458314,1287.373272644,-87.013636,-93.330707,-6.317071,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,376,0,0,40614,0,1003
1.629000000,1.629000000,1629000,8287,2184,1927,1.760000000,1.552893773,gpio35,gpio34,1.922550526,1.940287473,-432126.359801866,-2136.464713942,312865.969209594,1588.101894833,254923.441875168,1289.008116565,312575.730887572,1586.087711450,254686.955458314,1287.373272644,-87.013636,-93.330707,-6.317071,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,376,0,0,40614,0,1003
1.630000000,1.630000000,1630000,8288,2172,1926,1.750329670,1.552087912,gpio35,gpio34,1.922180064,1.940097515,-432635.337478930,-2248.810178757,312865.969209594,1588.101894833,254923.441875168,1289.008116565,312575.730887572,1586.087711450,254686.955458314,1287.373272644,-87.013636,-93.330707,-6.317071,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,376,0,0,40614,0,1003
1.631000000,1.631000000,1631000,8289,2213,2014,1.783369963,1.623003663,gpio35,gpio34,1.921880887,1.939940788,-349385.546897212,-1855.414776022,312865.969209594,1588.101894833,254923.441875168,1289.008116565,312575.730887572,1586.087711450,254686.955458314,1287.373272644,-87.013636,-93.330707,-6.317071,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,376,0,0,40614,0,1003
1.632000000,1.632000000,1632000,8290,2271,2145,1.830109890,1.728571429,gpio35,gpio34,1.921687578,1.939830957,-225751.532520821,-1300.230035192,312865.969209594,1588.101894833,254923.441875168,1289.008116565,312575.730887572,1586.087711450,254686.955458314,1287.373272644,-87.013636,-93.330707,-6.317071,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,376,0,0,40614,0,1003
1.633000000,1.633000000,1633000,8291,2351,2326,1.894578755,1.874432234,gpio35,gpio34,1.921640322,1.939785705,-55185.950315490,-535.716941633,312865.969209594,1588.101894833,254923.441875168,1289.008116565,312575.730887572,1586.087711450,254686.955458314,1287.373272644,-87.013636,-93.330707,-6.317071,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,376,0,0,40614,0,1003
1.634000000,1.634000000,1634000,8292,2440,2502,1.966300366,2.016263736,gpio35,gpio34,1.921734946,1.939812219,110503.546123305,313.893085979,311896.105467439,1574.614622841,254133.196122571,1278.060958121,311576.584615126,1572.313616573,253872.850276621,1276.193309852,-79.786482,-85.801152,-6.014670,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,377,1,0,40614,0,1003
1.635000000,1.635000000,1635000,8293,2520,2653,2.030769231,2.137948718,gpio35,gpio34,1.921951160,1.939903176,252499.752144002,1076.792056416,311896.105467439,1574.614622841,254133.196122571,1278.060958121,311576.584615126,1572.313616573,253872.850276621,1276.193309852,-79.786482,-85.801152,-6.014670,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,377,0,0,40614,0,1003
1.636000000,1.636000000,1636000,8294,2591,2778,2.087985348,2.238681319,gpio35,gpio34,1.922267890,1.940051259,369885.257000153,1753.066680737,311896.105467439,1574.614622841,254133.196122571,1278.060958121,311576.584615126,1572.313616573,253872.850276621,1276.193309852,-79.786482,-85.801152,-6.014670,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,377,0,0,40614,0,1003
1.637000000,1.637000000,1637000,8295,2625,2837,2.115384615,2.286227106,gpio35,gpio34,1.922631849,1.940226592,425040.509918268,2075.679081054,311896.105467439,1574.614622841,254133.196122571,1278.060958121,311576.584615126,1572.313616573,253872.850276621,1276.193309852,-79.786482,-85.801152,-6.014670,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,377,0,0,40614,0,1003
1.638000000,1.638000000,1638000,8296,2647,2854,2.133113553,2.299926740,gpio35,gpio34,1.923009144,1.940419479,440614.238035078,2283.486939442,311896.105467439,1574.614622841,254133.196122571,1278.060958121,311576.584615126,1572.313616573,253872.850276621,1276.193309852,-79.786482,-85.801152,-6.014670,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,377,0,0,40614,0,1003
1.639000000,1.639000000,1639000,8297,2640,2809,2.127472527,2.263663004,gpio35,gpio34,1.923349798,1.940606532,397823.942138057,2214.422326944,311896.105467439,1574.614622841,254133.196122571,1278.060958121,311576.584615126,1572.313616573,253872.850276621,1276.193309852,-79.786482,-85.801152,-6.014670,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,377,0,0,40614,0,1003
1.640000000,1.640000000,1640000,8298,2561,2663,2.063809524,2.146007326,gpio35,gpio34,1.923572455,1.940729735,260024.928813430,1458.535201888,311896.105467439,1574.614622841,254133.196122571,1278.060958121,311576.584615126,1572.313616573,253872.850276621,1276.193309852,-79.786482,-85.801152,-6.014670,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,377,0,0,40614,0,1003
1.641000000,1.641000000,1641000,8299,2486,2490,2.003369963,2.006593407,gpio35,gpio34,1.923655476,1.940792375,96953.905506736,741.564607132,311896.105467439,1574.614622841,254133.196122571,1278.060958121,311576.584615126,1572.313616573,253872.850276621,1276.193309852,-79.786482,-85.801152,-6.014670,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,377,0,0,40614,0,1003
1.642000000,1.642000000,1642000,8300,2400,2321,1.934065934,1.870402930,gpio35,gpio34,1.923602224,1.940785649,-62189.630629185,-79.630785763,311896.105467439,1574.614622841,254133.196122571,1278.060958121,311576.584615126,1572.313616573,253872.850276621,1276.193309852,-79.786482,-85.801152,-6.014670,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,377,0,0,40614,0,1003
1.643000000,1.643000000,1643000,8301,2310,2151,1.861538462,1.733406593,gpio35,gpio34,1.923412028,1.940706401,-222115.127265837,-938.165626441,311896.105467439,1574.614622841,254133.196122571,1278.060958121,311576.584615126,1572.313616573,253872.850276621,1276.193309852,-79.786482,-85.801152,-6.014670,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,377,0,0,40614,0,1003
1.644000000,1.644000000,1644000,8302,2244,2031,1.808351648,1.636703297,gpio35,gpio34,1.923125319,1.940574047,-334825.496562534,-1566.878073221,311896.105467439,1574.614622841,254133.196122571,1278.060958121,311576.584615126,1572.313616573,253872.850276621,1276.193309852,-79.786482,-85.801152,-6.014670,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,377,0,0,40614,0,1003
1.645000000,1.645000000,1645000,8303,2210,1960,1.780952381,1.579487179,gpio35,gpio34,1.922781681,1.940414425,-401309.057683483,-1889.676662146,311896.105467439,1574.614622841,254133.196122571,1278.060958121,311576.584615126,1572.313616573,253872.850276621,1276.193309852,-79.786482,-85.801152,-6.014670,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,377,0,0,40614,0,1003
1.646000000,1.646000000,1646000,8304,2174,1918,1.751941392,1.545641026,gpio35,gpio34,1.922404541,1.940225952,-440434.118174187,-2231.232774069,311896.105467439,1574.614622841,254133.196122571,1278.060958121,311576.584615126,1572.313616573,253872.850276621,1276.193309852,-79.786482,-85.801152,-6.014670,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,377,0,0,40614,0,1003
1.647000000,1.647000000,1647000,8305,2172,1939,1.750329670,1.562564103,gpio35,gpio34,1.922044700,1.940036056,-420230.499281819,-2248.081862883,311896.105467439,1574.614622841,254133.196122571,1278.060958121,311576.584615126,1572.313616573,253872.850276621,1276.193309852,-79.786482,-85.801152,-6.014670,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,377,0,0,40614,0,1003
1.648000000,1.648000000,1648000,8306,2228,2064,1.795457875,1.663296703,gpio35,gpio34,1.921785952,1.939891478,-302172.264174242,-1711.584776554,311896.105467439,1574.614622841,254133.196122571,1278.060958121,311576.584615126,1572.313616573,253872.850276621,1276.193309852,-79.786482,-85.801152,-6.014670,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,377,0,0,40614,0,1003
1.649000000,1.649000000,1649000,8307,2295,2203,1.849450549,1.775311355,gpio35,gpio34,1.921639477,1.939801037,-171056.630785644,-1070.682418576,311896.105467439,1574.614622841,254133.196122571,1278.060958121,311576.584615126,1572.313616573,253872.850276621,1276.193309852,-79.786482,-85.801152,-6.014670,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,377,0,0,40614,0,1003
