host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.650000000,1.650000000,1650000,8308,2380,2381,1.917948718,1.918754579,gpio35,gpio34,1.921636593,1.939779184,-3369.055592646,-258.698068664,311896.105467439,1574.614622841,254133.196122571,1278.060958121,311576.584615126,1572.313616573,253872.850276621,1276.193309852,-79.786482,-85.801152,-6.014670,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,377,0,0,40614,0,1003
1.651000000,1.651000000,1651000,8309,2469,2564,1.989670330,2.066227106,gpio35,gpio34,1.921781183,1.939829075,168856.352209490,590.634940075,310632.651647502,1581.556913586,253103.732939846,1283.695778624,310245.868382794,1578.509169627,252788.581626495,1281.222028852,-72.444412,-78.715087,-6.270675,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,378,1,0,40614,0,1003
1.652000000,1.652000000,1652000,8310,2544,2700,2.050109890,2.175824176,gpio35,gpio34,1.922035226,1.939939356,296677.644871105,1305.556364688,310632.651647502,1581.556913586,253103.732939846,1283.695778624,310245.868382794,1578.509169627,252788.581626495,1281.222028852,-72.444412,-78.715087,-6.270675,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,378,0,0,40614,0,1003
1.653000000,1.653000000,1653000,8311,2610,2811,2.103296703,2.265274725,gpio35,gpio34,1.922378466,1.940102714,400843.515318399,1933.901420730,310632.651647502,1581.556913586,253103.732939846,1283.695778624,310245.868382794,1578.509169627,252788.581626495,1281.222028852,-72.444412,-78.715087,-6.270675,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,378,0,0,40614,0,1003
1.654000000,1.654000000,1654000,8312,2638,2852,2.125860806,2.298315018,gpio35,gpio34,1.922754402,1.940288472,439027.937314602,2199.092021543,310632.651647502,1581.556913586,253103.732939846,1283.695778624,310245.868382794,1578.509169627,252788.581626495,1281.222028852,-72.444412,-78.715087,-6.270675,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,378,0,0,40614,0,1003
1.655000000,1.655000000,1655000,8313,2650,2850,2.135531136,2.296703297,gpio35,gpio34,1.923128351,1.940483714,436706.701303555,2311.374859050,310632.651647502,1581.556913586,253103.732939846,1283.695778624,310245.868382794,1578.509169627,252788.581626495,1281.222028852,-72.444412,-78.715087,-6.270675,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,378,0,0,40614,0,1003
1.656000000,1.656000000,1656000,8314,2608,2755,2.101684982,2.220146520,gpio35,gpio34,1.923425369,1.940644916,346865.111099947,1908.376730841,310632.651647502,1581.556913586,253103.732939846,1283.695778624,310245.868382794,1578.509169627,252788.581626495,1281.222028852,-72.444412,-78.715087,-6.270675,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,378,0,0,40614,0,1003
1.657000000,1.657000000,1657000,8315,2540,2609,2.046886447,2.102490842,gpio35,gpio34,1.923604435,1.940751157,209117.056606359,1257.737420115,310632.651647502,1581.556913586,253103.732939846,1283.695778624,310245.868382794,1578.509169627,252788.581626495,1281.222028852,-72.444412,-78.715087,-6.270675,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,378,0,0,40614,0,1003
1.658000000,1.658000000,1658000,8316,2459,2432,1.981611722,1.959853480,gpio35,gpio34,1.923640684,1.940792018,42332.525024407,483.726658377,310632.651647502,1581.556913586,253103.732939846,1283.695778624,310245.868382794,1578.509169627,252788.581626495,1281.222028852,-72.444412,-78.715087,-6.270675,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,378,0,0,40614,0,1003
1.659000000,1.659000000,1659000,8317,2370,2261,1.909890110,1.822051282,gpio35,gpio34,1.923539094,1.940761116,-118638.597804765,-365.831378951,310632.651647502,1581.556913586,253103.732939846,1283.695778624,310245.868382794,1578.509169627,252788.581626495,1281.222028852,-72.444412,-78.715087,-6.270675,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,378,0,0,40614,0,1003
1.660000000,1.660000000,1660000,8318,2289,2118,1.844615385,1.706813187,gpio35,gpio34,1.923322368,1.940664970,-253097.836478850,-1138.218571890,310632.651647502,1581.556913586,253103.732939846,1283.695778624,310245.868382794,1578.509169627,252788.581626495,1281.222028852,-72.444412,-78.715087,-6.270675,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,378,0,0,40614,0,1003
1.661000000,1.661000000,1661000,8319,2224,1993,1.792234432,1.606080586,gpio35,gpio34,1.923005127,1.940516540,-370482.743250666,-1757.190804931,310632.651647502,1581.556913586,253103.732939846,1283.695778624,310245.868382794,1578.509169627,252788.581626495,1281.222028852,-72.444412,-78.715087,-6.270675,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,378,0,0,40614,0,1003
1.662000000,1.662000000,1662000,8320,2192,1936,1.766446886,1.560146520,gpio35,gpio34,1.922642268,1.940342470,-423755.190608798,-2060.718759535,310632.651647502,1581.556913586,253103.732939846,1283.695778624,310245.868382794,1578.509169627,252788.581626495,1281.222028852,-72.444412,-78.715087,-6.270675,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,378,0,0,40614,0,1003
1.663000000,1.663000000,1663000,8321,2174,1917,1.751941392,1.544835165,gpio35,gpio34,1.922264461,1.940154069,-441212.412118650,-2230.380935068,310632.651647502,1581.556913586,253103.732939846,1283.695778624,310245.868382794,1578.509169627,252788.581626495,1281.222028852,-72.444412,-78.715087,-6.270675,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,378,0,0,40614,0,1003
1.664000000,1.664000000,1664000,8322,2178,1964,1.755164835,1.582710623,gpio35,gpio34,1.921924907,1.939969080,-396539.309973812,-2189.989910957,310632.651647502,1581.556913586,253103.732939846,1283.695778624,310245.868382794,1578.509169627,252788.581626495,1281.222028852,-72.444412,-78.715087,-6.270675,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,378,0,0,40614,0,1003
1.665000000,1.665000000,1665000,8323,2248,2103,1.811575092,1.694725275,gpio35,gpio34,1.921697707,1.939840686,-265329.309539414,-1519.988665463,310632.651647502,1581.556913586,253103.732939846,1283.695778624,310245.868382794,1578.509169627,252788.581626495,1281.222028852,-72.444412,-78.715087,-6.270675,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,378,0,0,40614,0,1003
1.666000000,1.666000000,1666000,8324,2323,2268,1.872014652,1.827692308,gpio35,gpio34,1.921603702,1.939772860,-109781.814146926,-802.956617244,310632.651647502,1581.556913586,253103.732939846,1283.695778624,310245.868382794,1578.509169627,252788.581626495,1281.222028852,-72.444412,-78.715087,-6.270675,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,378,0,0,40614,0,1003
1.667000000,1.667000000,1667000,8325,2408,2445,1.940512821,1.970329670,gpio35,gpio34,1.921652428,1.939773600,56903.382192567,8.760006867,321697.095784378,1637.814342080,262119.050869546,1329.358013636,320625.646164945,1632.425317313,261246.032862916,1324.983926125,-75.463269,-81.489809,-6.026540,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,379,1,0,40614,0,1003
1.668000000,1.668000000,1668000,8326,2495,2620,2.010622711,2.111355311,gpio35,gpio34,1.921842131,1.939844449,221539.685261987,838.745235942,321697.095784378,1637.814342080,262119.050869546,1329.358013636,320625.646164945,1632.425317313,261246.032862916,1324.983926125,-75.463269,-81.489809,-6.026540,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,379,0,0,40614,0,1003
1.669000000,1.669000000,1669000,8327,2561,2743,2.063809524,2.210476190,gpio35,gpio34,1.922130765,1.939968414,337073.942111287,1467.557103113,321697.095784378,1637.814342080,262119.050869546,1329.358013636,320625.646164945,1632.425317313,261246.032862916,1324.983926125,-75.463269,-81.489809,-6.026540,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,379,0,0,40614,0,1003
1.670000000,1.670000000,1670000,8328,2609,2814,2.102490842,2.267692308,gpio35,gpio34,1.922476327,1.940130936,403555.254786687,1924.017264124,321697.095784378,1637.814342080,262119.050869546,1329.358013636,320625.646164945,1632.425317313,261246.032862916,1324.983926125,-75.463269,-81.489809,-6.026540,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,379,0,0,40614,0,1003
1.671000000,1.671000000,1671000,8329,2642,2853,2.129084249,2.299120879,gpio35,gpio34,1.922852971,1.940319889,439854.756969689,2236.918553063,321697.095784378,1637.814342080,262119.050869546,1329.358013636,320625.646164945,1632.425317313,261246.032862916,1324.983926125,-75.463269,-81.489809,-6.026540,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,379,0,0,40614,0,1003
1.672000000,1.672000000,1672000,8330,2649,2824,2.134725275,2.275750916,gpio35,gpio34,1.923205869,1.940514295,412122.885143595,2301.462760068,321697.095784378,1637.814342080,262119.050869546,1329.358013636,320625.646164945,1632.425317313,261246.032862916,1324.983926125,-75.463269,-81.489809,-6.026540,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,379,0,0,40614,0,1003
1.673000000,1.673000000,1673000,8331,2589,2710,2.086373626,2.183882784,gpio35,gpio34,1.923466546,1.940660154,304424.902055686,1726.751649666,321697.095784378,1637.814342080,262119.050869546,1329.358013636,320625.646164945,1632.425317313,261246.032862916,1324.983926125,-75.463269,-81.489809,-6.026540,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,379,0,0,40614,0,1003
1.674000000,1.674000000,1674000,8332,2517,2559,2.028351648,2.062197802,gpio35,gpio34,1.923605277,1.940747846,162013.767586810,1038.133320845,321697.095784378,1637.814342080,262119.050869546,1329.358013636,320625.646164945,1632.425317313,261246.032862916,1324.983926125,-75.463269,-81.489809,-6.026540,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,379,0,0,40614,0,1003
1.675000000,1.675000000,1675000,8333,2431,2371,1.959047619,1.910695971,gpio35,gpio34,1.923592368,1.940766145,-15075.805111652,216.641359236,321697.095784378,1637.814342080,262119.050869546,1329.358013636,320625.646164945,1632.425317313,261246.032862916,1324.983926125,-75.463269,-81.489809,-6.026540,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,379,0,0,40614,0,1003
1.676000000,1.676000000,1676000,8334,2341,2204,1.886520147,1.776117216,gpio35,gpio34,1.923444893,1.940711899,-172225.103463223,-642.189753587,321697.095784378,1637.814342080,262119.050869546,1329.358013636,320625.646164945,1632.425317313,261246.032862916,1324.983926125,-75.463269,-81.489809,-6.026540,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,379,0,0,40614,0,1003
1.677000000,1.677000000,1677000,8335,2266,2071,1.826080586,1.668937729,gpio35,gpio34,1.923190386,1.940597268,-297219.715262985,-1357.059623387,321697.095784378,1637.814342080,262119.050869546,1329.358013636,320625.646164945,1632.425317313,261246.032862916,1324.983926125,-75.463269,-81.489809,-6.026540,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,379,0,0,40614,0,1003
1.678000000,1.678000000,1678000,8336,2209,1964,1.780146520,1.582710623,gpio35,gpio34,1.922849906,1.940436817,-397620.627492423,-1899.491729024,321697.095784378,1637.814342080,262119.050869546,1329.358013636,320625.646164945,1632.425317313,261246.032862916,1324.983926125,-75.463269,-81.489809,-6.026540,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,379,0,0,40614,0,1003
1.679000000,1.679000000,1679000,8337,2184,1925,1.760000000,1.551282051,gpio35,gpio34,1.922478338,1.940256381,-433926.064302718,-2136.096257146,321697.095784378,1637.814342080,262119.050869546,1329.358013636,320625.646164945,1632.425317313,261246.032862916,1324.983926125,-75.463269,-81.489809,-6.026540,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,379,0,0,40614,0,1003
1.680000000,1.680000000,1680000,8338,2172,1923,1.750329670,1.549670330,gpio35,gpio34,1.922105530,1.940066454,-435374.346312148,-2248.442090418,321697.095784378,1637.814342080,262119.050869546,1329.358013636,320625.646164945,1632.425317313,261246.032862916,1324.983926125,-75.463269,-81.489809,-6.026540,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,379,0,0,40614,0,1003
1.681000000,1.681000000,1681000,8339,2212,2011,1.782564103,1.620586081,gpio35,gpio34,1.921804010,1.939908952,-352121.816721597,-1864.587216565,321697.095784378,1637.814342080,262119.050869546,1329.358013636,320625.646164945,1632.425317313,261246.032862916,1324.983926125,-75.463269,-81.489809,-6.026540,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,379,0,0,40614,0,1003
1.682000000,1.682000000,1682000,8340,2269,2145,1.828498168,1.728571429,gpio35,gpio34,1.921610778,1.939797541,-225661.753964783,-1318.933464088,321697.095784378,1637.814342080,262119.050869546,1329.358013636,320625.646164945,1632.425317313,261246.032862916,1324.983926125,-75.463269,-81.489809,-6.026540,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,379,0,0,40614,0,1003
1.683000000,1.683000000,1683000,8341,2350,2327,1.893772894,1.875238095,gpio35,gpio34,1.921564405,1.939751516,-54155.157501141,-544.861506307,321697.095784378,1637.814342080,262119.050869546,1329.358013636,320625.646164945,1632.425317313,261246.032862916,1324.983926125,-75.463269,-81.489809,-6.026540,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,379,0,0,40614,0,1003
1.684000000,1.684000000,1684000,8342,2438,2507,1.964688645,2.020293040,gpio35,gpio34,1.921663134,1.939776453,115297.724292305,295.217505076,310886.105137769,1571.054890763,253310.247046374,1275.171645064,310602.898575455,1568.238501040,253079.490112952,1272.885677630,-79.508713,-86.452782,-6.944069,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,380,1,0,40614,0,1003
1.685000000,1.685000000,1685000,8343,2519,2656,2.029963370,2.140366300,gpio35,gpio34,1.921881837,1.939866640,255406.928061100,1067.675311888,310886.105137769,1571.054890763,253310.247046374,1275.171645064,310602.898575455,1568.238501040,253079.490112952,1272.885677630,-79.508713,-86.452782,-6.944069,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,380,0,0,40614,0,1003
1.686000000,1.686000000,1686000,8344,2591,2780,2.087985348,2.240293040,gpio35,gpio34,1.922200248,1.940014759,371848.421704468,1753.499213748,310886.105137769,1571.054890763,253310.247046374,1275.171645064,310602.898575455,1568.238501040,253079.490112952,1272.885677630,-79.508713,-86.452782,-6.944069,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,380,0,0,40614,0,1003
1.687000000,1.687000000,1687000,8345,2625,2839,2.115384615,2.287838828,gpio35,gpio34,1.922565887,1.940190129,427001.711457878,2076.111181531,310886.105137769,1571.054890763,253310.247046374,1275.171645064,310602.898575455,1568.238501040,253079.490112952,1272.885677630,-79.508713,-86.452782,-6.944069,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,380,0,0,40614,0,1003
1.688000000,1.688000000,1688000,8346,2647,2856,2.133113553,2.301538462,gpio35,gpio34,1.922944859,1.940383052,442573.478373148,2283.918607819,310886.105137769,1571.054890763,253310.247046374,1275.171645064,310602.898575455,1568.238501040,253079.490112952,1272.885677630,-79.508713,-86.452782,-6.944069,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,380,0,0,40614,0,1003
1.689000000,1.689000000,1689000,8347,2640,2808,2.127472527,2.262857143,gpio35,gpio34,1.923284772,1.940570142,396957.911125190,2214.853563653,310886.105137769,1571.054890763,253310.247046374,1275.171645064,310602.898575455,1568.238501040,253079.490112952,1272.885677630,-79.508713,-86.452782,-6.944069,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,380,0,0,40614,0,1003
1.690000000,1.690000000,1690000,8348,2560,2665,2.063003663,2.147619048,gpio35,gpio34,1.923509106,1.940692575,261983.075942175,1449.425846565,310886.105137769,1571.054890763,253310.247046374,1275.171645064,310602.898575455,1568.238501040,253079.490112952,1272.885677630,-79.508713,-86.452782,-6.944069,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,380,0,0,40614,0,1003
1.691000000,1.691000000,1691000,8349,2485,2491,2.002564103,2.007399267,gpio35,gpio34,1.923592996,1.940754447,97968.990451486,732.464361166,310886.105137769,1571.054890763,253310.247046374,1275.171645064,310602.898575455,1568.238501040,253079.490112952,1272.885677630,-79.508713,-86.452782,-6.944069,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,380,0,0,40614,0,1003
1.692000000,1.692000000,1692000,8350,2400,2317,1.934065934,1.867179487,gpio35,gpio34,1.923536583,1.940747758,-65881.080953711,-79.181770689,310886.105137769,1571.054890763,253310.247046374,1275.171645064,310602.898575455,1568.238501040,253079.490112952,1272.885677630,-79.508713,-86.452782,-6.944069,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,380,0,0,40614,0,1003
1.693000000,1.693000000,1693000,8351,2312,2152,1.863150183,1.734212454,gpio35,gpio34,1.923347258,1.940670161,-221097.365955707,-918.636738795,310886.105137769,1571.054890763,253310.247046374,1275.171645064,310602.898575455,1568.238501040,253079.490112952,1272.885677630,-79.508713,-86.452782,-6.944069,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,380,0,0,40614,0,1003
1.694000000,1.694000000,1694000,8352,2242,2028,1.806739927,1.634285714,gpio35,gpio34,1.923058197,1.940536230,-337573.169161180,-1585.529357639,310886.105137769,1571.054890763,253310.247046374,1275.171645064,310602.898575455,1568.238501040,253079.490112952,1272.885677630,-79.508713,-86.452782,-6.944069,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,380,0,0,40614,0,1003
1.695000000,1.695000000,1695000,8353,2211,1963,1.781758242,1.581904762,gpio35,gpio34,1.922717043,1.940377452,-398407.358388332,-1879.688812897,310886.105137769,1571.054890763,253310.247046374,1275.171645064,310602.898575455,1568.238501040,253079.490112952,1272.885677630,-79.508713,-86.452782,-6.944069,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,380,0,0,40614,0,1003
1.696000000,1.696000000,1696000,8354,2176,1918,1.753553114,1.545641026,gpio35,gpio34,1.922339967,1.940190628,-440358.632688930,-2211.714751875,310886.105137769,1571.054890763,253310.247046374,1275.171645064,310602.898575455,1568.238501040,253079.490112952,1272.885677630,-79.508713,-86.452782,-6.944069,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,380,0,0,40614,0,1003
1.697000000,1.697000000,1697000,8355,2173,1940,1.751135531,1.563369963,gpio35,gpio34,1.921980997,1.940001573,-419213.985245181,-2238.123519506,310886.105137769,1571.054890763,253310.247046374,1275.171645064,310602.898575455,1568.238501040,253079.490112952,1272.885677630,-79.508713,-86.452782,-6.944069,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,380,0,0,40614,0,1003
1.698000000,1.698000000,1698000,8356,2225,2064,1.793040293,1.663296703,gpio35,gpio34,1.921722313,1.939854612,-302097.870688507,-1739.797034696,310886.105137769,1571.054890763,253310.247046374,1275.171645064,310602.898575455,1568.238501040,253079.490112952,1272.885677630,-79.508713,-86.452782,-6.944069,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,380,0,0,40614,0,1003
1.699000000,1.699000000,1699000,8357,2295,2200,1.849450549,1.772893773,gpio35,gpio34,1.921573485,1.939764208,-173805.623803994,-1070.245982078,310886.105137769,1571.054890763,253310.247046374,1275.171645064,310602.898575455,1568.238501040,253079.490112952,1272.885677630,-79.508713,-86.452782,-6.944069,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,380,0,0,40614,0,1003
