host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.700000000,1.700000000,1700000,8358,2380,2387,1.917948718,1.923589744,gpio35,gpio34,1.921575501,1.939742392,2354.636713819,-258.262068602,320920.934143049,1626.763979548,261486.633743582,1320.388811446,319784.148444635,1620.711771088,260560.379847557,1315.476440361,-82.429806,-88.563437,-6.133631,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,381,1,0,40614,0,1003
1.701000000,1.701000000,1701000,8359,2469,2560,1.989670330,2.063003663,gpio35,gpio34,1.921716929,1.939792320,165163.280454985,591.070504136,320920.934143049,1626.763979548,261486.633743582,1320.388811446,319784.148444635,1620.711771088,260560.379847557,1315.476440361,-82.429806,-88.563437,-6.133631,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,381,0,0,40614,0,1003
1.702000000,1.702000000,1702000,8360,2546,2700,2.051721612,2.175824176,gpio35,gpio34,1.921971036,1.939904249,296752.682335820,1325.071814774,320920.934143049,1626.763979548,261486.633743582,1320.388811446,319784.148444635,1620.711771088,260560.379847557,1315.476440361,-82.429806,-88.563437,-6.133631,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,381,0,0,40614,0,1003
1.703000000,1.703000000,1703000,8361,2606,2809,2.100073260,2.263663004,gpio35,gpio34,1.922312728,1.940064418,399036.269671918,1896.156390602,320920.934143049,1626.763979548,261486.633743582,1320.388811446,319784.148444635,1620.711771088,260560.379847557,1315.476440361,-82.429806,-88.563437,-6.133631,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,381,0,0,40614,0,1003
1.704000000,1.704000000,1704000,8362,2637,2850,2.125054945,2.296703297,gpio35,gpio34,1.922687119,1.940249409,437222.498913767,2190.005218826,320920.934143049,1626.763979548,261486.633743582,1320.388811446,319784.148444635,1620.711771088,260560.379847557,1315.476440361,-82.429806,-88.563437,-6.133631,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,381,0,0,40614,0,1003
1.705000000,1.705000000,1705000,8363,2650,2853,2.135531136,2.299120879,gpio35,gpio34,1.923063553,1.940444691,439608.588525452,2311.837303930,320920.934143049,1626.763979548,261486.633743582,1320.388811446,319784.148444635,1620.711771088,260560.379847557,1315.476440361,-82.429806,-88.563437,-6.133631,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,381,0,0,40614,0,1003
1.706000000,1.706000000,1706000,8364,2607,2747,2.100879121,2.213699634,gpio35,gpio34,1.923354189,1.940605125,339411.952029092,1899.298552482,320920.934143049,1626.763979548,261486.633743582,1320.388811446,319784.148444635,1620.711771088,260560.379847557,1315.476440361,-82.429806,-88.563437,-6.133631,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,381,0,0,40614,0,1003
1.707000000,1.707000000,1707000,8365,2540,2618,2.046886447,2.109743590,gpio35,gpio34,1.923540578,1.940711406,217670.119321303,1258.208480729,320920.934143049,1626.763979548,261486.633743582,1320.388811446,319784.148444635,1620.711771088,260560.379847557,1315.476440361,-82.429806,-88.563437,-6.133631,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,381,0,0,40614,0,1003
1.708000000,1.708000000,1708000,8366,2459,2434,1.981611722,1.961465201,gpio35,gpio34,1.923578503,1.940752307,44289.306418572,484.197247930,320920.934143049,1626.763979548,261486.633743582,1320.388811446,319784.148444635,1620.711771088,260560.379847557,1315.476440361,-82.429806,-88.563437,-6.133631,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,381,0,0,40614,0,1003
1.709000000,1.709000000,1709000,8367,2370,2259,1.909890110,1.820439560,gpio35,gpio34,1.923475364,1.940721444,-120448.189339460,-365.361259987,320920.934143049,1626.763979548,261486.633743582,1320.388811446,319784.148444635,1620.711771088,260560.379847557,1315.476440361,-82.429806,-88.563437,-6.133631,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,381,0,0,40614,0,1003
1.710000000,1.710000000,1710000,8368,2289,2120,1.844615385,1.708424908,gpio35,gpio34,1.923260313,1.940625338,-251141.202274544,-1137.748923045,320920.934143049,1626.763979548,261486.633743582,1320.388811446,319784.148444635,1620.711771088,260560.379847557,1315.476440361,-82.429806,-88.563437,-6.133631,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,381,0,0,40614,0,1003
1.711000000,1.711000000,1711000,8369,2224,1991,1.792234432,1.604468864,gpio35,gpio34,1.922941522,1.940476947,-372292.481828030,-1756.721625735,320920.934143049,1626.763979548,261486.633743582,1320.388811446,319784.148444635,1620.711771088,260560.379847557,1315.476440361,-82.429806,-88.563437,-6.133631,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,381,0,0,40614,0,1003
1.712000000,1.712000000,1712000,8370,2193,1937,1.767252747,1.560952381,gpio35,gpio34,1.922579533,1.940303723,-422739.807336985,-2050.709888725,320920.934143049,1626.763979548,261486.633743582,1320.388811446,319784.148444635,1620.711771088,260560.379847557,1315.476440361,-82.429806,-88.563437,-6.133631,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,381,0,0,40614,0,1003
1.713000000,1.713000000,1713000,8371,2171,1915,1.749523810,1.543223443,gpio35,gpio34,1.922200177,1.940112943,-443021.356340708,-2258.542716305,320920.934143049,1626.763979548,261486.633743582,1320.388811446,319784.148444635,1620.711771088,260560.379847557,1315.476440361,-82.429806,-88.563437,-6.133631,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,381,0,0,40614,0,1003
1.714000000,1.714000000,1714000,8372,2180,1963,1.756776557,1.581904762,gpio35,gpio34,1.921859881,1.939929607,-397405.341214782,-2170.422726442,320920.934143049,1626.763979548,261486.633743582,1320.388811446,319784.148444635,1620.711771088,260560.379847557,1315.476440361,-82.429806,-88.563437,-6.133631,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,381,0,0,40614,0,1003
1.715000000,1.715000000,1715000,8373,2247,2101,1.810769231,1.693113553,gpio35,gpio34,1.921631135,1.939800447,-267135.578786010,-1529.061530515,320920.934143049,1626.763979548,261486.633743582,1320.388811446,319784.148444635,1620.711771088,260560.379847557,1315.476440361,-82.429806,-88.563437,-6.133631,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,381,0,0,40614,0,1003
1.716000000,1.716000000,1716000,8374,2322,2273,1.871208791,1.831721612,gpio35,gpio34,1.921541225,1.939731855,-104998.548866210,-812.020409431,320920.934143049,1626.763979548,261486.633743582,1320.388811446,319784.148444635,1620.711771088,260560.379847557,1315.476440361,-82.429806,-88.563437,-6.133631,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,381,0,0,40614,0,1003
1.717000000,1.717000000,1717000,8375,2411,2446,1.942930403,1.971135531,gpio35,gpio34,1.921590820,1.939735053,57917.448060536,37.865921649,312015.593549576,1587.848578442,254230.555107437,1288.802508295,311680.807322869,1585.868318182,253957.771022226,1287.195198615,-86.954529,-93.368826,-6.414298,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,382,1,0,40614,0,1003
1.718000000,1.718000000,1718000,8376,2493,2621,2.009010989,2.112161172,gpio35,gpio34,1.921781390,1.939804329,222552.737064088,820.121240839,312015.593549576,1587.848578442,254230.555107437,1288.802508295,311680.807322869,1585.868318182,253957.771022226,1287.195198615,-86.954529,-93.368826,-6.414298,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,382,0,0,40614,0,1003
1.719000000,1.719000000,1719000,8377,2564,2742,2.066227106,2.209670330,gpio35,gpio34,1.922069279,1.939930752,336203.772787853,1496.652535975,312015.593549576,1587.848578442,254230.555107437,1288.802508295,311680.807322869,1585.868318182,253957.771022226,1287.195198615,-86.954529,-93.368826,-6.414298,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,382,0,0,40614,0,1003
1.720000000,1.720000000,1720000,8378,2610,2812,2.103296703,2.266080586,gpio35,gpio34,1.922413290,1.940094118,401744.851595711,1934.003279965,312015.593549576,1587.848578442,254230.555107437,1288.802508295,311680.807322869,1585.868318182,253957.771022226,1287.195198615,-86.954529,-93.368826,-6.414298,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,382,0,0,40614,0,1003
1.721000000,1.721000000,1721000,8379,2644,2859,2.130695971,2.303956044,gpio35,gpio34,1.922794833,1.940284720,445574.996476834,2256.434743683,312015.593549576,1587.848578442,254230.555107437,1288.802508295,311680.807322869,1585.868318182,253957.771022226,1287.195198615,-86.954529,-93.368826,-6.414298,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,382,0,0,40614,0,1003
1.722000000,1.722000000,1722000,8380,2648,2832,2.133919414,2.282197802,gpio35,gpio34,1.923154236,1.940478355,419719.612484966,2292.338952115,312015.593549576,1587.848578442,254230.555107437,1288.802508295,311680.807322869,1585.868318182,253957.771022226,1287.195198615,-86.954529,-93.368826,-6.414298,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,382,0,0,40614,0,1003
1.723000000,1.723000000,1723000,8381,2591,2721,2.087985348,2.192747253,gpio35,gpio34,1.923423829,1.940625862,314837.344780315,1746.257447902,312015.593549576,1587.848578442,254230.555107437,1288.802508295,311680.807322869,1585.868318182,253957.771022226,1287.195198615,-86.954529,-93.368826,-6.414298,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,382,0,0,40614,0,1003
1.724000000,1.724000000,1724000,8382,2516,2561,2.027545788,2.063809524,gpio35,gpio34,1.923564215,1.940712782,163945.861536917,1028.999130901,312015.593549576,1587.848578442,254230.555107437,1288.802508295,311680.807322869,1585.868318182,253957.771022226,1287.195198615,-86.954529,-93.368826,-6.414298,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,382,0,0,40614,0,1003
1.725000000,1.725000000,1725000,8383,2428,2376,1.956630037,1.914725275,gpio35,gpio34,1.923555376,1.940728699,-10322.331144896,188.435981894,312015.593549576,1587.848578442,254230.555107437,1288.802508295,311680.807322869,1585.868318182,253957.771022226,1287.195198615,-86.954529,-93.368826,-6.414298,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,382,0,0,40614,0,1003
1.726000000,1.726000000,1726000,8384,2341,2203,1.886520147,1.775311355,gpio35,gpio34,1.923407132,1.940674490,-173123.007191632,-641.746443169,312015.593549576,1587.848578442,254230.555107437,1288.802508295,311680.807322869,1585.868318182,253957.771022226,1287.195198615,-86.954529,-93.368826,-6.414298,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,382,0,0,40614,0,1003
1.727000000,1.727000000,1727000,8385,2262,2071,1.822857143,1.668937729,gpio35,gpio34,1.923152662,1.940556673,-297175.617050799,-1394.777399456,312015.593549576,1587.848578442,254230.555107437,1288.802508295,311680.807322869,1585.868318182,253957.771022226,1287.195198615,-86.954529,-93.368826,-6.414298,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,382,0,0,40614,0,1003
1.728000000,1.728000000,1728000,8386,2205,1962,1.776923077,1.581098901,gpio35,gpio34,1.922810609,1.940393039,-399458.781452181,-1937.171787317,312015.593549576,1587.848578442,254230.555107437,1288.802508295,311680.807322869,1585.868318182,253957.771022226,1287.195198615,-86.954529,-93.368826,-6.414298,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,382,0,0,40614,0,1003
1.729000000,1.729000000,1729000,8387,2184,1922,1.760000000,1.548864469,gpio35,gpio34,1.922436662,1.940212646,-436703.484145384,-2135.577992205,312015.593549576,1587.848578442,254230.555107437,1288.802508295,311680.807322869,1585.868318182,253957.771022226,1287.195198615,-86.954529,-93.368826,-6.414298,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,382,0,0,40614,0,1003
1.730000000,1.730000000,1730000,8388,2168,1924,1.747106227,1.550476190,gpio35,gpio34,1.922064702,1.940019540,-434384.572587506,-2286.084986917,312015.593549576,1587.848578442,254230.555107437,1288.802508295,311680.807322869,1585.868318182,253957.771022226,1287.195198615,-86.954529,-93.368826,-6.414298,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,382,0,0,40614,0,1003
1.731000000,1.731000000,1731000,8389,2210,2015,1.780952381,1.623809524,gpio35,gpio34,1.921766447,1.939860473,-348309.720660080,-1883.112148580,312015.593549576,1587.848578442,254230.555107437,1288.802508295,311680.807322869,1585.868318182,253957.771022226,1287.195198615,-86.954529,-93.368826,-6.414298,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,382,0,0,40614,0,1003
1.732000000,1.732000000,1732000,8390,2271,2145,1.830109890,1.728571429,gpio35,gpio34,1.921573252,1.939750722,-225617.886146793,-1299.279227995,312015.593549576,1587.848578442,254230.555107437,1288.802508295,311680.807322869,1585.868318182,253957.771022226,1287.195198615,-86.954529,-93.368826,-6.414298,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,382,0,0,40614,0,1003
1.733000000,1.733000000,1733000,8391,2354,2332,1.896996337,1.879267399,gpio35,gpio34,1.921530946,1.939707968,-49405.813366637,-506.146602861,312015.593549576,1587.848578442,254230.555107437,1288.802508295,311680.807322869,1585.868318182,253957.771022226,1287.195198615,-86.954529,-93.368826,-6.414298,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,382,0,0,40614,0,1003
1.734000000,1.734000000,1734000,8392,2441,2509,1.967106227,2.021904762,gpio35,gpio34,1.921631320,1.939735366,117219.006972076,324.353532824,312489.170820668,1581.727005153,254616.426246589,1283.833836145,312127.858838014,1578.590608683,254322.028954222,1281.288130155,-79.633022,-85.995498,-6.362476,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,383,1,0,40614,0,1003
1.735000000,1.735000000,1735000,8393,2521,2653,2.031575092,2.137948718,gpio35,gpio34,1.921847637,1.939827206,252620.769273859,1087.242042814,312489.170820668,1581.727005153,254616.426246589,1283.833836145,312127.858838014,1578.590608683,254322.028954222,1281.288130155,-79.633022,-85.995498,-6.362476,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,383,0,0,40614,0,1003
1.736000000,1.736000000,1736000,8394,2592,2781,2.088791209,2.241098901,gpio35,gpio34,1.922166888,1.939976170,372829.465223479,1763.506217149,312489.170820668,1581.727005153,254616.426246589,1283.833836145,312127.858838014,1578.590608683,254322.028954222,1281.288130155,-79.633022,-85.995498,-6.362476,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,383,0,0,40614,0,1003
1.737000000,1.737000000,1737000,8395,2625,2836,2.115384615,2.285421245,gpio35,gpio34,1.922530143,1.940151578,424217.357785906,2076.568017135,312489.170820668,1581.727005153,254616.426246589,1283.833836145,312127.858838014,1578.590608683,254322.028954222,1281.288130155,-79.633022,-85.995498,-6.362476,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,383,0,0,40614,0,1003
1.738000000,1.738000000,1738000,8396,2648,2856,2.133919414,2.301538462,gpio35,gpio34,1.922909151,1.940345346,442615.221165447,2293.915147381,312489.170820668,1581.727005153,254616.426246589,1283.833836145,312127.858838014,1578.590608683,254322.028954222,1281.288130155,-79.633022,-85.995498,-6.362476,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,383,0,0,40614,0,1003
1.739000000,1.739000000,1739000,8397,2639,2809,2.126666667,2.263663004,gpio35,gpio34,1.923249905,1.940531667,397940.716211563,2205.759785087,312489.170820668,1581.727005153,254616.426246589,1283.833836145,312127.858838014,1578.590608683,254322.028954222,1281.288130155,-79.633022,-85.995498,-6.362476,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,383,0,0,40614,0,1003
1.740000000,1.740000000,1740000,8398,2562,2668,2.064615385,2.150036630,gpio35,gpio34,1.923476692,1.940655751,264847.106297195,1468.961644161,312489.170820668,1581.727005153,254616.426246589,1283.833836145,312127.858838014,1578.590608683,254322.028954222,1281.288130155,-79.633022,-85.995498,-6.362476,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,383,0,0,40614,0,1003
1.741000000,1.741000000,1741000,8399,2486,2492,2.003369963,2.008205128,gpio35,gpio34,1.923561420,1.940718465,98947.948702418,742.440462169,312489.170820668,1581.727005153,254616.426246589,1283.833836145,312127.858838014,1578.590608683,254322.028954222,1281.288130155,-79.633022,-85.995498,-6.362476,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,383,0,0,40614,0,1003
1.742000000,1.742000000,1742000,8400,2399,2317,1.933260073,1.867179487,gpio35,gpio34,1.923505038,1.940711007,-65844.205697897,-88.295967375,312489.170820668,1581.727005153,254616.426246589,1283.833836145,312127.858838014,1578.590608683,254322.028954222,1281.288130155,-79.633022,-85.995498,-6.362476,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,383,0,0,40614,0,1003
1.743000000,1.743000000,1743000,8401,2311,2154,1.862344322,1.735824176,gpio35,gpio34,1.923317357,1.940632640,-219178.319501416,-927.741821284,312489.170820668,1581.727005153,254616.426246589,1283.833836145,312127.858838014,1578.590608683,254322.028954222,1281.288130155,-79.633022,-85.995498,-6.362476,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,383,0,0,40614,0,1003
1.744000000,1.744000000,1744000,8402,2244,2031,1.808351648,1.636703297,gpio35,gpio34,1.923030743,1.940500359,-334714.937716477,-1566.004852663,312489.170820668,1581.727005153,254616.426246589,1283.833836145,312127.858838014,1578.590608683,254322.028954222,1281.288130155,-79.633022,-85.995498,-6.362476,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,383,0,0,40614,0,1003
1.745000000,1.745000000,1745000,8403,2209,1956,1.780146520,1.576263736,gpio35,gpio34,1.922683976,1.940340005,-404963.025543737,-1898.344475602,312489.170820668,1581.727005153,254616.426246589,1283.833836145,312127.858838014,1578.590608683,254322.028954222,1281.288130155,-79.633022,-85.995498,-6.362476,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,383,0,0,40614,0,1003
1.746000000,1.746000000,1746000,8404,2176,1919,1.753553114,1.546446886,gpio35,gpio34,1.922307739,1.940153219,-439378.911882249,-2211.271437330,312489.170820668,1581.727005153,254616.426246589,1283.833836145,312127.858838014,1578.590608683,254322.028954222,1281.288130155,-79.633022,-85.995498,-6.362476,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,383,0,0,40614,0,1003
1.747000000,1.747000000,1747000,8405,2174,1940,1.751941392,1.563369963,gpio35,gpio34,1.921948801,1.939965007,-419176.348196173,-2228.140487481,312489.170820668,1581.727005153,254616.426246589,1283.833836145,312127.858838014,1578.590608683,254322.028954222,1281.288130155,-79.633022,-85.995498,-6.362476,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,383,0,0,40614,0,1003
1.748000000,1.748000000,1748000,8406,2227,2060,1.794652015,1.660073260,gpio35,gpio34,1.921686926,1.939819694,-305824.687424014,-1720.283824909,312489.170820668,1581.727005153,254616.426246589,1283.833836145,312127.858838014,1578.590608683,254322.028954222,1281.288130155,-79.633022,-85.995498,-6.362476,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,383,0,0,40614,0,1003
1.749000000,1.749000000,1749000,8407,2295,2207,1.849450549,1.778534799,gpio35,gpio34,1.921543774,1.939729325,-167176.569317235,-1069.832607089,312489.170820668,1581.727005153,254616.426246589,1283.833836145,312127.858838014,1578.590608683,254322.028954222,1281.288130155,-79.633022,-85.995498,-6.362476,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,383,0,0,40614,0,1003
