host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.750000000,1.750000000,1750000,8408,2381,2384,1.918754579,1.921172161,gpio35,gpio34,1.921543402,1.939708350,-433.978222572,-248.308946194,312489.170820668,1581.727005153,254616.426246589,1283.833836145,312127.858838014,1578.590608683,254322.028954222,1281.288130155,-79.633022,-85.995498,-6.362476,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,383,0,0,40614,0,1003
1.751000000,1.751000000,1751000,8409,2468,2563,1.988864469,2.065421245,gpio35,gpio34,1.921687280,1.939757506,168024.078354729,581.933351834,311482.486363638,1580.959676115,253796.178946069,1283.211021349,311109.753422321,1578.170100833,253492.475847452,1280.946818282,-72.321370,-78.619642,-6.298272,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,384,1,0,40614,0,1003
1.752000000,1.752000000,1752000,8410,2545,2701,2.050915751,2.176630037,gpio35,gpio34,1.921942223,1.939868664,297728.411363932,1315.943799624,311482.486363638,1580.959676115,253796.178946069,1283.211021349,311109.753422321,1578.170100833,253492.475847452,1280.946818282,-72.321370,-78.619642,-6.298272,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,384,0,0,40614,0,1003
1.753000000,1.753000000,1753000,8411,2610,2812,2.103296703,2.266080586,gpio35,gpio34,1.922286361,1.940032092,401893.231044734,1934.738307437,311482.486363638,1580.959676115,253796.178946069,1283.211021349,311109.753422321,1578.170100833,253492.475847452,1280.946818282,-72.321370,-78.619642,-6.298272,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,384,0,0,40614,0,1003
1.754000000,1.754000000,1754000,8412,2636,2851,2.124249084,2.297509158,gpio35,gpio34,1.922661584,1.940216309,438194.395251476,2180.847749775,311482.486363638,1580.959676115,253796.178946069,1283.211021349,311109.753422321,1578.170100833,253492.475847452,1280.946818282,-72.321370,-78.619642,-6.298272,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,384,0,0,40614,0,1003
1.755000000,1.755000000,1755000,8413,2649,2850,2.134725275,2.296703297,gpio35,gpio34,1.923035626,1.940410818,436815.096819359,2302.688992347,311482.486363638,1580.959676115,253796.178946069,1283.211021349,311109.753422321,1578.170100833,253492.475847452,1280.946818282,-72.321370,-78.619642,-6.298272,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,384,0,0,40614,0,1003
1.756000000,1.756000000,1756000,8414,2609,2757,2.102490842,2.221758242,gpio35,gpio34,1.923334348,1.940572898,348855.606293968,1918.779871593,311482.486363638,1580.959676115,253796.178946069,1283.211021349,311109.753422321,1578.170100833,253492.475847452,1280.946818282,-72.321370,-78.619642,-6.298272,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,384,0,0,40614,0,1003
1.757000000,1.757000000,1757000,8415,2539,2615,2.046080586,2.107326007,gpio35,gpio34,1.923518340,1.940678406,214869.977452651,1249.049836138,311482.486363638,1580.959676115,253796.178946069,1283.211021349,311109.753422321,1578.170100833,253492.475847452,1280.946818282,-72.321370,-78.619642,-6.298272,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,384,0,0,40614,0,1003
1.758000000,1.758000000,1758000,8416,2463,2433,1.984835165,1.960659341,gpio35,gpio34,1.923555481,1.940722563,43374.172765521,522.748565955,311482.486363638,1580.959676115,253796.178946069,1283.211021349,311109.753422321,1578.170100833,253492.475847452,1280.946818282,-72.321370,-78.619642,-6.298272,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,384,0,0,40614,0,1003
1.759000000,1.759000000,1759000,8417,2370,2257,1.909890110,1.818827839,gpio35,gpio34,1.923450753,1.940691730,-122303.511895723,-365.009136457,311482.486363638,1580.959676115,253796.178946069,1283.211021349,311109.753422321,1578.170100833,253492.475847452,1280.946818282,-72.321370,-78.619642,-6.298272,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,384,0,0,40614,0,1003
1.760000000,1.760000000,1760000,8418,2287,2116,1.843003663,1.705201465,gpio35,gpio34,1.923232504,1.940594042,-254876.877581984,-1156.477473226,311482.486363638,1580.959676115,253796.178946069,1283.211021349,311109.753422321,1578.170100833,253492.475847452,1280.946818282,-72.321370,-78.619642,-6.298272,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,384,0,0,40614,0,1003
1.761000000,1.761000000,1761000,8419,2224,1995,1.792234432,1.607692308,gpio35,gpio34,1.922916964,1.940445683,-368495.589165232,-1756.351125778,311482.486363638,1580.959676115,253796.178946069,1283.211021349,311109.753422321,1578.170100833,253492.475847452,1280.946818282,-72.321370,-78.619642,-6.298272,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,384,0,0,40614,0,1003
1.762000000,1.762000000,1762000,8420,2193,1942,1.767252747,1.564981685,gpio35,gpio34,1.922559028,1.940272490,-418005.607529984,-2050.339759268,311482.486363638,1580.959676115,253796.178946069,1283.211021349,311109.753422321,1578.170100833,253492.475847452,1280.946818282,-72.321370,-78.619642,-6.298272,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,384,0,0,40614,0,1003
1.763000000,1.763000000,1763000,8421,2173,1918,1.751135531,1.545641026,gpio35,gpio34,1.922182110,1.940083353,-440174.098807247,-2239.092635389,311482.486363638,1580.959676115,253796.178946069,1283.211021349,311109.753422321,1578.170100833,253492.475847452,1280.946818282,-72.321370,-78.619642,-6.298272,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,384,0,0,40614,0,1003
1.764000000,1.764000000,1764000,8422,2179,1962,1.755970696,1.581098901,gpio35,gpio34,1.921841027,1.939899240,-398325.347086319,-2179.612577990,311482.486363638,1580.959676115,253796.178946069,1283.211021349,311109.753422321,1578.170100833,253492.475847452,1280.946818282,-72.321370,-78.619642,-6.298272,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,384,0,0,40614,0,1003
1.765000000,1.765000000,1765000,8423,2250,2105,1.813186813,1.696336996,gpio35,gpio34,1.921615523,1.939772528,-263349.144467344,-1500.081549034,311482.486363638,1580.959676115,253796.178946069,1283.211021349,311109.753422321,1578.170100833,253492.475847452,1280.946818282,-72.321370,-78.619642,-6.298272,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,384,0,0,40614,0,1003
1.766000000,1.766000000,1766000,8424,2325,2269,1.873626374,1.828498168,gpio35,gpio34,1.921522406,1.939706381,-108744.733276794,-783.069407932,311482.486363638,1580.959676115,253796.178946069,1283.211021349,311109.753422321,1578.170100833,253492.475847452,1280.946818282,-72.321370,-78.619642,-6.298272,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,384,0,0,40614,0,1003
1.767000000,1.767000000,1767000,8425,2413,2446,1.944542125,1.971135531,gpio35,gpio34,1.921572019,1.939711217,57939.425981829,57.247811352,321616.760598242,1635.049148263,262053.593695647,1327.113600174,320547.512146418,1630.060532387,261182.369202145,1323.064510896,-75.489877,-81.450612,-5.960735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,385,1,0,40614,0,1003
1.768000000,1.768000000,1768000,8426,2497,2619,2.012234432,2.110549451,gpio35,gpio34,1.921760996,1.939783740,220692.484933727,858.564070240,321616.760598242,1635.049148263,262053.593695647,1327.113600174,320547.512146418,1630.060532387,261182.369202145,1323.064510896,-75.489877,-81.450612,-5.960735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,385,0,0,40614,0,1003
1.769000000,1.769000000,1769000,8427,2570,2744,2.071062271,2.211282051,gpio35,gpio34,1.922050517,1.939915019,338109.797057088,1554.137244135,321616.760598242,1635.049148263,262053.593695647,1327.113600174,320547.512146418,1630.060532387,261182.369202145,1323.064510896,-75.489877,-81.450612,-5.960735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,385,0,0,40614,0,1003
1.770000000,1.770000000,1770000,8428,2611,2816,2.104102564,2.269304029,gpio35,gpio34,1.922397771,1.940079206,405531.177914408,1943.729699447,321616.760598242,1635.049148263,262053.593695647,1327.113600174,320547.512146418,1630.060532387,261182.369202145,1323.064510896,-75.489877,-81.450612,-5.960735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,385,0,0,40614,0,1003
1.771000000,1.771000000,1771000,8429,2645,2858,2.131501832,2.303150183,gpio35,gpio34,1.922778523,1.940270629,444652.016284881,2266.151436745,321616.760598242,1635.049148263,262053.593695647,1327.113600174,320547.512146418,1630.060532387,261182.369202145,1323.064510896,-75.489877,-81.450612,-5.960735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,385,0,0,40614,0,1003
1.772000000,1.772000000,1772000,8430,2649,2834,2.134725275,2.283809524,gpio35,gpio34,1.923139554,1.940465084,421620.867383804,2302.045928484,321616.760598242,1635.049148263,262053.593695647,1327.113600174,320547.512146418,1630.060532387,261182.369202145,1323.064510896,-75.489877,-81.450612,-5.960735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,385,0,0,40614,0,1003
1.773000000,1.773000000,1773000,8431,2588,2716,2.085567766,2.188717949,gpio35,gpio34,1.923405133,1.940610186,310148.970166190,1717.794074119,321616.760598242,1635.049148263,262053.593695647,1327.113600174,320547.512146418,1630.060532387,261182.369202145,1323.064510896,-75.489877,-81.450612,-5.960735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,385,0,0,40614,0,1003
1.774000000,1.774000000,1774000,8432,2516,2568,2.027545788,2.069450549,gpio35,gpio34,1.923551178,1.940697122,170555.423739802,1029.184702874,321616.760598242,1635.049148263,262053.593695647,1327.113600174,320547.512146418,1630.060532387,261182.369202145,1323.064510896,-75.489877,-81.450612,-5.960735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,385,0,0,40614,0,1003
1.775000000,1.775000000,1775000,8433,2431,2377,1.959047619,1.915531136,gpio35,gpio34,1.923543158,1.940715472,-9366.002725412,217.241850677,321616.760598242,1635.049148263,262053.593695647,1327.113600174,320547.512146418,1630.060532387,261182.369202145,1323.064510896,-75.489877,-81.450612,-5.960735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,385,0,0,40614,0,1003
1.776000000,1.776000000,1776000,8434,2340,2200,1.885714286,1.772893773,gpio35,gpio34,1.923392509,1.940660471,-175932.051248032,-651.130023432,321616.760598242,1635.049148263,262053.593695647,1327.113600174,320547.512146418,1630.060532387,261182.369202145,1323.064510896,-75.489877,-81.450612,-5.960735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,385,0,0,40614,0,1003
1.777000000,1.777000000,1777000,8435,2264,2072,1.824468864,1.669743590,gpio35,gpio34,1.923138860,1.940544280,-296217.435915678,-1375.531113755,321616.760598242,1635.049148263,262053.593695647,1327.113600174,320547.512146418,1630.060532387,261182.369202145,1323.064510896,-75.489877,-81.450612,-5.960735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,385,0,0,40614,0,1003
1.778000000,1.778000000,1778000,8436,2206,1963,1.777728938,1.581904762,gpio35,gpio34,1.922797626,1.940381464,-398501.558498195,-1927.484908696,321616.760598242,1635.049148263,262053.593695647,1327.113600174,320547.512146418,1630.060532387,261182.369202145,1323.064510896,-75.489877,-81.450612,-5.960735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,385,0,0,40614,0,1003
1.779000000,1.779000000,1779000,8437,2184,1921,1.760000000,1.548058608,gpio35,gpio34,1.922422887,1.940201083,-437629.426488084,-2135.440961257,321616.760598242,1635.049148263,262053.593695647,1327.113600174,320547.512146418,1630.060532387,261182.369202145,1323.064510896,-75.489877,-81.450612,-5.960735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,385,0,0,40614,0,1003
1.780000000,1.780000000,1780000,8438,2170,1925,1.748717949,1.551282051,gpio35,gpio34,1.922051746,1.940009600,-433427.380914131,-2266.867771412,321616.760598242,1635.049148263,262053.593695647,1327.113600174,320547.512146418,1630.060532387,261182.369202145,1323.064510896,-75.489877,-81.450612,-5.960735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,385,0,0,40614,0,1003
1.781000000,1.781000000,1781000,8439,2210,2012,1.780952381,1.621391941,gpio35,gpio34,1.921751086,1.939850543,-351117.902325843,-1882.994471879,321616.760598242,1635.049148263,262053.593695647,1327.113600174,320547.512146418,1630.060532387,261182.369202145,1323.064510896,-75.489877,-81.450612,-5.960735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,385,0,0,40614,0,1003
1.782000000,1.782000000,1782000,8440,2269,2155,1.828498168,1.736630037,gpio35,gpio34,1.921565965,1.939739190,-216188.907151628,-1318.241990558,321616.760598242,1635.049148263,262053.593695647,1327.113600174,320547.512146418,1630.060532387,261182.369202145,1323.064510896,-75.489877,-81.450612,-5.960735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,385,0,0,40614,0,1003
1.783000000,1.783000000,1783000,8441,2350,2326,1.893772894,1.874432234,gpio35,gpio34,1.921518831,1.939693224,-55043.927940329,-544.170724250,321616.760598242,1635.049148263,262053.593695647,1327.113600174,320547.512146418,1630.060532387,261182.369202145,1323.064510896,-75.489877,-81.450612,-5.960735,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,385,0,0,40614,0,1003
1.784000000,1.784000000,1784000,8442,2439,2503,1.965494505,2.017069597,gpio35,gpio34,1.921614382,1.939719025,111586.530512957,305.447757144,312637.279707913,1585.514028001,254737.105486341,1286.907633365,312296.835618058,1583.238429873,254459.711369713,1285.060608015,-79.650883,-85.921844,-6.270961,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,386,1,0,40614,0,1003
1.785000000,1.785000000,1785000,8443,2520,2653,2.030769231,2.137948718,gpio35,gpio34,1.921830716,1.939810075,252640.549512398,1077.895333705,312637.279707913,1585.514028001,254737.105486341,1286.907633365,312296.835618058,1583.238429873,254459.711369713,1285.060608015,-79.650883,-85.921844,-6.270961,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,386,0,0,40614,0,1003
1.786000000,1.786000000,1786000,8444,2593,2783,2.089597070,2.242710623,gpio35,gpio34,1.922151596,1.939959862,374731.433755513,1773.249176336,312637.279707913,1585.514028001,254737.105486341,1286.907633365,312296.835618058,1583.238429873,254459.711369713,1285.060608015,-79.650883,-85.921844,-6.270961,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,386,0,0,40614,0,1003
1.787000000,1.787000000,1787000,8445,2627,2841,2.116996337,2.289450549,gpio35,gpio34,1.922518895,1.940136899,428940.736460005,2095.841394157,312637.279707913,1585.514028001,254737.105486341,1286.907633365,312296.835618058,1583.238429873,254459.711369713,1285.060608015,-79.650883,-85.921844,-6.270961,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,386,0,0,40614,0,1003
1.788000000,1.788000000,1788000,8446,2650,2857,2.135531136,2.302344322,gpio35,gpio34,1.922898721,1.940332293,443569.460313407,2313.169251026,312637.279707913,1585.514028001,254737.105486341,1286.907633365,312296.835618058,1583.238429873,254459.711369713,1285.060608015,-79.650883,-85.921844,-6.270961,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,386,0,0,40614,0,1003
1.789000000,1.789000000,1789000,8447,2638,2810,2.125860806,2.264468864,gpio35,gpio34,1.923240291,1.940517822,398894.001120375,2196.374152247,312637.279707913,1585.514028001,254737.105486341,1286.907633365,312296.835618058,1583.238429873,254459.711369713,1285.060608015,-79.650883,-85.921844,-6.270961,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,386,0,0,40614,0,1003
1.790000000,1.790000000,1790000,8448,2561,2672,2.063809524,2.153260073,gpio35,gpio34,1.923470311,1.940641113,268622.750031697,1459.585396953,312637.279707913,1585.514028001,254737.105486341,1286.907633365,312296.835618058,1583.238429873,254459.711369713,1285.060608015,-79.650883,-85.921844,-6.270961,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,386,0,0,40614,0,1003
1.791000000,1.791000000,1791000,8449,2490,2494,2.006593407,2.009816850,gpio35,gpio34,1.923556657,1.940707066,100837.608719453,780.774395179,312637.279707913,1585.514028001,254737.105486341,1286.907633365,312296.835618058,1583.238429873,254459.711369713,1285.060608015,-79.650883,-85.921844,-6.270961,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,386,0,0,40614,0,1003
1.792000000,1.792000000,1792000,8450,2402,2317,1.935677656,1.867179487,gpio35,gpio34,1.923500280,1.940702036,-65838.643414612,-59.540529092,312637.279707913,1585.514028001,254737.105486341,1286.907633365,312296.835618058,1583.238429873,254459.711369713,1285.060608015,-79.650883,-85.921844,-6.270961,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,386,0,0,40614,0,1003
1.793000000,1.793000000,1793000,8451,2312,2154,1.863150183,1.735824176,gpio35,gpio34,1.923312604,1.940624484,-219172.762780414,-918.095460027,312637.279707913,1585.514028001,254737.105486341,1286.907633365,312296.835618058,1583.238429873,254459.711369713,1285.060608015,-79.650883,-85.921844,-6.270961,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,386,0,0,40614,0,1003
1.794000000,1.794000000,1794000,8452,2243,2032,1.807545788,1.637509158,gpio35,gpio34,1.923026800,1.940491406,-333768.282515329,-1575.448459356,312637.279707913,1585.514028001,254737.105486341,1286.907633365,312296.835618058,1583.238429873,254459.711369713,1285.060608015,-79.650883,-85.921844,-6.270961,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,386,0,0,40614,0,1003
1.795000000,1.795000000,1795000,8453,2209,1957,1.780146520,1.577069597,gpio35,gpio34,1.922680843,1.940331061,-404017.316997790,-1898.238477894,312637.279707913,1585.514028001,254737.105486341,1286.907633365,312296.835618058,1583.238429873,254459.711369713,1285.060608015,-79.650883,-85.921844,-6.270961,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,386,0,0,40614,0,1003
1.796000000,1.796000000,1796000,8454,2176,1916,1.753553114,1.544029304,gpio35,gpio34,1.922302192,1.940144283,-442198.565192313,-2211.165545620,312637.279707913,1585.514028001,254737.105486341,1286.907633365,312296.835618058,1583.238429873,254459.711369713,1285.060608015,-79.650883,-85.921844,-6.270961,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,386,0,0,40614,0,1003
1.797000000,1.797000000,1797000,8455,2173,1938,1.751135531,1.561758242,gpio35,gpio34,1.921941648,1.939955274,-421052.077816061,-2237.574862456,312637.279707913,1585.514028001,254737.105486341,1286.907633365,312296.835618058,1583.238429873,254459.711369713,1285.060608015,-79.650883,-85.921844,-6.270961,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,386,0,0,40614,0,1003
1.798000000,1.798000000,1798000,8456,2228,2059,1.795457875,1.659267399,gpio35,gpio34,1.921678973,1.939810777,-306757.437277416,-1710.628443922,312637.279707913,1585.514028001,254737.105486341,1286.907633365,312296.835618058,1583.238429873,254459.711369713,1285.060608015,-79.650883,-85.921844,-6.270961,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,386,0,0,40614,0,1003
1.799000000,1.799000000,1799000,8457,2295,2204,1.849450549,1.776117216,gpio35,gpio34,1.921533412,1.939720416,-169990.594494517,-1069.727042277,312637.279707913,1585.514028001,254737.105486341,1286.907633365,312296.835618058,1583.238429873,254459.711369713,1285.060608015,-79.650883,-85.921844,-6.270961,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,386,0,0,40614,0,1003
