host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.800000000,1.800000000,1800000,8458,2381,2385,1.918754579,1.921978022,gpio35,gpio34,1.921533856,1.939699451,519.226772789,-248.203486947,312637.279707913,1585.514028001,254737.105486341,1286.907633365,312296.835618058,1583.238429873,254459.711369713,1285.060608015,-79.650883,-85.921844,-6.270961,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,386,0,0,40614,0,1003
1.801000000,1.801000000,1801000,8459,2469,2563,1.989670330,2.065421245,gpio35,gpio34,1.921677744,1.939749421,168035.226108228,591.578866416,312646.540276506,1584.240150040,254744.651005035,1285.873670093,312251.416264307,1581.444294270,254422.703643960,1283.604369368,-72.525030,-78.829838,-6.304808,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,387,1,0,40614,0,1003
1.802000000,1.802000000,1802000,8460,2543,2700,2.049304029,2.175824176,gpio35,gpio34,1.921931890,1.939858976,296798.443932811,1296.959186309,312646.540276506,1584.240150040,254744.651005035,1285.873670093,312251.416264307,1581.444294270,254422.703643960,1283.604369368,-72.525030,-78.829838,-6.304808,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,387,0,0,40614,0,1003
1.803000000,1.803000000,1803000,8461,2606,2810,2.100073260,2.264468864,gpio35,gpio34,1.922274427,1.940019190,400023.089544178,1896.692357148,312646.540276506,1584.240150040,254744.651005035,1285.873670093,312251.416264307,1581.444294270,254422.703643960,1283.604369368,-72.525030,-78.829838,-6.304808,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,387,0,0,40614,0,1003
1.804000000,1.804000000,1804000,8462,2638,2854,2.125860806,2.299926740,gpio35,gpio34,1.922652079,1.940205032,441031.644076753,2200.080810200,312646.540276506,1584.240150040,254744.651005035,1285.873670093,312251.416264307,1581.444294270,254422.703643960,1283.604369368,-72.525030,-78.829838,-6.304808,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,387,0,0,40614,0,1003
1.805000000,1.805000000,1805000,8463,2650,2852,2.135531136,2.298315018,gpio35,gpio34,1.923027742,1.940400358,438708.404358944,2312.362658918,312646.540276506,1584.240150040,254744.651005035,1285.873670093,312251.416264307,1581.444294270,254422.703643960,1283.604369368,-72.525030,-78.829838,-6.304808,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,387,0,0,40614,0,1003
1.806000000,1.806000000,1806000,8464,2608,2755,2.101684982,2.220146520,gpio35,gpio34,1.923324861,1.940561643,346982.604378549,1909.363542910,312646.540276506,1584.240150040,254744.651005035,1285.873670093,312251.416264307,1581.444294270,254422.703643960,1283.604369368,-72.525030,-78.829838,-6.304808,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,387,0,0,40614,0,1003
1.807000000,1.807000000,1807000,8465,2539,2621,2.046080586,2.112161172,gpio35,gpio34,1.923513697,1.940667162,220527.680834077,1249.183084578,312646.540276506,1584.240150040,254744.651005035,1285.873670093,312251.416264307,1581.444294270,254422.703643960,1283.604369368,-72.525030,-78.829838,-6.304808,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,387,0,0,40614,0,1003
1.808000000,1.808000000,1808000,8466,2458,2438,1.980805861,1.964688645,gpio35,gpio34,1.923554872,1.940707300,48085.114406700,475.180877175,312646.540276506,1584.240150040,254744.651005035,1285.873670093,312251.416264307,1581.444294270,254422.703643960,1283.604369368,-72.525030,-78.829838,-6.304808,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,387,0,0,40614,0,1003
1.809000000,1.809000000,1809000,8467,2370,2261,1.909890110,1.822051282,gpio35,gpio34,1.923453369,1.940676483,-118538.385233052,-364.828453578,312646.540276506,1584.240150040,254744.651005035,1285.873670093,312251.416264307,1581.444294270,254422.703643960,1283.604369368,-72.525030,-78.829838,-6.304808,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,387,0,0,40614,0,1003
1.810000000,1.810000000,1810000,8468,2290,2115,1.845421245,1.704395604,gpio35,gpio34,1.923234311,1.940581228,-255821.036230308,-1127.676488648,312646.540276506,1584.240150040,254744.651005035,1285.873670093,312251.416264307,1581.444294270,254422.703643960,1283.604369368,-72.525030,-78.829838,-6.304808,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,387,0,0,40614,0,1003
1.811000000,1.811000000,1811000,8469,2223,1993,1.791428571,1.606080586,gpio35,gpio34,1.922917157,1.940432075,-370379.907691773,-1765.739585360,312646.540276506,1584.240150040,254744.651005035,1285.873670093,312251.416264307,1581.444294270,254422.703643960,1283.604369368,-72.525030,-78.829838,-6.304808,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,387,0,0,40614,0,1003
1.812000000,1.812000000,1812000,8470,2194,1940,1.768058608,1.563369963,gpio35,gpio34,1.922557610,1.940259702,-419888.041737999,-2040.638508802,312646.540276506,1584.240150040,254744.651005035,1285.873670093,312251.416264307,1581.444294270,254422.703643960,1283.604369368,-72.525030,-78.829838,-6.304808,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,387,0,0,40614,0,1003
1.813000000,1.813000000,1813000,8471,2173,1917,1.751135531,1.544835165,gpio35,gpio34,1.922179888,1.940070578,-441113.546544187,-2238.941246968,312646.540276506,1584.240150040,254744.651005035,1285.873670093,312251.416264307,1581.444294270,254422.703643960,1283.604369368,-72.525030,-78.829838,-6.304808,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,387,0,0,40614,0,1003
1.814000000,1.814000000,1814000,8472,2179,1964,1.755970696,1.582710623,gpio35,gpio34,1.921840418,1.939886478,-396440.543264924,-2179.461340957,312646.540276506,1584.240150040,254744.651005035,1285.873670093,312251.416264307,1581.444294270,254422.703643960,1283.604369368,-72.525030,-78.829838,-6.304808,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,387,0,0,40614,0,1003
1.815000000,1.815000000,1815000,8473,2249,2099,1.812380952,1.691501832,gpio35,gpio34,1.921610080,1.939758972,-268995.057744700,-1509.470624033,312646.540276506,1584.240150040,254744.651005035,1285.873670093,312251.416264307,1581.444294270,254422.703643960,1283.604369368,-72.525030,-78.829838,-6.304808,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,387,0,0,40614,0,1003
1.816000000,1.816000000,1816000,8474,2323,2267,1.872014652,1.826886447,gpio35,gpio34,1.921515356,1.939691228,-110620.584493407,-801.989254649,312646.540276506,1584.240150040,254744.651005035,1285.873670093,312251.416264307,1581.444294270,254422.703643960,1283.604369368,-72.525030,-78.829838,-6.304808,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,387,0,0,40614,0,1003
1.817000000,1.817000000,1817000,8475,2411,2448,1.942930403,1.972747253,gpio35,gpio34,1.921566588,1.939694467,59829.866763897,38.346884481,322488.728473513,1632.103808153,262764.073817631,1324.722968111,321448.147559161,1626.785246886,261916.207656583,1320.406073418,-75.768274,-81.521107,-5.752833,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,388,1,0,40614,0,1003
1.818000000,1.818000000,1818000,8476,2495,2616,2.010622711,2.108131868,gpio35,gpio34,1.921753153,1.939765395,217875.515090682,839.682044296,322488.728473513,1632.103808153,262764.073817631,1324.722968111,321448.147559161,1626.785246886,261916.207656583,1320.406073418,-75.768274,-81.521107,-5.752833,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,388,0,0,40614,0,1003
1.819000000,1.819000000,1819000,8477,2564,2741,2.066227106,2.208864469,gpio35,gpio34,1.922040265,1.939891857,335295.644183886,1497.113457041,322488.728473513,1632.103808153,262764.073817631,1324.722968111,321448.147559161,1626.785246886,261916.207656583,1320.406073418,-75.768274,-81.521107,-5.752833,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,388,0,0,40614,0,1003
1.820000000,1.820000000,1820000,8478,2608,2811,2.101684982,2.265274725,gpio35,gpio34,1.922383499,1.940053650,400837.631120347,1915.383418522,322488.728473513,1632.103808153,262764.073817631,1324.722968111,321448.147559161,1626.785246886,261916.207656583,1320.406073418,-75.768274,-81.521107,-5.752833,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,388,0,0,40614,0,1003
1.821000000,1.821000000,1821000,8479,2642,2855,2.129084249,2.300732601,gpio35,gpio34,1.922761848,1.940242681,441845.371111347,2237.833502101,322488.728473513,1632.103808153,262764.073817631,1324.722968111,321448.147559161,1626.785246886,261916.207656583,1320.406073418,-75.768274,-81.521107,-5.752833,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,388,0,0,40614,0,1003
1.822000000,1.822000000,1822000,8480,2646,2833,2.132307692,2.283003663,gpio35,gpio34,1.923122090,1.940434746,420699.236929176,2273.756311775,322488.728473513,1632.103808153,262764.073817631,1324.722968111,321448.147559161,1626.785246886,261916.207656583,1320.406073418,-75.768274,-81.521107,-5.752833,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,388,0,0,40614,0,1003
1.823000000,1.823000000,1823000,8481,2586,2705,2.083956044,2.179853480,gpio35,gpio34,1.923378821,1.940578267,299817.220973352,1699.072907821,322488.728473513,1632.103808153,262764.073817631,1324.722968111,321448.147559161,1626.785246886,261916.207656583,1320.406073418,-75.768274,-81.521107,-5.752833,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,388,0,0,40614,0,1003
1.824000000,1.824000000,1824000,8482,2514,2563,2.025934066,2.065421245,gpio35,gpio34,1.923520864,1.940663623,165880.630517356,1010.482257742,322488.728473513,1632.103808153,262764.073817631,1324.722968111,321448.147559161,1626.785246886,261916.207656583,1320.406073418,-75.768274,-81.521107,-5.752833,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,388,0,0,40614,0,1003
1.825000000,1.825000000,1825000,8483,2431,2376,1.959047619,1.914725275,gpio35,gpio34,1.923512068,1.940682007,-10271.705007170,217.638429578,322488.728473513,1632.103808153,262764.073817631,1324.722968111,321448.147559161,1626.785246886,261916.207656583,1320.406073418,-75.768274,-81.521107,-5.752833,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,388,0,0,40614,0,1003
1.826000000,1.826000000,1826000,8484,2339,2204,1.884908425,1.776117216,gpio35,gpio34,1.923364673,1.940626233,-172131.327643177,-660.274001903,322488.728473513,1632.103808153,262764.073817631,1324.722968111,321448.147559161,1626.785246886,261916.207656583,1320.406073418,-75.768274,-81.521107,-5.752833,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,388,0,0,40614,0,1003
1.827000000,1.827000000,1827000,8485,2265,2070,1.825274725,1.668131868,gpio35,gpio34,1.923109441,1.940510882,-298067.137255626,-1365.585626661,322488.728473513,1632.103808153,262764.073817631,1324.722968111,321448.147559161,1626.785246886,261916.207656583,1320.406073418,-75.768274,-81.521107,-5.752833,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,388,0,0,40614,0,1003
1.828000000,1.828000000,1828000,8486,2206,1959,1.777728938,1.578681319,gpio35,gpio34,1.922765013,1.940348100,-402231.618210536,-1927.089527883,322488.728473513,1632.103808153,262764.073817631,1324.722968111,321448.147559161,1626.785246886,261916.207656583,1320.406073418,-75.768274,-81.521107,-5.752833,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,388,0,0,40614,0,1003
1.829000000,1.829000000,1829000,8487,2184,1924,1.760000000,1.550476190,gpio35,gpio34,1.922392724,1.940167752,-434768.027882649,-2135.045975824,322488.728473513,1632.103808153,262764.073817631,1324.722968111,321448.147559161,1626.785246886,261916.207656583,1320.406073418,-75.768274,-81.521107,-5.752833,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,388,0,0,40614,0,1003
1.830000000,1.830000000,1830000,8488,2171,1926,1.749523810,1.552087912,gpio35,gpio34,1.922022419,1.939977108,-432451.051781033,-2256.933020171,322488.728473513,1632.103808153,262764.073817631,1324.722968111,321448.147559161,1626.785246886,261916.207656583,1320.406073418,-75.768274,-81.521107,-5.752833,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,388,0,0,40614,0,1003
1.831000000,1.831000000,1831000,8489,2208,2011,1.779340659,1.620586081,gpio35,gpio34,1.921720983,1.939816471,-352024.757595612,-1901.690137771,322488.728473513,1632.103808153,262764.073817631,1324.722968111,321448.147559161,1626.785246886,261916.207656583,1320.406073418,-75.768274,-81.521107,-5.752833,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,388,0,0,40614,0,1003
1.832000000,1.832000000,1832000,8490,2270,2159,1.829304029,1.739853480,gpio35,gpio34,1.921539115,1.939705959,-212389.335381795,-1308.298478402,322488.728473513,1632.103808153,262764.073817631,1324.722968111,321448.147559161,1626.785246886,261916.207656583,1320.406073418,-75.768274,-81.521107,-5.752833,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,388,0,0,40614,0,1003
1.833000000,1.833000000,1833000,8491,2352,2327,1.895384615,1.875238095,gpio35,gpio34,1.921492814,1.939661637,-54071.467852865,-524.696994812,322488.728473513,1632.103808153,262764.073817631,1324.722968111,321448.147559161,1626.785246886,261916.207656583,1320.406073418,-75.768274,-81.521107,-5.752833,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,388,0,0,40614,0,1003
1.834000000,1.834000000,1834000,8492,2439,2504,1.965494505,2.017875458,gpio35,gpio34,1.921589197,1.939687470,112558.018140334,305.821691264,310798.382403393,1572.179828947,253238.770492262,1276.084719001,310447.732616777,1569.565340342,252953.060765753,1273.962627816,-79.449932,-86.011335,-6.561403,1,58.830451,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,389,1,0,40614,0,1003
1.835000000,1.835000000,1835000,8493,2524,2652,2.033992674,2.137142857,gpio35,gpio34,1.921804750,1.939781776,251728.857578415,1116.429537067,310798.382403393,1572.179828947,253238.770492262,1276.084719001,310447.732616777,1569.565340342,252953.060765753,1273.962627816,-79.449932,-86.011335,-6.561403,1,58.830451,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,389,0,0,40614,0,1003
1.836000000,1.836000000,1836000,8494,2593,2781,2.089597070,2.241098901,gpio35,gpio34,1.922124044,1.939931591,372879.549476596,1773.584202319,310798.382403393,1572.179828947,253238.770492262,1276.084719001,310447.732616777,1569.565340342,252953.060765753,1273.962627816,-79.449932,-86.011335,-6.561403,1,58.830451,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,389,0,0,40614,0,1003
1.837000000,1.837000000,1837000,8495,2625,2836,2.115384615,2.285421245,gpio35,gpio34,1.922487342,1.940107044,424267.391954769,2077.095763526,310798.382403393,1572.179828947,253238.770492262,1276.084719001,310447.732616777,1569.565340342,252953.060765753,1273.962627816,-79.449932,-86.011335,-6.561403,1,58.830451,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,389,0,0,40614,0,1003
1.838000000,1.838000000,1838000,8496,2648,2856,2.133919414,2.301538462,gpio35,gpio34,1.922866393,1.940300856,442665.205300141,2294.442366026,310798.382403393,1572.179828947,253238.770492262,1276.084719001,310447.732616777,1569.565340342,252953.060765753,1273.962627816,-79.449932,-86.011335,-6.561403,1,58.830451,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,389,0,0,40614,0,1003
1.839000000,1.839000000,1839000,8497,2640,2811,2.127472527,2.265274725,gpio35,gpio34,1.923208801,1.940488028,399872.858435855,2215.826637307,310798.382403393,1572.179828947,253238.770492262,1276.084719001,310447.732616777,1569.565340342,252953.060765753,1273.962627816,-79.449932,-86.011335,-6.561403,1,58.830451,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,389,0,0,40614,0,1003
1.840000000,1.840000000,1840000,8498,2562,2666,2.064615385,2.148424908,gpio35,gpio34,1.923434017,1.940612155,263012.900231798,1469.478268734,310798.382403393,1572.179828947,253238.770492262,1276.084719001,310447.732616777,1569.565340342,252953.060765753,1273.962627816,-79.449932,-86.011335,-6.561403,1,58.830451,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,389,0,0,40614,0,1003
1.841000000,1.841000000,1841000,8499,2487,2494,2.004175824,2.009816850,gpio35,gpio34,1.923520400,1.940675719,100879.992990552,752.496730912,310798.382403393,1572.179828947,253238.770492262,1276.084719001,310447.732616777,1569.565340342,252953.060765753,1273.962627816,-79.449932,-86.011335,-6.561403,1,58.830451,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,389,0,0,40614,0,1003
1.842000000,1.842000000,1842000,8500,2400,2315,1.934065934,1.865567766,gpio35,gpio34,1.923462447,1.940669109,-67678.509601517,-78.249754900,310798.382403393,1572.179828947,253238.770492262,1276.084719001,310447.732616777,1569.565340342,252953.060765753,1273.962627816,-79.449932,-86.011335,-6.561403,1,58.830451,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,389,0,0,40614,0,1003
1.843000000,1.843000000,1843000,8501,2311,2155,1.862344322,1.736630037,gpio35,gpio34,1.923275615,1.940590784,-218187.476990533,-927.245815816,310798.382403393,1572.179828947,253238.770492262,1276.084719001,310447.732616777,1569.565340342,252953.060765753,1273.962627816,-79.449932,-86.011335,-6.561403,1,58.830451,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,389,0,0,40614,0,1003
1.844000000,1.844000000,1844000,8502,2242,2029,1.806739927,1.635091575,gpio35,gpio34,1.922987431,1.940456934,-336548.398158703,-1584.589664789,310798.382403393,1572.179828947,253238.770492262,1276.084719001,310447.732616777,1569.565340342,252953.060765753,1273.962627816,-79.449932,-86.011335,-6.561403,1,58.830451,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,389,0,0,40614,0,1003
1.845000000,1.845000000,1845000,8503,2208,1959,1.779340659,1.578681319,gpio35,gpio34,1.922643125,1.940295817,-402089.132341190,-1907.370542122,310798.382403393,1572.179828947,253238.770492262,1276.084719001,310447.732616777,1569.565340342,252953.060765753,1273.962627816,-79.449932,-86.011335,-6.561403,1,58.830451,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,389,0,0,40614,0,1003
1.846000000,1.846000000,1846000,8504,2175,1915,1.752747253,1.543223443,gpio35,gpio34,1.922263705,1.940108269,-443095.620830969,-2220.288477783,310798.382403393,1572.179828947,253238.770492262,1276.084719001,310447.732616777,1569.565340342,252953.060765753,1273.962627816,-79.449932,-86.011335,-6.561403,1,58.830451,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,389,0,0,40614,0,1003
1.847000000,1.847000000,1847000,8505,2173,1941,1.751135531,1.564175824,gpio35,gpio34,1.921905617,1.939919296,-418183.820251612,-2237.148510893,310798.382403393,1572.179828947,253238.770492262,1276.084719001,310447.732616777,1569.565340342,252953.060765753,1273.962627816,-79.449932,-86.011335,-6.561403,1,58.830451,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,389,0,0,40614,0,1003
1.848000000,1.848000000,1848000,8506,2226,2053,1.793846154,1.654432234,gpio35,gpio34,1.921638144,1.939773223,-312361.984302328,-1729.282840298,310798.382403393,1572.179828947,253238.770492262,1276.084719001,310447.732616777,1569.565340342,252953.060765753,1273.962627816,-79.449932,-86.011335,-6.561403,1,58.830451,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,389,0,0,40614,0,1003
1.849000000,1.849000000,1849000,8507,2295,2199,1.849450549,1.772087912,gpio35,gpio34,1.921488594,1.939682900,-174648.432935538,-1069.282462669,310798.382403393,1572.179828947,253238.770492262,1276.084719001,310447.732616777,1569.565340342,252953.060765753,1273.962627816,-79.449932,-86.011335,-6.561403,1,58.830451,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,389,0,0,40614,0,1003
