host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.850000000,1.850000000,1850000,8508,2379,2387,1.917142857,1.923589744,gpio35,gpio34,1.921490695,1.939660360,2453.774428273,-266.839673506,321781.391297141,1635.218522294,262187.734920746,1327.251075295,320652.018900865,1629.263825092,261267.521389230,1322.417850770,-82.750421,-88.375658,-5.625238,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,390,1,0,40614,0,1003
1.851000000,1.851000000,1851000,8509,2468,2562,1.988864469,2.064615385,gpio35,gpio34,1.921633820,1.939709564,167144.527105458,582.501476837,321781.391297141,1635.218522294,262187.734920746,1327.251075295,320652.018900865,1629.263825092,261267.521389230,1322.417850770,-82.750421,-88.375658,-5.625238,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,390,0,0,40614,0,1003
1.852000000,1.852000000,1852000,8510,2546,2699,2.051721612,2.175018315,gpio35,gpio34,1.921887204,1.939821576,295908.635629043,1326.051517296,321781.391297141,1635.218522294,262187.734920746,1327.251075295,320652.018900865,1629.263825092,261267.521389230,1322.417850770,-82.750421,-88.375658,-5.625238,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,390,0,0,40614,0,1003
1.853000000,1.853000000,1853000,8511,2608,2811,2.101684982,2.265274725,gpio35,gpio34,1.922230592,1.939983440,401016.379122447,1916.215435009,321781.391297141,1635.218522294,262187.734920746,1327.251075295,320652.018900865,1629.263825092,261267.521389230,1322.417850770,-82.750421,-88.375658,-5.625238,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,390,0,0,40614,0,1003
1.854000000,1.854000000,1854000,8512,2637,2851,2.125054945,2.297509158,gpio35,gpio34,1.922605870,1.940168511,438259.524217978,2190.963882602,321781.391297141,1635.218522294,262187.734920746,1327.251075295,320652.018900865,1629.263825092,261267.521389230,1322.417850770,-82.750421,-88.375658,-5.625238,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,390,0,0,40614,0,1003
1.855000000,1.855000000,1855000,8513,2651,2848,2.136336996,2.295091575,gpio35,gpio34,1.922978356,1.940364680,434997.952583162,2322.335169836,321781.391297141,1635.218522294,262187.734920746,1327.251075295,320652.018900865,1629.263825092,261267.521389230,1322.417850770,-82.750421,-88.375658,-5.625238,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,390,0,0,40614,0,1003
1.856000000,1.856000000,1856000,8514,2607,2752,2.100879121,2.217728938,gpio35,gpio34,1.923273106,1.940525194,344216.967091408,1900.245759728,321781.391297141,1635.218522294,262187.734920746,1327.251075295,320652.018900865,1629.263825092,261267.521389230,1322.417850770,-82.750421,-88.375658,-5.625238,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,390,0,0,40614,0,1003
1.857000000,1.857000000,1857000,8515,2541,2622,2.047692308,2.112967033,gpio35,gpio34,1.923462800,1.940632361,221529.225331689,1268.694901561,321781.391297141,1635.218522294,262187.734920746,1327.251075295,320652.018900865,1629.263825092,261267.521389230,1322.417850770,-82.750421,-88.375658,-5.625238,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,390,0,0,40614,0,1003
1.858000000,1.858000000,1858000,8516,2460,2438,1.982417582,1.964688645,gpio35,gpio34,1.923504026,1.940674146,48144.553322948,494.673182342,321781.391297141,1635.218522294,262187.734920746,1327.251075295,320652.018900865,1629.263825092,261267.521389230,1322.417850770,-82.750421,-88.375658,-5.625238,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,390,0,0,40614,0,1003
1.859000000,1.859000000,1859000,8517,2370,2260,1.909890110,1.821245421,gpio35,gpio34,1.923401768,1.940643362,-119420.109792587,-364.435962304,321781.391297141,1635.218522294,262187.734920746,1327.251075295,320652.018900865,1629.263825092,261267.521389230,1322.417850770,-82.750421,-88.375658,-5.625238,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,390,0,0,40614,0,1003
1.860000000,1.860000000,1860000,8518,2289,2118,1.844615385,1.706813187,gpio35,gpio34,1.923185179,1.940547334,-252937.462917817,-1136.824550660,321781.391297141,1635.218522294,262187.734920746,1327.251075295,320652.018900865,1629.263825092,261267.521389230,1322.417850770,-82.750421,-88.375658,-5.625238,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,390,0,0,40614,0,1003
1.861000000,1.861000000,1861000,8519,2225,1994,1.793040293,1.606886447,gpio35,gpio34,1.922868880,1.940399827,-369381.426026328,-1746.258016928,321781.391297141,1635.218522294,262187.734920746,1327.251075295,320652.018900865,1629.263825092,261267.521389230,1322.417850770,-82.750421,-88.375658,-5.625238,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,390,0,0,40614,0,1003
1.862000000,1.862000000,1862000,8520,2193,1939,1.767252747,1.562564103,gpio35,gpio34,1.922508575,1.940226680,-420772.766627951,-2049.796904320,321781.391297141,1635.218522294,262187.734920746,1327.251075295,320652.018900865,1629.263825092,261267.521389230,1322.417850770,-82.750421,-88.375658,-5.625238,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,390,0,0,40614,0,1003
1.863000000,1.863000000,1863000,8521,2171,1918,1.749523810,1.545641026,gpio35,gpio34,1.922131708,1.940035977,-440115.178635517,-2257.630644885,321781.391297141,1635.218522294,262187.734920746,1327.251075295,320652.018900865,1629.263825092,261267.521389230,1322.417850770,-82.750421,-88.375658,-5.625238,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,390,0,0,40614,0,1003
1.864000000,1.864000000,1864000,8522,2181,1960,1.757582418,1.579487179,gpio35,gpio34,1.921789063,1.939853524,-400148.693908494,-2159.971406300,321781.391297141,1635.218522294,262187.734920746,1327.251075295,320652.018900865,1629.263825092,261267.521389230,1322.417850770,-82.750421,-88.375658,-5.625238,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,390,0,0,40614,0,1003
1.865000000,1.865000000,1865000,8523,2248,2099,1.811575092,1.691501832,gpio35,gpio34,1.921558776,1.939725245,-268935.084090162,-1518.620661692,321781.391297141,1635.218522294,262187.734920746,1327.251075295,320652.018900865,1629.263825092,261267.521389230,1322.417850770,-82.750421,-88.375658,-5.625238,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,390,0,0,40614,0,1003
1.866000000,1.866000000,1866000,8524,2324,2274,1.872820513,1.832527473,gpio35,gpio34,1.921469745,1.939658341,-103972.942554459,-792.049820683,321781.391297141,1635.218522294,262187.734920746,1327.251075295,320652.018900865,1629.263825092,261267.521389230,1322.417850770,-82.750421,-88.375658,-5.625238,1,62.496094,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,390,0,0,40614,0,1003
1.867000000,1.867000000,1867000,8525,2411,2446,1.942930403,1.971135531,gpio35,gpio34,1.921519411,1.939661613,58000.924729109,38.736218219,312125.549597616,1588.039551908,254320.147383299,1288.957514940,311809.067026170,1585.932161508,254062.277131030,1287.247018064,-87.101313,-93.388687,-6.287373,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,391,1,0,40614,0,1003
1.868000000,1.868000000,1868000,8526,2496,2619,2.011428571,2.110549451,gpio35,gpio34,1.921708441,1.939733380,220753.922182260,849.611149495,312125.549597616,1588.039551908,254320.147383299,1288.957514940,311809.067026170,1585.932161508,254062.277131030,1287.247018064,-87.101313,-93.388687,-6.287373,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,391,0,0,40614,0,1003
1.869000000,1.869000000,1869000,8527,2561,2741,2.063809524,2.208864469,gpio35,gpio34,1.921995597,1.939857456,335347.860757774,1468.871989958,312125.549597616,1588.039551908,254320.147383299,1288.957514940,311809.067026170,1585.932161508,254062.277131030,1287.247018064,-87.101313,-93.388687,-6.287373,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,391,0,0,40614,0,1003
1.870000000,1.870000000,1870000,8528,2611,2814,2.104102564,2.267692308,gpio35,gpio34,1.922341293,1.940021701,403713.107588261,1944.411157671,312125.549597616,1588.039551908,254320.147383299,1288.957514940,311809.067026170,1585.932161508,254062.277131030,1287.247018064,-87.101313,-93.388687,-6.287373,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,391,0,0,40614,0,1003
1.871000000,1.871000000,1871000,8529,2643,2854,2.129890110,2.299926740,gpio35,gpio34,1.922718879,1.940211569,440953.555955327,2247.751891922,312125.549597616,1588.039551908,254320.147383299,1288.957514940,311809.067026170,1585.932161508,254062.277131030,1287.247018064,-87.101313,-93.388687,-6.287373,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,391,0,0,40614,0,1003
1.872000000,1.872000000,1872000,8530,2645,2831,2.131501832,2.281391941,gpio35,gpio34,1.923077552,1.940402860,418867.209551445,2264.584461619,312125.549597616,1588.039551908,254320.147383299,1288.957514940,311809.067026170,1585.932161508,254062.277131030,1287.247018064,-87.101313,-93.388687,-6.287373,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,391,0,0,40614,0,1003
1.873000000,1.873000000,1873000,8531,2586,2703,2.083956044,2.178241758,gpio35,gpio34,1.923332716,1.940546413,297987.025623000,1699.450390308,312125.549597616,1588.039551908,254320.147383299,1288.957514940,311809.067026170,1585.932161508,254062.277131030,1287.247018064,-87.101313,-93.388687,-6.287373,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,391,0,0,40614,0,1003
1.874000000,1.874000000,1874000,8532,2515,2568,2.026739927,2.069450549,gpio35,gpio34,1.923478834,1.940632606,170639.993620418,1020.399523541,312125.549597616,1588.039551908,254320.147383299,1288.957514940,311809.067026170,1585.932161508,254062.277131030,1287.247018064,-87.101313,-93.388687,-6.287373,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,391,0,0,40614,0,1003
1.875000000,1.875000000,1875000,8533,2431,2374,1.959047619,1.913113553,gpio35,gpio34,1.923468469,1.940651021,-12104.829525275,218.005617318,312125.549597616,1588.039551908,254320.147383299,1288.957514940,311809.067026170,1585.932161508,254062.277131030,1287.247018064,-87.101313,-93.388687,-6.287373,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,391,0,0,40614,0,1003
1.876000000,1.876000000,1876000,8534,2340,2202,1.885714286,1.774505495,gpio35,gpio34,1.923319506,1.940596085,-173962.619036764,-650.367020558,312125.549597616,1588.039551908,254320.147383299,1288.957514940,311809.067026170,1585.932161508,254062.277131030,1287.247018064,-87.101313,-93.388687,-6.287373,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,391,0,0,40614,0,1003
1.877000000,1.877000000,1877000,8535,2264,2070,1.824468864,1.668131868,gpio35,gpio34,1.923064318,1.940479957,-298014.389284087,-1374.768873885,312125.549597616,1588.039551908,254320.147383299,1288.957514940,311809.067026170,1585.932161508,254062.277131030,1287.247018064,-87.101313,-93.388687,-6.287373,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,391,0,0,40614,0,1003
1.878000000,1.878000000,1878000,8536,2207,1961,1.778534799,1.580293040,gpio35,gpio34,1.922721547,1.940318012,-400296.714913236,-1917.183270271,312125.549597616,1588.039551908,254320.147383299,1288.957514940,311809.067026170,1585.932161508,254062.277131030,1287.247018064,-87.101313,-93.388687,-6.287373,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,391,0,0,40614,0,1003
1.879000000,1.879000000,1879000,8537,2184,1924,1.760000000,1.550476190,gpio35,gpio34,1.922349301,1.940137694,-434717.267562378,-2134.689785264,312125.549597616,1588.039551908,254320.147383299,1288.957514940,311809.067026170,1585.932161508,254062.277131030,1287.247018064,-87.101313,-93.388687,-6.287373,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,391,0,0,40614,0,1003
1.880000000,1.880000000,1880000,8538,2170,1924,1.748717949,1.550476190,gpio35,gpio34,1.921977428,1.939946274,-434282.550294816,-2266.117346595,312125.549597616,1588.039551908,254320.147383299,1288.957514940,311809.067026170,1585.932161508,254062.277131030,1287.247018064,-87.101313,-93.388687,-6.287373,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,391,0,0,40614,0,1003
1.881000000,1.881000000,1881000,8539,2210,2010,1.780952381,1.619780220,gpio35,gpio34,1.921675231,1.939787281,-352913.320574014,-1882.244797487,312125.549597616,1588.039551908,254320.147383299,1288.957514940,311809.067026170,1585.932161508,254062.277131030,1287.247018064,-87.101313,-93.388687,-6.287373,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,391,0,0,40614,0,1003
1.882000000,1.882000000,1882000,8540,2270,2154,1.829304029,1.735824176,gpio35,gpio34,1.921489380,1.939676797,-217041.425944684,-1307.952905047,312125.549597616,1588.039551908,254320.147383299,1288.957514940,311809.067026170,1585.932161508,254062.277131030,1287.247018064,-87.101313,-93.388687,-6.287373,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,391,0,0,40614,0,1003
1.883000000,1.883000000,1883000,8541,2350,2331,1.893772894,1.878461538,gpio35,gpio34,1.921446352,1.939630893,-50248.969993394,-543.432088618,312125.549597616,1588.039551908,254320.147383299,1288.957514940,311809.067026170,1585.932161508,254062.277131030,1287.247018064,-87.101313,-93.388687,-6.287373,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,391,0,0,40614,0,1003
1.884000000,1.884000000,1884000,8542,2439,2503,1.965494505,2.017069597,gpio35,gpio34,1.921541975,1.939656757,111671.173317614,306.185654140,311217.973406323,1572.725534606,253580.653576948,1276.527649663,310864.111837443,1570.292152435,253292.326887682,1274.552556390,-79.439434,-86.077904,-6.638470,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,392,1,0,40614,0,1003
1.885000000,1.885000000,1885000,8543,2520,2653,2.030769231,2.137948718,gpio35,gpio34,1.921758382,1.939747869,252725.107674250,1078.632492804,311217.973406323,1572.725534606,253580.653576948,1276.527649663,310864.111837443,1570.292152435,253292.326887682,1274.552556390,-79.439434,-86.077904,-6.638470,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,392,0,0,40614,0,1003
1.886000000,1.886000000,1886000,8544,2588,2780,2.085567766,2.240293040,gpio35,gpio34,1.922076917,1.939893689,371992.595248603,1726.284794306,311217.973406323,1572.725534606,253580.653576948,1276.527649663,310864.111837443,1570.292152435,253292.326887682,1274.552556390,-79.439434,-86.077904,-6.638470,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,392,0,0,40614,0,1003
1.887000000,1.887000000,1887000,8545,2623,2837,2.113772894,2.286227106,gpio35,gpio34,1.922441067,1.940067569,425263.532754737,2058.464137303,311217.973406323,1572.725534606,253580.653576948,1276.527649663,310864.111837443,1570.292152435,253292.326887682,1274.552556390,-79.439434,-86.077904,-6.638470,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,392,0,0,40614,0,1003
1.888000000,1.888000000,1888000,8546,2648,2853,2.133919414,2.299120879,gpio35,gpio34,1.922817747,1.940261420,439895.933811844,2294.909693017,311217.973406323,1572.725534606,253580.653576948,1276.527649663,310864.111837443,1570.292152435,253292.326887682,1274.552556390,-79.439434,-86.077904,-6.638470,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,392,0,0,40614,0,1003
1.889000000,1.889000000,1889000,8547,2640,2812,2.127472527,2.266080586,gpio35,gpio34,1.923161010,1.940448632,400870.772366511,2216.293496972,311217.973406323,1572.725534606,253580.653576948,1276.527649663,310864.111837443,1570.292152435,253292.326887682,1274.552556390,-79.439434,-86.077904,-6.638470,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,392,0,0,40614,0,1003
1.890000000,1.890000000,1890000,8548,2557,2669,2.060586081,2.150842491,gpio35,gpio34,1.923388691,1.940568769,265892.024322255,1422.243857569,311217.973406323,1572.725534606,253580.653576948,1276.527649663,310864.111837443,1570.292152435,253292.326887682,1274.552556390,-79.439434,-86.077904,-6.638470,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,392,0,0,40614,0,1003
1.891000000,1.891000000,1891000,8549,2486,2492,2.003369963,2.008205128,gpio35,gpio34,1.923473508,1.940631570,99050.717772587,743.470197334,311217.973406323,1572.725534606,253580.653576948,1276.527649663,310864.111837443,1570.292152435,253292.326887682,1274.552556390,-79.439434,-86.077904,-6.638470,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,392,0,0,40614,0,1003
1.892000000,1.892000000,1892000,8550,2400,2317,1.934065934,1.867179487,gpio35,gpio34,1.923417214,1.940625005,-65741.539396798,-77.727101151,311217.973406323,1572.725534606,253580.653576948,1276.527649663,310864.111837443,1570.292152435,253292.326887682,1274.552556390,-79.439434,-86.077904,-6.638470,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,392,0,0,40614,0,1003
1.893000000,1.893000000,1893000,8551,2314,2154,1.864761905,1.735824176,gpio35,gpio34,1.923229621,1.940549141,-219075.755866618,-898.103202338,311217.973406323,1572.725534606,253580.653576948,1276.527649663,310864.111837443,1570.292152435,253292.326887682,1274.552556390,-79.439434,-86.077904,-6.638470,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,392,0,0,40614,0,1003
1.894000000,1.894000000,1894000,8552,2244,2028,1.808351648,1.634285714,gpio35,gpio34,1.922940677,1.940416944,-337435.788755912,-1565.016354718,311217.973406323,1572.725534606,253580.653576948,1276.527649663,310864.111837443,1570.292152435,253292.326887682,1274.552556390,-79.439434,-86.077904,-6.638470,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,392,0,0,40614,0,1003
1.895000000,1.895000000,1895000,8553,2209,1960,1.780146520,1.579487179,gpio35,gpio34,1.922597223,1.940256674,-401093.427474069,-1897.356966155,311217.973406323,1572.725534606,253580.653576948,1276.527649663,310864.111837443,1570.292152435,253292.326887682,1274.552556390,-79.439434,-86.077904,-6.638470,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,392,0,0,40614,0,1003
1.896000000,1.896000000,1896000,8554,2174,1918,1.751941392,1.545641026,gpio35,gpio34,1.922220267,1.940068358,-440218.703594982,-2229.365236981,311217.973406323,1572.725534606,253580.653576948,1276.527649663,310864.111837443,1570.292152435,253292.326887682,1274.552556390,-79.439434,-86.077904,-6.638470,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,392,0,0,40614,0,1003
1.897000000,1.897000000,1897000,8555,2173,1939,1.751135531,1.562564103,gpio35,gpio34,1.921860611,1.939879425,-420015.300117194,-2236.676032538,311217.973406323,1572.725534606,253580.653576948,1276.527649663,310864.111837443,1570.292152435,253292.326887682,1274.552556390,-79.439434,-86.077904,-6.638470,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,392,0,0,40614,0,1003
1.898000000,1.898000000,1898000,8556,2225,2056,1.793040293,1.656849817,gpio35,gpio34,1.921595600,1.939732586,-309486.112503712,-1738.350995215,311217.973406323,1572.725534606,253580.653576948,1276.527649663,310864.111837443,1570.292152435,253292.326887682,1274.552556390,-79.439434,-86.077904,-6.638470,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,392,0,0,40614,0,1003
1.899000000,1.899000000,1899000,8557,2293,2204,1.847838828,1.776117216,gpio35,gpio34,1.921450122,1.939640693,-169893.228934988,-1087.881710225,311217.973406323,1572.725534606,253580.653576948,1276.527649663,310864.111837443,1570.292152435,253292.326887682,1274.552556390,-79.439434,-86.077904,-6.638470,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,392,0,0,40614,0,1003
