host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.900000000,1.900000000,1900000,8558,2381,2385,1.918754579,1.921978022,gpio35,gpio34,1.921450650,1.939619806,616.494966759,-247.259678638,311217.973406323,1572.725534606,253580.653576948,1276.527649663,310864.111837443,1570.292152435,253292.326887682,1274.552556390,-79.439434,-86.077904,-6.638470,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,392,0,0,40614,0,1003
1.901000000,1.901000000,1901000,8559,2468,2564,1.988864469,2.066227106,gpio35,gpio34,1.921595426,1.939669051,169073.501070870,582.981570122,311749.286955395,1577.969135731,254013.568281563,1280.783701766,311341.492031566,1574.926342516,253681.296651560,1278.313970344,-72.497174,-78.887475,-6.390301,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,393,1,0,40614,0,1003
1.902000000,1.902000000,1902000,8560,2542,2701,2.048498168,2.176630037,gpio35,gpio34,1.921850461,1.939777880,297835.680620491,1288.370487311,311749.286955395,1577.969135731,254013.568281563,1280.783701766,311341.492031566,1574.926342516,253681.296651560,1278.313970344,-72.497174,-78.887475,-6.390301,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,393,0,0,40614,0,1003
1.903000000,1.903000000,1903000,8561,2610,2810,2.103296703,2.264468864,gpio35,gpio34,1.922193079,1.939941399,400118.184958303,1935.813050819,311749.286955395,1577.969135731,254013.568281563,1280.783701766,311341.492031566,1574.926342516,253681.296651560,1278.313970344,-72.497174,-78.887475,-6.390301,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,393,0,0,40614,0,1003
1.904000000,1.904000000,1904000,8562,2636,2849,2.124249084,2.295897436,gpio35,gpio34,1.922566783,1.940125707,436421.124211133,2181.921418413,311749.286955395,1577.969135731,254013.568281563,1280.783701766,311341.492031566,1574.926342516,253681.296651560,1278.313970344,-72.497174,-78.887475,-6.390301,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,393,0,0,40614,0,1003
1.905000000,1.905000000,1905000,8563,2650,2848,2.135531136,2.295091575,gpio35,gpio34,1.922939308,1.940321112,435043.599050056,2313.301748112,311749.286955395,1577.969135731,254013.568281563,1280.783701766,311341.492031566,1574.926342516,253681.296651560,1278.313970344,-72.497174,-78.887475,-6.390301,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,393,0,0,40614,0,1003
1.906000000,1.906000000,1906000,8564,2608,2756,2.101684982,2.220952381,gpio35,gpio34,1.923237321,1.940482476,348026.984059300,1910.301693014,311749.286955395,1577.969135731,254013.568281563,1280.783701766,311341.492031566,1574.926342516,253681.296651560,1278.313970344,-72.497174,-78.887475,-6.390301,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,393,0,0,40614,0,1003
1.907000000,1.907000000,1907000,8565,2541,2619,2.047692308,2.110549451,gpio35,gpio34,1.923424633,1.940589686,218747.704024550,1269.200618120,311749.286955395,1577.969135731,254013.568281563,1280.783701766,311341.492031566,1574.926342516,253681.296651560,1278.313970344,-72.497174,-78.887475,-6.390301,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,393,0,0,40614,0,1003
1.908000000,1.908000000,1908000,8566,2460,2438,1.982417582,1.964688645,gpio35,gpio34,1.923465897,1.940631514,48189.125647714,495.178393184,311749.286955395,1577.969135731,254013.568281563,1280.783701766,311341.492031566,1574.926342516,253681.296651560,1278.313970344,-72.497174,-78.887475,-6.390301,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,393,0,0,40614,0,1003
1.909000000,1.909000000,1909000,8567,2371,2260,1.910695971,1.821245421,gpio35,gpio34,1.923363677,1.940601578,-119375.582040145,-354.391095879,311749.286955395,1577.969135731,254013.568281563,1280.783701766,311341.492031566,1574.926342516,253681.296651560,1278.313970344,-72.497174,-78.887475,-6.390301,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,393,0,0,40614,0,1003
1.910000000,1.910000000,1910000,8568,2289,2119,1.844615385,1.707619048,gpio35,gpio34,1.923147932,1.940505592,-251951.875656262,-1136.329889895,311749.286955395,1577.969135731,254013.568281563,1280.783701766,311341.492031566,1574.926342516,253681.296651560,1278.313970344,-72.497174,-78.887475,-6.390301,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,393,0,0,40614,0,1003
1.911000000,1.911000000,1911000,8569,2224,1992,1.792234432,1.605274725,gpio35,gpio34,1.922830059,1.940357321,-371220.136462633,-1755.304011618,311749.286955395,1577.969135731,254013.568281563,1280.783701766,311341.492031566,1574.926342516,253681.296651560,1278.313970344,-72.497174,-78.887475,-6.390301,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,393,0,0,40614,0,1003
1.912000000,1.912000000,1912000,8570,2193,1939,1.767252747,1.562564103,gpio35,gpio34,1.922469793,1.940184216,-420727.430280088,-2049.293692222,311749.286955395,1577.969135731,254013.568281563,1280.783701766,311341.492031566,1574.926342516,253681.296651560,1278.313970344,-72.497174,-78.887475,-6.390301,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,393,0,0,40614,0,1003
1.913000000,1.913000000,1913000,8571,2170,1915,1.748717949,1.543223443,gpio35,gpio34,1.922090547,1.939992750,-442893.199734601,-2266.668096793,311749.286955395,1577.969135731,254013.568281563,1280.783701766,311341.492031566,1574.926342516,253681.296651560,1278.313970344,-72.497174,-78.887475,-6.390301,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,393,0,0,40614,0,1003
1.914000000,1.914000000,1914000,8572,2180,1964,1.756776557,1.582710623,gpio35,gpio34,1.921751167,1.939809534,-396336.208728414,-2168.999820755,311749.286955395,1577.969135731,254013.568281563,1280.783701766,311341.492031566,1574.926342516,253681.296651560,1278.313970344,-72.497174,-78.887475,-6.390301,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,393,0,0,40614,0,1003
1.915000000,1.915000000,1915000,8573,2248,2098,1.811575092,1.690695971,gpio35,gpio34,1.921520112,1.939681299,-269831.931579594,-1518.099886940,311749.286955395,1577.969135731,254013.568281563,1280.783701766,311341.492031566,1574.926342516,253681.296651560,1278.313970344,-72.497174,-78.887475,-6.390301,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,393,0,0,40614,0,1003
1.916000000,1.916000000,1916000,8574,2325,2272,1.873626374,1.830915751,gpio35,gpio34,1.921429507,1.939615244,-105809.997233268,-781.989405911,311749.286955395,1577.969135731,254013.568281563,1280.783701766,311341.492031566,1574.926342516,253681.296651560,1278.313970344,-72.497174,-78.887475,-6.390301,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,393,0,0,40614,0,1003
1.917000000,1.917000000,1917000,8575,2409,2444,1.941318681,1.969523810,gpio35,gpio34,1.921477602,1.939616948,56165.707104979,20.166090194,321927.438120379,1635.936721588,262306.733989098,1327.834013154,320883.272162807,1631.055493776,261455.946731967,1323.872087104,-75.691671,-81.602912,-5.911241,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,394,1,0,40614,0,1003
1.918000000,1.918000000,1918000,8576,2496,2618,2.011428571,2.109743590,gpio35,gpio34,1.921665868,1.939688760,219861.643812620,850.139913186,321927.438120379,1635.936721588,262306.733989098,1327.834013154,320883.272162807,1631.055493776,261455.946731967,1323.872087104,-75.691671,-81.602912,-5.911241,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,394,0,0,40614,0,1003
1.919000000,1.919000000,1919000,8577,2563,2738,2.065421245,2.206446886,gpio35,gpio34,1.921950649,1.939814492,332574.266592771,1488.480546474,321927.438120379,1635.936721588,262306.733989098,1327.834013154,320883.272162807,1631.055493776,261455.946731967,1323.872087104,-75.691671,-81.602912,-5.911241,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,394,0,0,40614,0,1003
1.920000000,1.920000000,1920000,8578,2609,2813,2.102490842,2.266886447,gpio35,gpio34,1.922295584,1.939977168,402824.495091155,1925.839462453,321927.438120379,1635.936721588,262306.733989098,1327.834013154,320883.272162807,1631.055493776,261455.946731967,1323.872087104,-75.691671,-81.602912,-5.911241,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,394,0,0,40614,0,1003
1.921000000,1.921000000,1921000,8579,2645,2860,2.131501832,2.304761905,gpio35,gpio34,1.922678051,1.940168693,446653.560328783,2267.359411577,321927.438120379,1635.936721588,262306.733989098,1327.834013154,320883.272162807,1631.055493776,261455.946731967,1323.872087104,-75.691671,-81.602912,-5.911241,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,394,0,0,40614,0,1003
1.922000000,1.922000000,1922000,8580,2647,2834,2.133113553,2.283809524,gpio35,gpio34,1.923039182,1.940361638,421738.201809929,2284.172373753,321927.438120379,1635.936721588,262306.733989098,1327.834013154,320883.272162807,1631.055493776,261455.946731967,1323.872087104,-75.691671,-81.602912,-5.911241,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,394,0,0,40614,0,1003
1.923000000,1.923000000,1923000,8581,2586,2716,2.083956044,2.188717949,gpio35,gpio34,1.923304861,1.940505232,310266.187257889,1699.938392943,321927.438120379,1635.936721588,262306.733989098,1327.834013154,320883.272162807,1631.055493776,261455.946731967,1323.872087104,-75.691671,-81.602912,-5.911241,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,394,0,0,40614,0,1003
1.924000000,1.924000000,1924000,8582,2514,2557,2.025934066,2.060586081,gpio35,gpio34,1.923442142,1.940590661,160320.379208879,1011.346877378,321927.438120379,1635.936721588,262306.733989098,1327.834013154,320883.272162807,1631.055493776,261455.946731967,1323.872087104,-75.691671,-81.602912,-5.911241,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,394,0,0,40614,0,1003
1.925000000,1.925000000,1925000,8583,2430,2381,1.958241758,1.918754579,gpio35,gpio34,1.923437455,1.940608312,-5474.251658809,208.962023801,321927.438120379,1635.936721588,262306.733989098,1327.834013154,320883.272162807,1631.055493776,261455.946731967,1323.872087104,-75.691671,-81.602912,-5.911241,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,394,0,0,40614,0,1003
1.926000000,1.926000000,1926000,8584,2342,2203,1.887326007,1.775311355,gpio35,gpio34,1.923289329,1.940555030,-172985.295969362,-630.781088098,321927.438120379,1635.936721588,262306.733989098,1327.834013154,320883.272162807,1631.055493776,261455.946731967,1323.872087104,-75.691671,-81.602912,-5.911241,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,394,0,0,40614,0,1003
1.927000000,1.927000000,1927000,8585,2263,2071,1.823663004,1.668937729,gpio35,gpio34,1.923034977,1.940438138,-297038.043539752,-1383.823009740,321927.438120379,1635.936721588,262306.733989098,1327.834013154,320883.272162807,1631.055493776,261455.946731967,1323.872087104,-75.691671,-81.602912,-5.911241,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,394,0,0,40614,0,1003
1.928000000,1.928000000,1928000,8586,2206,1961,1.777728938,1.580293040,gpio35,gpio34,1.922692235,1.940275429,-400262.449551512,-1926.228351991,321927.438120379,1635.936721588,262306.733989098,1327.834013154,320883.272162807,1631.055493776,261455.946731967,1323.872087104,-75.691671,-81.602912,-5.911241,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,394,0,0,40614,0,1003
1.929000000,1.929000000,1929000,8587,2182,1925,1.758388278,1.551282051,gpio35,gpio34,1.922320825,1.940093542,-433741.932429149,-2153.265982696,321927.438120379,1635.936721588,262306.733989098,1327.834013154,320883.272162807,1631.055493776,261455.946731967,1323.872087104,-75.691671,-81.602912,-5.911241,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,394,0,0,40614,0,1003
1.930000000,1.930000000,1930000,8588,2171,1925,1.749523810,1.551282051,gpio35,gpio34,1.921949786,1.939902972,-433308.190496720,-2256.054485448,321927.438120379,1635.936721588,262306.733989098,1327.834013154,320883.272162807,1631.055493776,261455.946731967,1323.872087104,-75.691671,-81.602912,-5.911241,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,394,0,0,40614,0,1003
1.931000000,1.931000000,1931000,8589,2210,2020,1.780952381,1.627838828,gpio35,gpio34,1.921655675,1.939744021,-343469.998803919,-1881.732159994,321927.438120379,1635.936721588,262306.733989098,1327.834013154,320883.272162807,1631.055493776,261455.946731967,1323.872087104,-75.691671,-81.602912,-5.911241,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,394,0,0,40614,0,1003
1.932000000,1.932000000,1932000,8590,2270,2146,1.829304029,1.729377289,gpio35,gpio34,1.921463397,1.939633581,-224547.420159954,-1307.440780192,321927.438120379,1635.936721588,262306.733989098,1327.834013154,320883.272162807,1631.055493776,261455.946731967,1323.872087104,-75.691671,-81.602912,-5.911241,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,394,0,0,40614,0,1003
1.933000000,1.933000000,1933000,8591,2353,2327,1.896190476,1.875238095,gpio35,gpio34,1.921417171,1.939590138,-53983.042066983,-514.299993506,321927.438120379,1635.936721588,262306.733989098,1327.834013154,320883.272162807,1631.055493776,261455.946731967,1323.872087104,-75.691671,-81.602912,-5.911241,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,394,0,0,40614,0,1003
1.934000000,1.934000000,1934000,8592,2440,2503,1.966300366,2.017069597,gpio35,gpio34,1.921512824,1.939616848,111705.251463564,316.208295570,311475.436013589,1576.044591474,253790.434315212,1279.221614865,311123.666508240,1573.278594866,253503.812240984,1276.976549804,-79.718202,-85.998638,-6.280436,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,395,1,0,40614,0,1003
1.935000000,1.935000000,1935000,8593,2521,2655,2.031575092,2.139560440,gpio35,gpio34,1.921730871,1.939708807,254641.359815787,1088.645111592,311475.436013589,1576.044591474,253790.434315212,1279.221614865,311123.666508240,1573.278594866,253503.812240984,1276.976549804,-79.718202,-85.998638,-6.280436,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,395,0,0,40614,0,1003
1.936000000,1.936000000,1936000,8594,2592,2781,2.088791209,2.241098901,gpio35,gpio34,1.922050239,1.939857889,372965.827101132,1764.907882857,311475.436013589,1576.044591474,253790.434315212,1279.221614865,311123.666508240,1573.278594866,253503.812240984,1276.976549804,-79.718202,-85.998638,-6.280436,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,395,0,0,40614,0,1003
1.937000000,1.937000000,1937000,8595,2626,2837,2.116190476,2.286227106,gpio35,gpio34,1.922414416,1.940034222,425294.687338547,2087.508441972,311475.436013589,1576.044591474,253790.434315212,1279.221614865,311123.666508240,1573.278594866,253503.812240984,1276.976549804,-79.718202,-85.998638,-6.280436,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,395,0,0,40614,0,1003
1.938000000,1.938000000,1938000,8596,2648,2858,2.133919414,2.303150183,gpio35,gpio34,1.922795152,1.940228107,444632.577425402,2295.304470999,311475.436013589,1576.044591474,253790.434315212,1279.221614865,311123.666508240,1573.278594866,253503.812240984,1276.976549804,-79.718202,-85.998638,-6.280436,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,395,0,0,40614,0,1003
1.939000000,1.939000000,1939000,8597,2640,2808,2.127472527,2.262857143,gpio35,gpio34,1.923135214,1.940415351,397132.743004659,2216.687880176,311475.436013589,1576.044591474,253790.434315212,1279.221614865,311123.666508240,1573.278594866,253503.812240984,1276.976549804,-79.718202,-85.998638,-6.280436,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,395,0,0,40614,0,1003
1.940000000,1.940000000,1940000,8598,2562,2668,2.064615385,2.150036630,gpio35,gpio34,1.923362115,1.940539551,264981.045100364,1470.338650360,311475.436013589,1576.044591474,253790.434315212,1279.221614865,311123.666508240,1573.278594866,253503.812240984,1276.976549804,-79.718202,-85.998638,-6.280436,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,395,0,0,40614,0,1003
1.941000000,1.941000000,1941000,8599,2487,2494,2.004175824,2.009816850,gpio35,gpio34,1.923448570,1.940603187,100963.961640517,753.356252156,311475.436013589,1576.044591474,253790.434315212,1279.221614865,311123.666508240,1573.278594866,253503.812240984,1276.976549804,-79.718202,-85.998638,-6.280436,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,395,0,0,40614,0,1003
1.942000000,1.942000000,1942000,8600,2401,2320,1.934871795,1.869597070,gpio35,gpio34,1.923394719,1.940597456,-62889.104735870,-67.850932384,311475.436013589,1576.044591474,253790.434315212,1279.221614865,311123.666508240,1573.278594866,253503.812240984,1276.976549804,-79.718202,-85.998638,-6.280436,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,395,0,0,40614,0,1003
1.943000000,1.943000000,1943000,8601,2312,2154,1.863150183,1.735824176,gpio35,gpio34,1.923207148,1.940520009,-219049.485750950,-916.857392121,311475.436013589,1576.044591474,253790.434315212,1279.221614865,311123.666508240,1573.278594866,253503.812240984,1276.976549804,-79.718202,-85.998638,-6.280436,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,395,0,0,40614,0,1003
1.944000000,1.944000000,1944000,8602,2242,2020,1.806739927,1.627838828,gpio35,gpio34,1.922911780,1.940386229,-344938.377205291,-1583.751790312,311475.436013589,1576.044591474,253790.434315212,1279.221614865,311123.666508240,1573.278594866,253503.812240984,1276.976549804,-79.718202,-85.998638,-6.280436,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,395,0,0,40614,0,1003
1.945000000,1.945000000,1945000,8603,2210,1960,1.780952381,1.579487179,gpio35,gpio34,1.922568355,1.940226795,-401059.681040067,-1887.453183931,311475.436013589,1576.044591474,253790.434315212,1279.221614865,311123.666508240,1573.278594866,253503.812240984,1276.976549804,-79.718202,-85.998638,-6.280436,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,395,0,0,40614,0,1003
1.946000000,1.946000000,1946000,8604,2176,1917,1.753553114,1.544835165,gpio35,gpio34,1.922190622,1.940040121,-441126.094944281,-2209.931197745,311475.436013589,1576.044591474,253790.434315212,1279.221614865,311123.666508240,1573.278594866,253503.812240984,1276.976549804,-79.718202,-85.998638,-6.280436,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,395,0,0,40614,0,1003
1.947000000,1.947000000,1947000,8605,2176,1944,1.753553114,1.566593407,gpio35,gpio34,1.921835025,1.939853634,-415275.159853945,-2207.721266547,311475.436013589,1576.044591474,253790.434315212,1279.221614865,311123.666508240,1573.278594866,253503.812240984,1276.976549804,-79.718202,-85.998638,-6.280436,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,395,0,0,40614,0,1003
1.948000000,1.948000000,1948000,8606,2228,2059,1.795457875,1.659267399,gpio35,gpio34,1.921572457,1.939709238,-306632.920454459,-1709.425183990,311475.436013589,1576.044591474,253790.434315212,1279.221614865,311123.666508240,1573.278594866,253503.812240984,1276.976549804,-79.718202,-85.998638,-6.280436,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,395,0,0,40614,0,1003
1.949000000,1.949000000,1949000,8607,2295,2202,1.849450549,1.774505495,gpio35,gpio34,1.921425390,1.939618980,-171748.410262116,-1068.524985605,311475.436013589,1576.044591474,253790.434315212,1279.221614865,311123.666508240,1573.278594866,253503.812240984,1276.976549804,-79.718202,-85.998638,-6.280436,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,395,0,0,40614,0,1003
