host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.950000000,1.950000000,1950000,8608,2381,2377,1.918754579,1.915531136,gpio35,gpio34,1.921419496,1.939598115,-6883.455400240,-247.002632332,311475.436013589,1576.044591474,253790.434315212,1279.221614865,311123.666508240,1573.278594866,253503.812240984,1276.976549804,-79.718202,-85.998638,-6.280436,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,395,0,0,40614,0,1003
1.951000000,1.951000000,1951000,8609,2472,2565,1.992087912,2.067032967,gpio35,gpio34,1.921565109,1.939650605,170050.986986035,621.399002558,312061.833025967,1580.543397498,254268.231069773,1282.873142200,311721.960364613,1577.693571263,253991.302553544,1280.560035491,-72.518294,-78.701283,-6.182990,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,396,1,0,40614,0,1003
1.952000000,1.952000000,1952000,8610,2547,2702,2.052527473,2.177435897,gpio35,gpio34,1.921820980,1.939763482,298812.189049740,1336.289663109,312061.833025967,1580.543397498,254268.231069773,1282.873142200,311721.960364613,1577.693571263,253991.302553544,1280.560035491,-72.518294,-78.701283,-6.182990,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,396,0,0,40614,0,1003
1.953000000,1.953000000,1953000,8611,2610,2812,2.103296703,2.266080586,gpio35,gpio34,1.922165240,1.939927015,402034.820915990,1935.983503471,312061.833025967,1580.543397498,254268.231069773,1282.873142200,311721.960364613,1577.693571263,253991.302553544,1280.560035491,-72.518294,-78.701283,-6.182990,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,396,0,0,40614,0,1003
1.954000000,1.954000000,1954000,8612,2638,2849,2.125860806,2.295897436,gpio35,gpio34,1.922538972,1.940112949,436453.635459129,2201.172022201,312061.833025967,1580.543397498,254268.231069773,1282.873142200,311721.960364613,1577.693571263,253991.302553544,1280.560035491,-72.518294,-78.701283,-6.182990,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,396,0,0,40614,0,1003
1.955000000,1.955000000,1955000,8613,2649,2850,2.134725275,2.296703297,gpio35,gpio34,1.922913136,1.940307561,436958.285860537,2303.912618913,312061.833025967,1580.543397498,254268.231069773,1282.873142200,311721.960364613,1577.693571263,253991.302553544,1280.560035491,-72.518294,-78.701283,-6.182990,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,396,0,0,40614,0,1003
1.956000000,1.956000000,1956000,8614,2608,2757,2.101684982,2.221758242,gpio35,gpio34,1.923211981,1.940468939,348998.652146105,1910.462113738,312061.833025967,1580.543397498,254268.231069773,1282.873142200,311721.960364613,1577.693571263,253991.302553544,1280.560035491,-72.518294,-78.701283,-6.182990,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,396,0,0,40614,0,1003
1.957000000,1.957000000,1957000,8615,2541,2614,2.047692308,2.106520147,gpio35,gpio34,1.923395290,1.940576162,214071.776222069,1269.360878423,312061.833025967,1580.543397498,254268.231069773,1282.873142200,311721.960364613,1577.693571263,253991.302553544,1280.560035491,-72.518294,-78.701283,-6.182990,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,396,0,0,40614,0,1003
1.958000000,1.958000000,1958000,8616,2460,2436,1.982417582,1.963076923,gpio35,gpio34,1.923434971,1.940618004,46341.185883635,495.338493227,312061.833025967,1580.543397498,254268.231069773,1282.873142200,311721.960364613,1577.693571263,253991.302553544,1280.560035491,-72.518294,-78.701283,-6.182990,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,396,0,0,40614,0,1003
1.959000000,1.959000000,1959000,8617,2372,2258,1.911501832,1.819633700,gpio35,gpio34,1.923331170,1.940588887,-121221.673864460,-344.690995142,312061.833025967,1580.543397498,254268.231069773,1282.873142200,311721.960364613,1577.693571263,253991.302553544,1280.560035491,-72.518294,-78.701283,-6.182990,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,396,0,0,40614,0,1003
1.960000000,1.960000000,1960000,8618,2290,2118,1.845421245,1.706813187,gpio35,gpio34,1.923114652,1.940493720,-252855.017351886,-1126.639489258,312061.833025967,1580.543397498,254268.231069773,1282.873142200,311721.960364613,1577.693571263,253991.302553544,1280.560035491,-72.518294,-78.701283,-6.182990,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,396,0,0,40614,0,1003
1.961000000,1.961000000,1961000,8619,2224,1992,1.792234432,1.605274725,gpio35,gpio34,1.922796812,1.940345460,-371181.270979695,-1755.163462176,312061.833025967,1580.543397498,254268.231069773,1282.873142200,311721.960364613,1577.693571263,253991.302553544,1280.560035491,-72.518294,-78.701283,-6.182990,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,396,0,0,40614,0,1003
1.962000000,1.962000000,1962000,8620,2193,1940,1.767252747,1.563369963,gpio35,gpio34,1.922437385,1.940172368,-419747.499625766,-2049.153283329,312061.833025967,1580.543397498,254268.231069773,1282.873142200,311721.960364613,1577.693571263,253991.302553544,1280.560035491,-72.518294,-78.701283,-6.182990,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,396,0,0,40614,0,1003
1.963000000,1.963000000,1963000,8621,2171,1913,1.749523810,1.541611722,gpio35,gpio34,1.922056560,1.939981719,-444737.561121532,-2256.987667515,312061.833025967,1580.543397498,254268.231069773,1282.873142200,311721.960364613,1577.693571263,253991.302553544,1280.560035491,-72.518294,-78.701283,-6.182990,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,396,0,0,40614,0,1003
1.964000000,1.964000000,1964000,8622,2181,1959,1.757582418,1.578681319,gpio35,gpio34,1.921713184,1.939799320,-401002.037864558,-2159.329071907,312061.833025967,1580.543397498,254268.231069773,1282.873142200,311721.960364613,1577.693571263,253991.302553544,1280.560035491,-72.518294,-78.701283,-6.182990,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,396,0,0,40614,0,1003
1.965000000,1.965000000,1965000,8623,2248,2099,1.811575092,1.691501832,gpio35,gpio34,1.921482973,1.939671096,-268846.470665404,-1517.978969634,312061.833025967,1580.543397498,254268.231069773,1282.873142200,311721.960364613,1577.693571263,253991.302553544,1280.560035491,-72.518294,-78.701283,-6.182990,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,396,0,0,40614,0,1003
1.966000000,1.966000000,1966000,8624,2326,2272,1.874432234,1.830915751,gpio35,gpio34,1.921392406,1.939605857,-105766.625816858,-772.328448729,312061.833025967,1580.543397498,254268.231069773,1282.873142200,311721.960364613,1577.693571263,253991.302553544,1280.560035491,-72.518294,-78.701283,-6.182990,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,396,0,0,40614,0,1003
1.967000000,1.967000000,1967000,8625,2411,2444,1.942930403,1.969523810,gpio35,gpio34,1.921440537,1.939609181,56209.035149973,39.357547214,322653.999980291,1637.542297599,262898.737173502,1329.137204414,321546.681961107,1632.226657814,261996.493566075,1324.822680989,-75.573578,-81.346199,-5.772621,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,397,1,0,40614,0,1003
1.968000000,1.968000000,1968000,8626,2498,2620,2.013040293,2.111355311,gpio35,gpio34,1.921630452,1.939682612,221787.136603302,869.312178748,322653.999980291,1637.542297599,262898.737173502,1329.137204414,321546.681961107,1632.226657814,261996.493566075,1324.822680989,-75.573578,-81.346199,-5.772621,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,397,0,0,40614,0,1003
1.969000000,1.969000000,1969000,8627,2564,2742,2.066227106,2.209670330,gpio35,gpio34,1.921918492,1.939809157,336380.041964394,1498.093478977,322653.999980291,1637.542297599,262898.737173502,1329.137204414,321546.681961107,1632.226657814,261996.493566075,1324.822680989,-75.573578,-81.346199,-5.772621,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,397,0,0,40614,0,1003
1.970000000,1.970000000,1970000,8628,2611,2816,2.104102564,2.269304029,gpio35,gpio34,1.922265877,1.939973450,405685.360650540,1944.982942818,322653.999980291,1637.542297599,262898.737173502,1329.137204414,321546.681961107,1632.226657814,261996.493566075,1324.822680989,-75.573578,-81.346199,-5.772621,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,397,0,0,40614,0,1003
1.971000000,1.971000000,1971000,8629,2644,2857,2.130695971,2.302344322,gpio35,gpio34,1.922645956,1.940164173,443864.940801411,2257.863266078,322653.999980291,1637.542297599,262898.737173502,1329.137204414,321546.681961107,1632.226657814,261996.493566075,1324.822680989,-75.573578,-81.346199,-5.772621,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,397,0,0,40614,0,1003
1.972000000,1.972000000,1972000,8630,2647,2835,2.133113553,2.284615385,gpio35,gpio34,1.923007925,1.940357122,422716.787049550,2284.225885194,322653.999980291,1637.542297599,262898.737173502,1329.137204414,321546.681961107,1632.226657814,261996.493566075,1324.822680989,-75.573578,-81.346199,-5.772621,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,397,0,0,40614,0,1003
1.973000000,1.973000000,1973000,8631,2589,2716,2.086373626,2.188717949,gpio35,gpio34,1.923273635,1.940503139,310302.689875403,1728.612333255,322653.999980291,1637.542297599,262898.737173502,1329.137204414,321546.681961107,1632.226657814,261996.493566075,1324.822680989,-75.573578,-81.346199,-5.772621,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,397,0,0,40614,0,1003
1.974000000,1.974000000,1974000,8632,2515,2567,2.026739927,2.068644689,gpio35,gpio34,1.923419006,1.940589376,169767.885692440,1020.911822162,322653.999980291,1637.542297599,262898.737173502,1329.137204414,321546.681961107,1632.226657814,261996.493566075,1324.822680989,-75.573578,-81.346199,-5.772621,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,397,0,0,40614,0,1003
1.975000000,1.975000000,1975000,8633,2431,2377,1.959047619,1.915531136,gpio35,gpio34,1.923411118,1.940607834,-9211.649197860,218.517403640,322653.999980291,1637.542297599,262898.737173502,1329.137204414,321546.681961107,1632.226657814,261996.493566075,1324.822680989,-75.573578,-81.346199,-5.772621,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,397,0,0,40614,0,1003
1.976000000,1.976000000,1976000,8634,2340,2205,1.885714286,1.776923077,gpio35,gpio34,1.923264630,1.940552940,-171072.331889677,-649.855746022,322653.999980291,1637.542297599,262898.737173502,1329.137204414,321546.681961107,1632.226657814,261996.493566075,1324.822680989,-75.573578,-81.346199,-5.772621,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,397,0,0,40614,0,1003
1.977000000,1.977000000,1977000,8635,2265,2067,1.825274725,1.665714286,gpio35,gpio34,1.923007080,1.940437662,-300773.616645345,-1364.717949829,322653.999980291,1637.542297599,262898.737173502,1329.137204414,321546.681961107,1632.226657814,261996.493566075,1324.822680989,-75.573578,-81.346199,-5.772621,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,397,0,0,40614,0,1003
1.978000000,1.978000000,1978000,8636,2206,1962,1.777728938,1.581098901,gpio35,gpio34,1.922665172,1.940274953,-399288.766899667,-1926.222718728,322653.999980291,1637.542297599,262898.737173502,1329.137204414,321546.681961107,1632.226657814,261996.493566075,1324.822680989,-75.573578,-81.346199,-5.772621,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,397,0,0,40614,0,1003
1.979000000,1.979000000,1979000,8637,2184,1926,1.760000000,1.552087912,gpio35,gpio34,1.922294595,1.940094678,-432769.223459956,-2134.180033478,322653.999980291,1637.542297599,262898.737173502,1329.137204414,321546.681961107,1632.226657814,261996.493566075,1324.822680989,-75.573578,-81.346199,-5.772621,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,397,0,0,40614,0,1003
1.980000000,1.980000000,1980000,8638,2170,1924,1.748717949,1.550476190,gpio35,gpio34,1.921922776,1.939903302,-434218.662310229,-2265.608104561,322653.999980291,1637.542297599,262898.737173502,1329.137204414,321546.681961107,1632.226657814,261996.493566075,1324.822680989,-75.573578,-81.346199,-5.772621,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,397,0,0,40614,0,1003
1.981000000,1.981000000,1981000,8639,2210,2017,1.780952381,1.625421245,gpio35,gpio34,1.921626275,1.939744351,-346261.768219347,-1881.736064695,322653.999980291,1637.542297599,262898.737173502,1329.137204414,321546.681961107,1632.226657814,261996.493566075,1324.822680989,-75.573578,-81.346199,-5.772621,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,397,0,0,40614,0,1003
1.982000000,1.982000000,1982000,8640,2269,2144,1.828498168,1.727765568,gpio35,gpio34,1.921432414,1.939633105,-226395.293769100,-1316.984841781,322653.999980291,1637.542297599,262898.737173502,1329.137204414,321546.681961107,1632.226657814,261996.493566075,1324.822680989,-75.573578,-81.346199,-5.772621,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,397,0,0,40614,0,1003
1.983000000,1.983000000,1983000,8641,2353,2325,1.896190476,1.873626374,gpio35,gpio34,1.921384608,1.939589662,-55829.067802521,-514.294350240,322653.999980291,1637.542297599,262898.737173502,1329.137204414,321546.681961107,1632.226657814,261996.493566075,1324.822680989,-75.573578,-81.346199,-5.772621,1,62.503906,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,397,0,0,40614,0,1003
1.984000000,1.984000000,1984000,8642,2441,2504,1.967106227,2.017875458,gpio35,gpio34,1.921481099,1.939617178,112684.383864361,325.754093986,312508.489736221,1579.294809673,254632.167314428,1281.859706068,312186.858272041,1576.787470781,254370.101740242,1279.824584649,-79.799394,-85.988287,-6.188893,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,398,1,0,40614,0,1003
1.985000000,1.985000000,1985000,8643,2520,2656,2.030769231,2.140366300,gpio35,gpio34,1.921699984,1.939708331,255619.513084183,1079.101042622,312508.489736221,1579.294809673,254632.167314428,1281.859706068,312186.858272041,1576.787470781,254370.101740242,1279.824584649,-79.799394,-85.988287,-6.188893,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,398,0,0,40614,0,1003
1.986000000,1.986000000,1986000,8644,2592,2784,2.088791209,2.243516484,gpio35,gpio34,1.922021800,1.939857413,375825.210289993,1764.913518750,312508.489736221,1579.294809673,254632.167314428,1281.859706068,312186.858272041,1576.787470781,254370.101740242,1279.824584649,-79.799394,-85.988287,-6.188893,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,398,0,0,40614,0,1003
1.987000000,1.987000000,1987000,8645,2627,2839,2.116996337,2.287838828,gpio35,gpio34,1.922387618,1.940034552,427210.107107352,2097.054233023,312508.489736221,1579.294809673,254632.167314428,1281.859706068,312186.858272041,1576.787470781,254370.101740242,1279.824584649,-79.799394,-85.988287,-6.188893,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,398,0,0,40614,0,1003
1.988000000,1.988000000,1988000,8646,2648,2859,2.133919414,2.303956044,gpio35,gpio34,1.922769186,1.940228437,445604.977737572,2295.300555465,312508.489736221,1579.294809673,254632.167314428,1281.859706068,312186.858272041,1576.787470781,254370.101740242,1279.824584649,-79.799394,-85.988287,-6.188893,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,398,0,0,40614,0,1003
1.989000000,1.989000000,1989000,8647,2640,2814,2.127472527,2.267692308,gpio35,gpio34,1.923114109,1.940415681,402809.691100848,2216.683968557,312508.489736221,1579.294809673,254632.167314428,1281.859706068,312186.858272041,1576.787470781,254370.101740242,1279.824584649,-79.799394,-85.988287,-6.188893,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,398,0,0,40614,0,1003
1.990000000,1.990000000,1990000,8648,2562,2667,2.064615385,2.149230769,gpio35,gpio34,1.923340226,1.940539881,264064.587990393,1470.334742653,312508.489736221,1579.294809673,254632.167314428,1281.859706068,312186.858272041,1576.787470781,254370.101740242,1279.824584649,-79.799394,-85.988287,-6.188893,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,398,0,0,40614,0,1003
1.991000000,1.991000000,1991000,8649,2488,2494,2.004981685,2.009816850,gpio35,gpio34,1.923426702,1.940604323,100989.525024522,762.892509151,312508.489736221,1579.294809673,254632.167314428,1281.859706068,312186.858272041,1576.787470781,254370.101740242,1279.824584649,-79.799394,-85.988287,-6.188893,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,398,0,0,40614,0,1003
1.992000000,1.992000000,1992000,8650,2402,2318,1.935677656,1.867985348,gpio35,gpio34,1.923371261,1.940599396,-64745.774988982,-58.324211646,312508.489736221,1579.294809673,254632.167314428,1281.859706068,312186.858272041,1576.787470781,254370.101740242,1279.824584649,-79.799394,-85.988287,-6.188893,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,398,0,0,40614,0,1003
1.993000000,1.993000000,1993000,8651,2314,2156,1.864761905,1.737435897,gpio35,gpio34,1.923185326,1.940523559,-217139.883186343,-897.800037310,312508.489736221,1579.294809673,254632.167314428,1281.859706068,312186.858272041,1576.787470781,254370.101740242,1279.824584649,-79.799394,-85.988287,-6.188893,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,398,0,0,40614,0,1003
1.994000000,1.994000000,1994000,8652,2244,2032,1.808351648,1.637509158,gpio35,gpio34,1.922899649,1.940391387,-333619.643874585,-1564.713492856,312508.489736221,1579.294809673,254632.167314428,1281.859706068,312186.858272041,1576.787470781,254370.101740242,1279.824584649,-79.799394,-85.988287,-6.188893,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,398,0,0,40614,0,1003
1.995000000,1.995000000,1995000,8653,2212,1962,1.782564103,1.581098901,gpio35,gpio34,1.922557849,1.940233559,-399163.306811356,-1868.433924772,312508.489736221,1579.294809673,254632.167314428,1281.859706068,312186.858272041,1576.787470781,254370.101740242,1279.824584649,-79.799394,-85.988287,-6.188893,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,398,0,0,40614,0,1003
1.996000000,1.996000000,1996000,8654,2177,1916,1.754358974,1.544029304,gpio35,gpio34,1.922179320,1.940047685,-442054.929200397,-2200.471118639,312508.489736221,1579.294809673,254632.167314428,1281.859706068,312186.858272041,1576.787470781,254370.101740242,1279.824584649,-79.799394,-85.988287,-6.188893,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,398,0,0,40614,0,1003
1.997000000,1.997000000,1997000,8655,2175,1940,1.752747253,1.563369963,gpio35,gpio34,1.921820511,1.939860384,-419026.377386404,-2217.350969109,312508.489736221,1579.294809673,254632.167314428,1281.859706068,312186.858272041,1576.787470781,254370.101740242,1279.824584649,-79.799394,-85.988287,-6.188893,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,398,0,0,40614,0,1003
1.998000000,1.998000000,1998000,8656,2227,2059,1.794652015,1.659267399,gpio35,gpio34,1.921557958,1.939715176,-306615.970621921,-1719.045256849,312508.489736221,1579.294809673,254632.167314428,1281.859706068,312186.858272041,1576.787470781,254370.101740242,1279.824584649,-79.799394,-85.988287,-6.188893,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,398,0,0,40614,0,1003
1.999000000,1.999000000,1999000,8657,2297,2206,1.851062271,1.777728938,gpio35,gpio34,1.921414129,1.939626523,-167967.061231944,-1049.514956009,312508.489736221,1579.294809673,254632.167314428,1281.859706068,312186.858272041,1576.787470781,254370.101740242,1279.824584649,-79.799394,-85.988287,-6.188893,1,58.820069,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,398,0,0,40614,0,1003
2.000000000,2.000000000,2000000,8658,2380,2387,1.917948718,1.923589744,gpio35,gpio34,1.921416304,1.939604845,2540.736502099,-256.632095147,321882.908968162,1625.447046891,262270.451600266,1319.319902147,320798.466573143,1619.392286212,261386.847069700,1314.405459512,-82.629870,-88.574082,-5.944213,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,399,1,0,40614,0,1003
