host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.000000000,0.000000000,0,5755,2436,2498,1.963076923,2.013040293,gpio35,gpio34,1.922278494,1.943120377,106100.660276296,236.491512132,315693.396951435,1589.597684757,256925.668036550,1292.428043290,315134.077984562,1585.028509150,256470.468781207,1288.713058834,-81.680532,-89.227283,-7.546752,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,1,0,0,0,1003
0.001000000,0.001000000,1000,5756,2529,2650,2.038021978,2.135531136,gpio35,gpio34,1.922491747,1.943215278,249043.320587591,1123.489974466,315693.396951435,1589.597684757,256925.668036550,1292.428043290,315134.077984562,1585.028509150,256470.468781207,1288.713058834,-81.680532,-89.227283,-7.546752,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.002000000,0.002000000,2000,5757,2607,2784,2.100879121,2.243516484,gpio35,gpio34,1.922812771,1.943372942,374903.053386677,1866.499026427,315693.396951435,1589.597684757,256925.668036550,1292.428043290,315134.077984562,1585.028509150,256470.468781207,1288.713058834,-81.680532,-89.227283,-7.546752,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.003000000,0.003000000,3000,5758,2652,2848,2.137142857,2.295091575,gpio35,gpio34,1.923185050,1.943566712,434759.207584478,2293.939763133,315693.396951435,1589.597684757,256925.668036550,1292.428043290,315134.077984562,1585.028509150,256470.468781207,1288.713058834,-81.680532,-89.227283,-7.546752,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.004000000,0.004000000,4000,5759,2665,2885,2.147619048,2.324908425,gpio35,gpio34,1.923586773,1.943770764,469145.528350236,2415.667913693,315693.396951435,1589.597684757,256925.668036550,1292.428043290,315134.077984562,1585.028509150,256470.468781207,1288.713058834,-81.680532,-89.227283,-7.546752,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.005000000,0.005000000,5000,5760,2642,2813,2.129084249,2.266886447,gpio35,gpio34,1.923930073,1.943956078,400916.443414300,2193.828547516,315693.396951435,1589.597684757,256925.668036550,1292.428043290,315134.077984562,1585.028509150,256470.468781207,1288.713058834,-81.680532,-89.227283,-7.546752,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.006000000,0.006000000,6000,5761,2593,2683,2.089597070,2.162124542,gpio35,gpio34,1.924168268,1.944101719,278171.191929411,1724.166840060,315693.396951435,1589.597684757,256925.668036550,1292.428043290,315134.077984562,1585.028509150,256470.468781207,1288.713058834,-81.680532,-89.227283,-7.546752,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.007000000,0.007000000,7000,5762,2507,2522,2.020293040,2.032380952,gpio35,gpio34,1.924276480,1.944177910,126374.267339963,901.988844932,315693.396951435,1589.597684757,256925.668036550,1292.428043290,315134.077984562,1585.028509150,256470.468781207,1288.713058834,-81.680532,-89.227283,-7.546752,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.008000000,0.008000000,8000,5763,2423,2352,1.952600733,1.895384615,gpio35,gpio34,1.924247588,1.944186333,-33740.852750844,99.713349388,315693.396951435,1589.597684757,256925.668036550,1292.428043290,315134.077984562,1585.028509150,256470.468781207,1288.713058834,-81.680532,-89.227283,-7.546752,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.009000000,0.009000000,9000,5764,2337,2191,1.883296703,1.765641026,gpio35,gpio34,1.924088982,1.944125443,-185225.865295612,-720.840192250,315693.396951435,1589.597684757,256925.668036550,1292.428043290,315134.077984562,1585.028509150,256470.468781207,1288.713058834,-81.680532,-89.227283,-7.546752,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.010000000,0.010000000,10000,5765,2259,2055,1.820439560,1.656043956,gpio35,gpio34,1.923820937,1.944001758,-313031.636089090,-1464.251893993,315693.396951435,1589.597684757,256925.668036550,1292.428043290,315134.077984562,1585.028509150,256470.468781207,1288.713058834,-81.680532,-89.227283,-7.546752,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.011000000,0.011000000,11000,5766,2208,1977,1.779340659,1.593186813,gpio35,gpio34,1.923490303,1.943837096,-386125.205477885,-1949.335842595,315693.396951435,1589.597684757,256925.668036550,1292.428043290,315134.077984562,1585.028509150,256470.468781207,1288.713058834,-81.680532,-89.227283,-7.546752,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.012000000,0.012000000,12000,5767,2182,1924,1.758388278,1.550476190,gpio35,gpio34,1.923117289,1.943651648,-435617.924558547,-2195.430687398,315693.396951435,1589.597684757,256925.668036550,1292.428043290,315134.077984562,1585.028509150,256470.468781207,1288.713058834,-81.680532,-89.227283,-7.546752,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.013000000,0.013000000,13000,5768,2192,1938,1.766446886,1.561758242,gpio35,gpio34,1.922755930,1.943474443,-422006.762860291,-2097.833648770,315693.396951435,1589.597684757,256925.668036550,1292.428043290,315134.077984562,1585.028509150,256470.468781207,1288.713058834,-81.680532,-89.227283,-7.546752,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.014000000,0.014000000,14000,5769,2231,2057,1.797875458,1.657655678,gpio35,gpio34,1.922490829,1.943328844,-309592.634021004,-1723.669544153,315693.396951435,1589.597684757,256925.668036550,1292.428043290,315134.077984562,1585.028509150,256470.468781207,1288.713058834,-81.680532,-89.227283,-7.546752,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.015000000,0.015000000,15000,5770,2306,2208,1.858315018,1.779340659,gpio35,gpio34,1.922347679,1.943243830,-167175.390684963,-1006.433815056,315693.396951435,1589.597684757,256925.668036550,1292.428043290,315134.077984562,1585.028509150,256470.468781207,1288.713058834,-81.680532,-89.227283,-7.546752,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.016000000,0.016000000,16000,5771,2386,2380,1.922783883,1.917948718,gpio35,gpio34,1.922343280,1.943223370,-5137.248931711,-242.214517717,315693.396951435,1589.597684757,256925.668036550,1292.428043290,315134.077984562,1585.028509150,256470.468781207,1288.713058834,-81.680532,-89.227283,-7.546752,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.017000000,0.017000000,17000,5772,2476,2550,1.995311355,2.054945055,gpio35,gpio34,1.922475882,1.943275458,154856.634140687,616.642168264,311658.921223118,1613.103315876,253642.227895943,1311.539380155,311089.265712810,1608.554603241,253178.616290664,1307.841033192,-74.558336,-80.467804,-5.909468,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,1,0,0,0,1003
0.018000000,0.018000000,18000,5773,2548,2690,2.053333333,2.167765568,gpio35,gpio34,1.922721172,1.943385516,286457.215243519,1302.917103267,311658.921223118,1613.103315876,253642.227895943,1311.539380155,311089.265712810,1608.554603241,253178.616290664,1307.841033192,-74.558336,-80.467804,-5.909468,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.019000000,0.019000000,19000,5774,2619,2806,2.110549451,2.261245421,gpio35,gpio34,1.923059696,1.943552680,395339.549296053,1978.965602541,311658.921223118,1613.103315876,253642.227895943,1311.539380155,311089.265712810,1608.554603241,253178.616290664,1307.841033192,-74.558336,-80.467804,-5.909468,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.020000000,0.020000000,20000,5775,2647,2850,2.133113553,2.296703297,gpio35,gpio34,1.923433340,1.943742241,436353.061606948,2244.111139172,311658.921223118,1613.103315876,253642.227895943,1311.539380155,311089.265712810,1608.554603241,253178.616290664,1307.841033192,-74.558336,-80.467804,-5.909468,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.021000000,0.021000000,21000,5776,2665,2868,2.147619048,2.311208791,gpio35,gpio34,1.923821115,1.943946118,452856.693397238,2413.589922326,311658.921223118,1613.103315876,253642.227895943,1311.539380155,311089.265712810,1608.554603241,253178.616290664,1307.841033192,-74.558336,-80.467804,-5.909468,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.022000000,0.022000000,22000,5777,2628,2773,2.117802198,2.234652015,gpio35,gpio34,1.924131946,1.944119974,362998.361096609,2058.190383024,311658.921223118,1613.103315876,253642.227895943,1311.539380155,311089.265712810,1608.554603241,253178.616290664,1307.841033192,-74.558336,-80.467804,-5.909468,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.023000000,0.023000000,23000,5778,2566,2655,2.067838828,2.139560440,gpio35,gpio34,1.924347374,1.944243692,251584.350928635,1464.642223410,311658.921223118,1613.103315876,253642.227895943,1311.539380155,311089.265712810,1608.554603241,253178.616290664,1307.841033192,-74.558336,-80.467804,-5.909468,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.024000000,0.024000000,24000,5779,2479,2472,1.997728938,1.992087912,gpio35,gpio34,1.924415115,1.944297178,79109.587250092,633.183592105,311658.921223118,1613.103315876,253642.227895943,1311.539380155,311089.265712810,1608.554603241,253178.616290664,1307.841033192,-74.558336,-80.467804,-5.909468,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.025000000,0.025000000,25000,5780,2381,2289,1.918754579,1.844615385,gpio35,gpio34,1.924335315,1.944271635,-93192.701664772,-302.385349304,311658.921223118,1613.103315876,253642.227895943,1311.539380155,311089.265712810,1608.554603241,253178.616290664,1307.841033192,-74.558336,-80.467804,-5.909468,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.026000000,0.026000000,26000,5781,2310,2149,1.861538462,1.731794872,gpio35,gpio34,1.924142775,1.944188902,-224854.946700080,-979.434380332,311658.921223118,1613.103315876,253642.227895943,1311.539380155,311089.265712810,1608.554603241,253178.616290664,1307.841033192,-74.558336,-80.467804,-5.909468,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.027000000,0.027000000,27000,5782,2242,2023,1.806739927,1.630256410,gpio35,gpio34,1.923848888,1.944051453,-343209.985716655,-1627.185879947,311658.921223118,1613.103315876,253642.227895943,1311.539380155,311089.265712810,1608.554603241,253178.616290664,1307.841033192,-74.558336,-80.467804,-5.909468,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.028000000,0.028000000,28000,5783,2205,1971,1.776923077,1.588351648,gpio35,gpio34,1.923513391,1.943884325,-391804.509747528,-1978.544643446,311658.921223118,1613.103315876,253642.227895943,1311.539380155,311089.265712810,1608.554603241,253178.616290664,1307.841033192,-74.558336,-80.467804,-5.909468,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.029000000,0.029000000,29000,5784,2184,1927,1.760000000,1.552893773,gpio35,gpio34,1.923142771,1.943700440,-432821.557097972,-2176.909475478,311658.921223118,1613.103315876,253642.227895943,1311.539380155,311089.265712810,1608.554603241,253178.616290664,1307.841033192,-74.558336,-80.467804,-5.909468,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.030000000,0.030000000,30000,5785,2192,1946,1.766446886,1.568205128,gpio35,gpio34,1.922787834,1.943523187,-414507.640419428,-2098.411279650,311658.921223118,1613.103315876,253642.227895943,1311.539380155,311089.265712810,1608.554603241,253178.616290664,1307.841033192,-74.558336,-80.467804,-5.909468,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.031000000,0.031000000,31000,5786,2256,2101,1.818021978,1.693113553,gpio35,gpio34,1.922558160,1.943397686,-268221.040998789,-1485.742577551,311658.921223118,1613.103315876,253642.227895943,1311.539380155,311089.265712810,1608.554603241,253178.616290664,1307.841033192,-74.558336,-80.467804,-5.909468,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.032000000,0.032000000,32000,5787,2330,2269,1.877655678,1.828498168,gpio35,gpio34,1.922464100,1.943331944,-109846.294673423,-778.284936215,311658.921223118,1613.103315876,253642.227895943,1311.539380155,311089.265712810,1608.554603241,253178.616290664,1307.841033192,-74.558336,-80.467804,-5.909468,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.033000000,0.033000000,33000,5788,2417,2437,1.947765568,1.963882784,gpio35,gpio34,1.922505518,1.943336377,48370.076905618,52.487337804,319456.959997190,1643.288758158,259988.627094503,1336.081761211,318164.280693215,1636.452314857,258936.585788166,1330.523366704,-78.462991,-83.136350,-4.673360,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,1,0,0,0,1003
0.034000000,0.034000000,34000,5789,2504,2614,2.017875458,2.106520147,gpio35,gpio34,1.922689533,1.943410916,214898.224539028,882.428839548,319456.959997190,1643.288758158,259988.627094503,1336.081761211,318164.280693215,1636.452314857,258936.585788166,1330.523366704,-78.462991,-83.136350,-4.673360,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.035000000,0.035000000,35000,5790,2578,2735,2.077509158,2.204029304,gpio35,gpio34,1.922970873,1.943545014,328557.668930015,1587.518309467,319456.959997190,1643.288758158,259988.627094503,1336.081761211,318164.280693215,1636.452314857,258936.585788166,1330.523366704,-78.462991,-83.136350,-4.673360,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.036000000,0.036000000,36000,5791,2623,2804,2.113772894,2.259633700,gpio35,gpio34,1.923307535,1.943715242,393165.719860022,2015.238026890,319456.959997190,1643.288758158,259988.627094503,1336.081761211,318164.280693215,1636.452314857,258936.585788166,1330.523366704,-78.462991,-83.136350,-4.673360,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.037000000,0.037000000,37000,5792,2659,2866,2.142783883,2.309597070,gpio35,gpio34,1.923693825,1.943914311,451121.390852249,2356.668577449,319456.959997190,1643.288758158,259988.627094503,1336.081761211,318164.280693215,1636.452314857,258936.585788166,1330.523366704,-78.462991,-83.136350,-4.673360,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.038000000,0.038000000,38000,5793,2661,2864,2.144395604,2.307985348,gpio35,gpio34,1.924078117,1.944114792,448788.048922297,2373.392230459,319456.959997190,1643.288758158,259988.627094503,1336.081761211,318164.280693215,1636.452314857,258936.585788166,1330.523366704,-78.462991,-83.136350,-4.673360,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.039000000,0.039000000,39000,5794,2610,2738,2.103296703,2.206446886,gpio35,gpio34,1.924360485,1.944273974,329759.366910100,1884.470637733,319456.959997190,1643.288758158,259988.627094503,1336.081761211,318164.280693215,1636.452314857,258936.585788166,1330.523366704,-78.462991,-83.136350,-4.673360,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.040000000,0.040000000,40000,5795,2532,2598,2.040439560,2.093626374,gpio35,gpio34,1.924529751,1.944370140,197674.169806217,1138.453625159,319456.959997190,1643.288758158,259988.627094503,1336.081761211,318164.280693215,1636.452314857,258936.585788166,1330.523366704,-78.462991,-83.136350,-4.673360,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.041000000,0.041000000,41000,5796,2451,2410,1.975164835,1.942124542,gpio35,gpio34,1.924547346,1.944400934,20547.764961048,364.562147217,319456.959997190,1643.288758158,259988.627094503,1336.081761211,318164.280693215,1636.452314857,258936.585788166,1330.523366704,-78.462991,-83.136350,-4.673360,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.042000000,0.042000000,42000,5797,2364,2232,1.905054945,1.798681319,gpio35,gpio34,1.924421480,1.944361588,-146990.410783779,-465.796404012,319456.959997190,1643.288758158,259988.627094503,1336.081761211,318164.280693215,1636.452314857,258936.585788166,1330.523366704,-78.462991,-83.136350,-4.673360,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.043000000,0.043000000,43000,5798,2290,2112,1.845421245,1.701978022,gpio35,gpio34,1.924199037,1.944262648,-259776.652718971,-1171.302506368,319456.959997190,1643.288758158,259988.627094503,1336.081761211,318164.280693215,1636.452314857,258936.585788166,1330.523366704,-78.462991,-83.136350,-4.673360,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.044000000,0.044000000,44000,5799,2227,1994,1.794652015,1.606886447,gpio35,gpio34,1.923881724,1.944113037,-370567.887873129,-1771.161333886,319456.959997190,1643.288758158,259988.627094503,1336.081761211,318164.280693215,1636.452314857,258936.585788166,1330.523366704,-78.462991,-83.136350,-4.673360,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.045000000,0.045000000,45000,5800,2195,1949,1.768864469,1.570622711,gpio35,gpio34,1.923528465,1.943937789,-412547.282114998,-2074.675317962,319456.959997190,1643.288758158,259988.627094503,1336.081761211,318164.280693215,1636.452314857,258936.585788166,1330.523366704,-78.462991,-83.136350,-4.673360,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.046000000,0.046000000,46000,5801,2183,1924,1.759194139,1.550476190,gpio35,gpio34,1.923155413,1.943753045,-435662.491571627,-2187.082572172,319456.959997190,1643.288758158,259988.627094503,1336.081761211,318164.280693215,1636.452314857,258936.585788166,1330.523366704,-78.462991,-83.136350,-4.673360,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.047000000,0.047000000,47000,5802,2216,2007,1.785787546,1.617362637,gpio35,gpio34,1.922849620,1.943595080,-357114.676707422,-1870.070183397,319456.959997190,1643.288758158,259988.627094503,1336.081761211,318164.280693215,1636.452314857,258936.585788166,1330.523366704,-78.462991,-83.136350,-4.673360,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.048000000,0.048000000,48000,5803,2273,2140,1.831721612,1.724542125,gpio35,gpio34,1.922651312,1.943483206,-231589.896180590,-1324.410947953,319456.959997190,1643.288758158,259988.627094503,1336.081761211,318164.280693215,1636.452314857,258936.585788166,1330.523366704,-78.462991,-83.136350,-4.673360,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.049000000,0.049000000,49000,5804,2357,2317,1.899413919,1.867179487,gpio35,gpio34,1.922595841,1.943439137,-64781.788574094,-521.713030305,319456.959997190,1643.288758158,259988.627094503,1336.081761211,318164.280693215,1636.452314857,258936.585788166,1330.523366704,-78.462991,-83.136350,-4.673360,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
