host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.050000000,0.050000000,50000,5805,2439,2488,1.965494505,2.004981685,gpio35,gpio34,1.922678226,1.943461192,96212.849307496,261.101867837,310216.172757335,1587.948566356,252468.053469238,1291.087221717,309601.225530617,1584.431954141,251967.581401854,1288.228027665,-82.756194,-88.071206,-5.315012,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,1,0,0,0,1003
0.051000000,0.051000000,51000,5806,2515,2634,2.026739927,2.122637363,gpio35,gpio34,1.922878186,1.943544471,233518.735812460,985.892986316,310216.172757335,1587.948566356,252468.053469238,1291.087221717,309601.225530617,1584.431954141,251967.581401854,1288.228027665,-82.756194,-88.071206,-5.315012,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.052000000,0.052000000,52000,5807,2588,2765,2.085567766,2.228205128,gpio35,gpio34,1.923183512,1.943686494,356570.662387673,1681.338831295,310216.172757335,1587.948566356,252468.053469238,1291.087221717,309601.225530617,1584.431954141,251967.581401854,1288.228027665,-82.756194,-88.071206,-5.315012,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.053000000,0.053000000,53000,5808,2629,2821,2.118608059,2.273333333,gpio35,gpio34,1.923533662,1.943861416,408916.266820073,2070.804085020,310216.172757335,1587.948566356,252468.053469238,1291.087221717,309601.225530617,1584.431954141,251967.581401854,1288.228027665,-82.756194,-88.071206,-5.315012,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.054000000,0.054000000,54000,5809,2653,2856,2.137948718,2.301538462,gpio35,gpio34,1.923911667,1.944055503,441446.209987496,2297.697139992,310216.172757335,1587.948566356,252468.053469238,1291.087221717,309601.225530617,1584.431954141,251967.581401854,1288.228027665,-82.756194,-88.071206,-5.315012,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.055000000,0.055000000,55000,5810,2644,2831,2.130695971,2.281391941,gpio35,gpio34,1.924269147,1.944242144,417477.007038764,2209.537995706,310216.172757335,1587.948566356,252468.053469238,1291.087221717,309601.225530617,1584.431954141,251967.581401854,1288.228027665,-82.756194,-88.071206,-5.315012,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.056000000,0.056000000,56000,5811,2575,2681,2.075091575,2.160512821,gpio35,gpio34,1.924505391,1.944372993,275892.989599255,1549.057362921,310216.172757335,1587.948566356,252468.053469238,1291.087221717,309601.225530617,1584.431954141,251967.581401854,1288.228027665,-82.756194,-88.071206,-5.315012,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.057000000,0.057000000,57000,5812,2496,2506,2.011428571,2.019487179,gpio35,gpio34,1.924600373,1.944440049,110922.799438440,793.835602828,310216.172757335,1587.948566356,252468.053469238,1291.087221717,309601.225530617,1584.431954141,251967.581401854,1288.228027665,-82.756194,-88.071206,-5.315012,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.058000000,0.058000000,58000,5813,2411,2334,1.942930403,1.880879121,gpio35,gpio34,1.924556652,1.944438539,-51059.089723565,-17.871900268,310216.172757335,1587.948566356,252468.053469238,1291.087221717,309601.225530617,1584.431954141,251967.581401854,1288.228027665,-82.756194,-88.071206,-5.315012,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.059000000,0.059000000,59000,5814,2323,2166,1.872014652,1.745494505,gpio35,gpio34,1.924377589,1.944366115,-209114.555918209,-857.388178244,310216.172757335,1587.948566356,252468.053469238,1291.087221717,309601.225530617,1584.431954141,251967.581401854,1288.228027665,-82.756194,-88.071206,-5.315012,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.060000000,0.060000000,60000,5815,2255,2046,1.817216117,1.648791209,gpio35,gpio34,1.924102003,1.944238965,-321838.673708267,-1505.261724061,310216.172757335,1587.948566356,252468.053469238,1291.087221717,309601.225530617,1584.431954141,251967.581401854,1288.228027665,-82.756194,-88.071206,-5.315012,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.061000000,0.061000000,61000,5816,2213,1981,1.783369963,1.596410256,gpio35,gpio34,1.923774311,1.944078096,-382689.002555296,-1904.443215687,310216.172757335,1587.948566356,252468.053469238,1291.087221717,309601.225530617,1584.431954141,251967.581401854,1288.228027665,-82.756194,-88.071206,-5.315012,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.062000000,0.062000000,62000,5817,2179,1923,1.755970696,1.549670330,gpio35,gpio34,1.923400207,1.943889989,-436890.709186630,-2226.904239468,310216.172757335,1587.948566356,252468.053469238,1291.087221717,309601.225530617,1584.431954141,251967.581401854,1288.228027665,-82.756194,-88.071206,-5.315012,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.063000000,0.063000000,63000,5818,2176,1927,1.753553114,1.552893773,gpio35,gpio34,1.923029701,1.943699652,-432689.377399244,-2253.297817611,310216.172757335,1587.948566356,252468.053469238,1291.087221717,309601.225530617,1584.431954141,251967.581401854,1288.228027665,-82.756194,-88.071206,-5.315012,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.064000000,0.064000000,64000,5819,2225,2043,1.793040293,1.646373626,gpio35,gpio34,1.922753045,1.943548993,-323087.896754067,-1783.576640885,310216.172757335,1587.948566356,252468.053469238,1291.087221717,309601.225530617,1584.431954141,251967.581401854,1288.228027665,-82.756194,-88.071206,-5.315012,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.065000000,0.065000000,65000,5820,2291,2187,1.846227106,1.762417582,gpio35,gpio34,1.922592709,1.943451671,-187244.930042141,-1152.142451837,310216.172757335,1587.948566356,252468.053469238,1291.087221717,309601.225530617,1584.431954141,251967.581401854,1288.228027665,-82.756194,-88.071206,-5.315012,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.066000000,0.066000000,66000,5821,2375,2370,1.913919414,1.909890110,gpio35,gpio34,1.922580007,1.943422138,-14834.505784485,-349.616802686,310216.172757335,1587.948566356,252468.053469238,1291.087221717,309601.225530617,1584.431954141,251967.581401854,1288.228027665,-82.756194,-88.071206,-5.315012,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.067000000,0.067000000,67000,5822,2467,2544,1.988058608,2.050109890,gpio35,gpio34,1.922707537,1.943466775,148933.515622966,528.427607169,309634.767482120,1583.776703676,251994.879370010,1287.695273948,309010.705399546,1581.343724744,251486.989217698,1285.717131786,-74.877504,-80.731067,-5.853563,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,1,0,0,0,1003
0.068000000,0.068000000,68000,5823,2543,2682,2.049304029,2.161318681,gpio35,gpio34,1.922946148,1.943572612,278657.799305216,1252.951399909,309634.767482120,1583.776703676,251994.879370010,1287.695273948,309010.705399546,1581.343724744,251486.989217698,1285.717131786,-74.877504,-80.731067,-5.853563,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.069000000,0.069000000,69000,5824,2612,2798,2.104908425,2.254798535,gpio35,gpio34,1.923278000,1.943733948,387547.932773688,1909.969543298,309634.767482120,1583.776703676,251994.879370010,1287.695273948,309010.705399546,1581.343724744,251486.989217698,1285.717131786,-74.877504,-80.731067,-5.853563,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.070000000,0.070000000,70000,5825,2640,2844,2.127472527,2.291868132,gpio35,gpio34,1.923646590,1.943917687,430451.457240205,2175.184075988,309634.767482120,1583.776703676,251994.879370010,1287.695273948,309010.705399546,1581.343724744,251486.989217698,1285.717131786,-74.877504,-80.731067,-5.853563,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.071000000,0.071000000,71000,5826,2654,2858,2.138754579,2.303150183,gpio35,gpio34,1.924026094,1.944112523,443196.549556662,2306.571143029,309634.767482120,1583.776703676,251994.879370010,1287.695273948,309010.705399546,1581.343724744,251486.989217698,1285.717131786,-74.877504,-80.731067,-5.853563,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.072000000,0.072000000,72000,5827,2619,2769,2.110549451,2.231428571,gpio35,gpio34,1.924333496,1.944278960,358994.539017173,1970.358944094,309634.767482120,1583.776703676,251994.879370010,1287.695273948,309010.705399546,1581.343724744,251486.989217698,1285.717131786,-74.877504,-80.731067,-5.853563,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.073000000,0.073000000,73000,5828,2558,2643,2.061391941,2.129890110,gpio35,gpio34,1.924539053,1.944396073,240055.650514881,1386.438776714,309634.767482120,1583.776703676,251994.879370010,1287.695273948,309010.705399546,1581.343724744,251486.989217698,1285.717131786,-74.877504,-80.731067,-5.853563,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.074000000,0.074000000,74000,5829,2471,2454,1.991282051,1.977582418,gpio35,gpio34,1.924592096,1.944442959,61945.753919452,555.058348855,309634.767482120,1583.776703676,251994.879370010,1287.695273948,309010.705399546,1581.343724744,251486.989217698,1285.717131786,-74.877504,-80.731067,-5.853563,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.075000000,0.075000000,75000,5830,2379,2277,1.917142857,1.834945055,gpio35,gpio34,1.924502449,1.944415659,-104692.709544782,-323.191502546,309634.767482120,1583.776703676,251994.879370010,1287.695273948,309010.705399546,1581.343724744,251486.989217698,1285.717131786,-74.877504,-80.731067,-5.853563,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.076000000,0.076000000,76000,5831,2303,2139,1.855897436,1.723736264,gpio35,gpio34,1.924301683,1.944327141,-234461.234033111,-1047.920531391,309634.767482120,1583.776703676,251994.879370010,1287.695273948,309010.705399546,1581.343724744,251486.989217698,1285.717131786,-74.877504,-80.731067,-5.853563,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.077000000,0.077000000,77000,5832,2235,2010,1.801098901,1.619780220,gpio35,gpio34,1.923997162,1.944183913,-355629.997571003,-1695.603544854,309634.767482120,1583.776703676,251994.879370010,1287.695273948,309010.705399546,1581.343724744,251486.989217698,1285.717131786,-74.877504,-80.731067,-5.853563,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.078000000,0.078000000,78000,5833,2197,1952,1.770476190,1.573040293,gpio35,gpio34,1.923646205,1.944010205,-409858.763207320,-2056.434051483,309634.767482120,1583.776703676,251994.879370010,1287.695273948,309010.705399546,1581.343724744,251486.989217698,1285.717131786,-74.877504,-80.731067,-5.853563,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.079000000,0.079000000,79000,5834,2175,1917,1.752747253,1.544835165,gpio35,gpio34,1.923267394,1.943818942,-442387.763878356,-2264.261154901,309634.767482120,1583.776703676,251994.879370010,1287.695273948,309010.705399546,1581.343724744,251486.989217698,1285.717131786,-74.877504,-80.731067,-5.853563,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.080000000,0.080000000,80000,5835,2186,1947,1.761611722,1.569010989,gpio35,gpio34,1.922913137,1.943636735,-413712.068027983,-2157.055125011,309634.767482120,1583.776703676,251994.879370010,1287.695273948,309010.705399546,1581.343724744,251486.989217698,1285.717131786,-74.877504,-80.731067,-5.853563,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.081000000,0.081000000,81000,5836,2245,2095,1.809157509,1.688278388,gpio35,gpio34,1.922678503,1.943502256,-274014.036066585,-1592.028583038,309634.767482120,1583.776703676,251994.879370010,1287.695273948,309010.705399546,1581.343724744,251486.989217698,1285.717131786,-74.877504,-80.731067,-5.853563,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.082000000,0.082000000,82000,5837,2320,2255,1.869597070,1.817216117,gpio35,gpio34,1.922573040,1.943428350,-123162.378902549,-874.924494901,309634.767482120,1583.776703676,251994.879370010,1287.695273948,309010.705399546,1581.343724744,251486.989217698,1285.717131786,-74.877504,-80.731067,-5.853563,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.083000000,0.083000000,83000,5838,2409,2432,1.941318681,1.959853480,gpio35,gpio34,1.922610321,1.943426241,43537.301186669,-24.975259737,320115.631240175,1640.270847942,260524.683758199,1333.628038591,319050.735263569,1635.277613393,259658.022900477,1329.568271507,-78.096444,-83.359267,-5.262823,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,1,0,0,0,1003
0.084000000,0.084000000,84000,5839,2493,2604,2.009010989,2.098461538,gpio35,gpio34,1.922786172,1.943491826,205364.730248049,776.423222223,320115.631240175,1640.270847942,260524.683758199,1333.628038591,319050.735263569,1635.277613393,259658.022900477,1329.568271507,-78.096444,-83.359267,-5.262823,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.085000000,0.085000000,85000,5840,2568,2725,2.069450549,2.195970696,gpio35,gpio34,1.923059356,1.943617784,319033.708133327,1491.158858554,320115.631240175,1640.270847942,260524.683758199,1333.628038591,319050.735263569,1635.277613393,259658.022900477,1329.568271507,-78.096444,-83.359267,-5.262823,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.086000000,0.086000000,86000,5841,2615,2793,2.107326007,2.250769231,gpio35,gpio34,1.923387066,1.943781492,382710.172754581,1938.055257016,320115.631240175,1640.270847942,260524.683758199,1333.628038591,319050.735263569,1635.277613393,259658.022900477,1329.568271507,-78.096444,-83.359267,-5.262823,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.087000000,0.087000000,87000,5842,2648,2856,2.133919414,2.301538462,gpio35,gpio34,1.923765218,1.943971630,441617.409563464,2250.942507962,320115.631240175,1640.270847942,260524.683758199,1333.628038591,319050.735263569,1635.277613393,259658.022900477,1329.568271507,-78.096444,-83.359267,-5.262823,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.088000000,0.088000000,88000,5843,2652,2849,2.137142857,2.295897436,gpio35,gpio34,1.924137350,1.944164802,434588.020267052,2286.852208630,320115.631240175,1640.270847942,260524.683758199,1333.628038591,319050.735263569,1635.277613393,259658.022900477,1329.568271507,-78.096444,-83.359267,-5.262823,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.089000000,0.089000000,89000,5844,2601,2729,2.096043956,2.199194139,gpio35,gpio34,1.924412407,1.944316681,321220.199900808,1798.017155925,320115.631240175,1640.270847942,260524.683758199,1333.628038591,319050.735263569,1635.277613393,259658.022900477,1329.568271507,-78.096444,-83.359267,-5.262823,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.090000000,0.090000000,90000,5845,2529,2584,2.038021978,2.082344322,gpio35,gpio34,1.924570339,1.944410386,184437.990616186,1109.327561598,320115.631240175,1640.270847942,260524.683758199,1333.628038591,319050.735263569,1635.277613393,259658.022900477,1329.568271507,-78.096444,-83.359267,-5.262823,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.091000000,0.091000000,91000,5846,2442,2392,1.967912088,1.927619048,gpio35,gpio34,1.924573387,1.944433888,3560.380872007,278.224244955,320115.631240175,1640.270847942,260524.683758199,1333.628038591,319050.735263569,1635.277613393,259658.022900477,1329.568271507,-78.096444,-83.359267,-5.262823,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.092000000,0.092000000,92000,5847,2352,2223,1.895384615,1.791428571,gpio35,gpio34,1.924440242,1.944384839,-155490.815062782,-580.668450754,320115.631240175,1640.270847942,260524.683758199,1333.628038591,319050.735263569,1635.277613393,259658.022900477,1329.568271507,-78.096444,-83.359267,-5.262823,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.093000000,0.093000000,93000,5848,2280,2091,1.837362637,1.685054945,gpio35,gpio34,1.924200857,1.944277816,-279561.879828293,-1266.979359475,320115.631240175,1640.270847942,260524.683758199,1333.628038591,319050.735263569,1635.277613393,259658.022900477,1329.568271507,-78.096444,-83.359267,-5.262823,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.094000000,0.094000000,94000,5849,2216,1975,1.785787546,1.591575092,gpio35,gpio34,1.923868231,1.944119326,-388451.109216242,-1876.282670934,320115.631240175,1640.270847942,260524.683758199,1333.628038591,319050.735263569,1635.277613393,259658.022900477,1329.568271507,-78.096444,-83.359267,-5.262823,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.095000000,0.095000000,95000,5850,2190,1933,1.764835165,1.557728938,gpio35,gpio34,1.923502092,1.943940042,-427589.289428118,-2122.450568908,320115.631240175,1640.270847942,260524.683758199,1333.628038591,319050.735263569,1635.277613393,259658.022900477,1329.568271507,-78.096444,-83.359267,-5.262823,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.096000000,0.096000000,96000,5851,2175,1915,1.752747253,1.543223443,gpio35,gpio34,1.923121813,1.943748849,-444101.684990586,-2263.430530250,320115.631240175,1640.270847942,260524.683758199,1333.628038591,319050.735263569,1635.277613393,259658.022900477,1329.568271507,-78.096444,-83.359267,-5.262823,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.097000000,0.097000000,97000,5852,2212,2005,1.782564103,1.615750916,gpio35,gpio34,1.922814443,1.943587664,-358957.659046113,-1908.181150340,320115.631240175,1640.270847942,260524.683758199,1333.628038591,319050.735263569,1635.277613393,259658.022900477,1329.568271507,-78.096444,-83.359267,-5.262823,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.098000000,0.098000000,98000,5853,2268,2128,1.827692308,1.714871795,gpio35,gpio34,1.922606500,1.943471769,-242842.138232441,-1372.023964723,320115.631240175,1640.270847942,260524.683758199,1333.628038591,319050.735263569,1635.277613393,259658.022900477,1329.568271507,-78.096444,-83.359267,-5.262823,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.099000000,0.099000000,99000,5854,2349,2310,1.892967033,1.861538462,gpio35,gpio34,1.922545432,1.943421264,-71317.227036144,-597.898916441,320115.631240175,1640.270847942,260524.683758199,1333.628038591,319050.735263569,1635.277613393,259658.022900477,1329.568271507,-78.096444,-83.359267,-5.262823,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
