host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.100000000,0.100000000,100000,5855,2438,2489,1.964688645,2.005787546,gpio35,gpio34,1.922628674,1.943442532,97212.828440307,251.773293145,310561.101600783,1579.133018510,252748.772275471,1283.919709231,310099.807695257,1577.051947811,252373.350280640,1282.227687308,-82.229217,-87.958866,-5.729650,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,1,0,0,0,1003
0.101000000,0.101000000,101000,5856,2516,2636,2.027545788,2.124249084,gpio35,gpio34,1.922830294,1.943526635,235458.825235689,995.654061788,310561.101600783,1579.133018510,252748.772275471,1283.919709231,310099.807695257,1577.051947811,252373.350280640,1282.227687308,-82.229217,-87.958866,-5.729650,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.102000000,0.102000000,102000,5857,2589,2767,2.086373626,2.229816850,gpio35,gpio34,1.923137281,1.943669482,358508.811721477,1691.090145691,310561.101600783,1579.133018510,252748.772275471,1283.919709231,310099.807695257,1577.051947811,252373.350280640,1282.227687308,-82.229217,-87.958866,-5.729650,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.103000000,0.103000000,103000,5858,2630,2824,2.119413919,2.275750916,gpio35,gpio34,1.923489895,1.943845226,411793.588274094,2080.545648101,310561.101600783,1579.133018510,252748.772275471,1283.919709231,310099.807695257,1577.051947811,252373.350280640,1282.227687308,-82.229217,-87.958866,-5.729650,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.104000000,0.104000000,104000,5859,2653,2861,2.137948718,2.305567766,gpio35,gpio34,1.923871972,1.944039330,446202.874659163,2297.888800716,310561.101600783,1579.133018510,252748.772275471,1283.919709231,310099.807695257,1577.051947811,252373.350280640,1282.227687308,-82.229217,-87.958866,-5.729650,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.105000000,0.105000000,105000,5860,2644,2831,2.130695971,2.281391941,gpio35,gpio34,1.924229492,1.944225986,417523.363698009,2209.729464769,310561.101600783,1579.133018510,252748.772275471,1283.919709231,310099.807695257,1577.051947811,252373.350280640,1282.227687308,-82.229217,-87.958866,-5.729650,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.106000000,0.106000000,106000,5861,2579,2688,2.078315018,2.166153846,gpio35,gpio34,1.924471417,1.944360075,282527.071788690,1587.409283692,310561.101600783,1579.133018510,252748.772275471,1283.919709231,310099.807695257,1577.051947811,252373.350280640,1282.227687308,-82.229217,-87.958866,-5.729650,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.107000000,0.107000000,107000,5862,2494,2505,2.009816850,2.018681319,gpio35,gpio34,1.924565627,1.944425532,110021.365389287,774.908206914,310561.101600783,1579.133018510,252748.772275471,1283.919709231,310099.807695257,1577.051947811,252373.350280640,1282.227687308,-82.229217,-87.958866,-5.729650,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.108000000,0.108000000,108000,5863,2413,2335,1.944542125,1.881684982,gpio35,gpio34,1.924522746,1.944425649,-50077.401799570,1.380274390,310561.101600783,1579.133018510,252748.772275471,1283.919709231,310099.807695257,1577.051947811,252373.350280640,1282.227687308,-82.229217,-87.958866,-5.729650,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.109000000,0.109000000,109000,5864,2322,2168,1.871208791,1.747106227,gpio35,gpio34,1.924345330,1.944352432,-207192.739412588,-866.775738143,310561.101600783,1579.133018510,252748.772275471,1283.919709231,310099.807695257,1577.051947811,252373.350280640,1282.227687308,-82.229217,-87.958866,-5.729650,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.110000000,0.110000000,110000,5865,2257,2048,1.818827839,1.650402930,gpio35,gpio34,1.924071387,1.944226907,-319918.779019152,-1486.019414018,310561.101600783,1579.133018510,252748.772275471,1283.919709231,310099.807695257,1577.051947811,252373.350280640,1282.227687308,-82.229217,-87.958866,-5.729650,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.111000000,0.111000000,111000,5866,2215,1980,1.784981685,1.595604396,gpio35,gpio34,1.923742920,1.944067662,-383594.358569519,-1885.220147954,310561.101600783,1579.133018510,252748.772275471,1283.919709231,310099.807695257,1577.051947811,252373.350280640,1282.227687308,-82.229217,-87.958866,-5.729650,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.112000000,0.112000000,112000,5867,2180,1924,1.756776557,1.550476190,gpio35,gpio34,1.923369653,1.943880371,-435912.939305739,-2217.240555597,310561.101600783,1579.133018510,252748.772275471,1283.919709231,310099.807695257,1577.051947811,252373.350280640,1282.227687308,-82.229217,-87.958866,-5.729650,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.113000000,0.113000000,113000,5868,2178,1928,1.755164835,1.553699634,gpio35,gpio34,1.922999983,1.943691656,-431712.585288234,-2234.103636630,310561.101600783,1579.133018510,252748.772275471,1283.919709231,310099.807695257,1577.051947811,252373.350280640,1282.227687308,-82.229217,-87.958866,-5.729650,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.114000000,0.114000000,114000,5869,2224,2044,1.792234432,1.647179487,gpio35,gpio34,1.922724163,1.943540198,-322112.081435168,-1793.022136467,310561.101600783,1579.133018510,252748.772275471,1283.919709231,310099.807695257,1577.051947811,252373.350280640,1282.227687308,-82.229217,-87.958866,-5.729650,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.115000000,0.115000000,115000,5870,2291,2188,1.846227106,1.763223443,gpio35,gpio34,1.922564662,1.943442885,-186270.090538561,-1152.038341130,310561.101600783,1579.133018510,252748.772275471,1283.919709231,310099.807695257,1577.051947811,252373.350280640,1282.227687308,-82.229217,-87.958866,-5.729650,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.116000000,0.116000000,116000,5871,2381,2373,1.918754579,1.912307692,gpio35,gpio34,1.922554405,1.943418197,-11978.420581309,-292.271831324,310561.101600783,1579.133018510,252748.772275471,1283.919709231,310099.807695257,1577.051947811,252373.350280640,1282.227687308,-82.229217,-87.958866,-5.729650,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.117000000,0.117000000,117000,5872,2467,2549,1.988058608,2.054139194,gpio35,gpio34,1.922685990,1.943462837,153668.965280039,528.474268795,310432.718411052,1582.537986968,252644.288187097,1286.688130929,309805.792579530,1579.813270211,252134.067385431,1284.472790292,-74.878691,-80.675869,-5.797178,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,1,0,0,0,1003
0.118000000,0.118000000,118000,5873,2542,2683,2.048498168,2.162124542,gpio35,gpio34,1.922925429,1.943567873,279624.072434432,1243.457854079,310432.718411052,1582.537986968,252644.288187097,1286.688130929,309805.792579530,1579.813270211,252134.067385431,1284.472790292,-74.878691,-80.675869,-5.797178,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.119000000,0.119000000,119000,5874,2611,2797,2.104102564,2.253992674,gpio35,gpio34,1.923256496,1.943728407,386631.019090675,1900.485491014,310432.718411052,1582.537986968,252644.288187097,1286.688130929,309805.792579530,1579.813270211,252134.067385431,1284.472790292,-74.878691,-80.675869,-5.797178,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.120000000,0.120000000,120000,5875,2641,2840,2.128278388,2.288644689,gpio35,gpio34,1.923621884,1.943912957,426712.129662226,2184.789829345,310432.718411052,1582.537986968,252644.288187097,1286.688130929,309805.792579530,1579.813270211,252134.067385431,1284.472790292,-74.878691,-80.675869,-5.797178,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.121000000,0.121000000,121000,5876,2654,2861,2.138754579,2.305567766,gpio35,gpio34,1.924003830,1.944107799,446048.733193110,2306.627129838,310432.718411052,1582.537986968,252644.288187097,1286.688130929,309805.792579530,1579.813270211,252134.067385431,1284.472790292,-74.878691,-80.675869,-5.797178,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.122000000,0.122000000,122000,5877,2619,2757,2.110549451,2.221758242,gpio35,gpio34,1.924301584,1.944274241,347727.216426737,1970.414874917,310432.718411052,1582.537986968,252644.288187097,1286.688130929,309805.792579530,1579.813270211,252134.067385431,1284.472790292,-74.878691,-80.675869,-5.797178,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.123000000,0.123000000,123000,5878,2557,2632,2.060586081,2.121025641,gpio35,gpio34,1.924498308,1.944390552,229740.705516585,1376.954490811,310432.718411052,1582.537986968,252644.288187097,1286.688130929,309805.792579530,1579.813270211,252134.067385431,1284.472790292,-74.878691,-80.675869,-5.797178,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.124000000,0.124000000,124000,5879,2471,2455,1.991282051,1.978388278,gpio35,gpio34,1.924552198,1.944437444,62934.447100753,555.123708032,310432.718411052,1582.537986968,252644.288187097,1286.688130929,309805.792579530,1579.813270211,252134.067385431,1284.472790292,-74.878691,-80.675869,-5.797178,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.125000000,0.125000000,125000,5880,2382,2275,1.919560440,1.833333333,gpio35,gpio34,1.924460979,1.944412567,-106528.335865313,-294.505726346,310432.718411052,1582.537986968,252644.288187097,1286.688130929,309805.792579530,1579.813270211,252134.067385431,1284.472790292,-74.878691,-80.675869,-5.797178,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.126000000,0.126000000,126000,5881,2302,2137,1.855091575,1.722124542,gpio35,gpio34,1.924258643,1.944323246,-236295.024727321,-1057.424084143,310432.718411052,1582.537986968,252644.288187097,1286.688130929,309805.792579530,1579.813270211,252134.067385431,1284.472790292,-74.878691,-80.675869,-5.797178,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.127000000,0.127000000,127000,5882,2235,2009,1.801098901,1.618974359,gpio35,gpio34,1.923953359,1.944180022,-356520.844204969,-1695.557433260,310432.718411052,1582.537986968,252644.288187097,1286.688130929,309805.792579530,1579.813270211,252134.067385431,1284.472790292,-74.878691,-80.675869,-5.797178,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.128000000,0.128000000,128000,5883,2197,1951,1.770476190,1.572234432,gpio35,gpio34,1.923601640,1.944006318,-410748.718994652,-2056.387986000,310432.718411052,1582.537986968,252644.288187097,1286.688130929,309805.792579530,1579.813270211,252134.067385431,1284.472790292,-74.878691,-80.675869,-5.797178,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.129000000,0.129000000,129000,5884,2176,1915,1.753553114,1.543223443,gpio35,gpio34,1.923221262,1.943815865,-444217.939979451,-2254.674974689,310432.718411052,1582.537986968,252644.288187097,1286.688130929,309805.792579530,1579.813270211,252134.067385431,1284.472790292,-74.878691,-80.675869,-5.797178,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.130000000,0.130000000,130000,5885,2185,1936,1.760805861,1.560146520,gpio35,gpio34,1.922858187,1.943632855,-424010.406378925,-2166.558852568,310432.718411052,1582.537986968,252644.288187097,1286.688130929,309805.792579530,1579.813270211,252134.067385431,1284.472790292,-74.878691,-80.675869,-5.797178,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.131000000,0.131000000,131000,5886,2244,2082,1.808351648,1.677802198,gpio35,gpio34,1.922613131,1.943497573,-286184.296618275,-1601.522806867,310432.718411052,1582.537986968,252644.288187097,1286.688130929,309805.792579530,1579.813270211,252134.067385431,1284.472790292,-74.878691,-80.675869,-5.797178,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.132000000,0.132000000,132000,5887,2321,2255,1.870402930,1.817216117,gpio35,gpio34,1.922507734,1.943424479,-123086.035689540,-865.328902919,310432.718411052,1582.537986968,252644.288187097,1286.688130929,309805.792579530,1579.813270211,252134.067385431,1284.472790292,-74.878691,-80.675869,-5.797178,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.133000000,0.133000000,133000,5888,2410,2432,1.942124542,1.959853480,gpio35,gpio34,1.922545080,1.943423179,43613.568056465,-15.389263346,320854.041915925,1639.694816751,261125.636004855,1333.159694385,319499.910235364,1634.810876747,260023.581954953,1329.188789619,-78.011921,-83.440223,-5.428302,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,1,0,0,0,1003
0.134000000,0.134000000,134000,5889,2495,2605,2.010622711,2.099267399,gpio35,gpio34,1.922721802,1.943490378,206382.031120524,795.539793411,320854.041915925,1639.694816751,261125.636004855,1333.159694385,319499.910235364,1634.810876747,260023.581954953,1329.188789619,-78.011921,-83.440223,-5.428302,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.135000000,0.135000000,135000,5890,2569,2723,2.070256410,2.194358974,gpio35,gpio34,1.922993439,1.943617144,317226.660896281,1500.716152377,320854.041915925,1639.694816751,261125.636004855,1333.159694385,319499.910235364,1634.810876747,260023.581954953,1329.188789619,-78.011921,-83.440223,-5.428302,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.136000000,0.136000000,136000,5891,2615,2795,2.107326007,2.252380952,gpio35,gpio34,1.923322827,1.943780853,384669.373642971,1938.062832751,320854.041915925,1639.694816751,261125.636004855,1333.159694385,319499.910235364,1634.810876747,260023.581954953,1329.188789619,-78.011921,-83.440223,-5.428302,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.137000000,0.137000000,137000,5892,2649,2849,2.134725275,2.295897436,gpio35,gpio34,1.923695401,1.943971798,435104.658825017,2260.490236916,320854.041915925,1639.694816751,261125.636004855,1333.159694385,319499.910235364,1634.810876747,260023.581954953,1329.188789619,-78.011921,-83.440223,-5.428302,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.138000000,0.138000000,138000,5893,2652,2848,2.137142857,2.295091575,gpio35,gpio34,1.924066797,1.944164969,433728.443896642,2286.850229061,320854.041915925,1639.694816751,261125.636004855,1333.159694385,319499.910235364,1634.810876747,260023.581954953,1329.188789619,-78.011921,-83.440223,-5.428302,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.139000000,0.139000000,139000,5894,2602,2726,2.096849817,2.196776557,gpio35,gpio34,1.924339507,1.944317654,318479.262567670,1807.555339130,320854.041915925,1639.694816751,261125.636004855,1333.159694385,319499.910235364,1634.810876747,260023.581954953,1329.188789619,-78.011921,-83.440223,-5.428302,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.140000000,0.140000000,140000,5895,2529,2585,2.038021978,2.083150183,gpio35,gpio34,1.924498318,1.944411358,185464.235298579,1109.316045825,320854.041915925,1639.694816751,261125.636004855,1333.159694385,319499.910235364,1634.810876747,260023.581954953,1329.188789619,-78.011921,-83.440223,-5.428302,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.141000000,0.141000000,141000,5896,2443,2396,1.968717949,1.930842491,gpio35,gpio34,1.924504662,1.944435664,7408.930118368,287.752901492,320854.041915925,1639.694816751,261125.636004855,1333.159694385,319499.910235364,1634.810876747,260023.581954953,1329.188789619,-78.011921,-83.440223,-5.428302,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.142000000,0.142000000,142000,5897,2353,2222,1.896190476,1.790622711,gpio35,gpio34,1.924370780,1.944387419,-156351.665713417,-571.149322874,320854.041915925,1639.694816751,261125.636004855,1333.159694385,319499.910235364,1634.810876747,260023.581954953,1329.188789619,-78.011921,-83.440223,-5.428302,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.143000000,0.143000000,143000,5898,2278,2091,1.835750916,1.685054945,gpio35,gpio34,1.924131464,1.944278783,-279480.759358728,-1286.090233104,320854.041915925,1639.694816751,261125.636004855,1333.159694385,319499.910235364,1634.810876747,260023.581954953,1329.188789619,-78.011921,-83.440223,-5.428302,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.144000000,0.144000000,144000,5899,2217,1978,1.786593407,1.593992674,gpio35,gpio34,1.923801325,1.944121097,-385546.739058497,-1866.753951308,320854.041915925,1639.694816751,261125.636004855,1333.159694385,319499.910235364,1634.810876747,260023.581954953,1329.188789619,-78.011921,-83.440223,-5.428302,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.145000000,0.145000000,145000,5900,2190,1932,1.764835165,1.556923077,gpio35,gpio34,1.923434447,1.943941811,-428452.264718730,-2122.471538796,320854.041915925,1639.694816751,261125.636004855,1333.159694385,319499.910235364,1634.810876747,260023.581954953,1329.188789619,-78.011921,-83.440223,-5.428302,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.146000000,0.146000000,146000,5901,2175,1915,1.752747253,1.543223443,gpio35,gpio34,1.923054236,1.943750617,-444022.687036358,-2263.451479168,320854.041915925,1639.694816751,261125.636004855,1333.159694385,319499.910235364,1634.810876747,260023.581954953,1329.188789619,-78.011921,-83.440223,-5.428302,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.147000000,0.147000000,147000,5902,2211,1998,1.781758242,1.610109890,gpio35,gpio34,1.922741292,1.943588625,-365466.511976687,-1917.742239103,320854.041915925,1639.694816751,261125.636004855,1333.159694385,319499.910235364,1634.810876747,260023.581954953,1329.188789619,-78.011921,-83.440223,-5.428302,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.148000000,0.148000000,148000,5903,2266,2135,1.826080586,1.720512821,gpio35,gpio34,1.922539063,1.943471116,-236168.938536387,-1391.115653191,320854.041915925,1639.694816751,261125.636004855,1333.159694385,319499.910235364,1634.810876747,260023.581954953,1329.188789619,-78.011921,-83.440223,-5.428302,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.149000000,0.149000000,149000,5904,2348,2310,1.892161172,1.861538462,gpio35,gpio34,1.922478063,1.943419807,-71238.472426636,-607.431352427,320854.041915925,1639.694816751,261125.636004855,1333.159694385,319499.910235364,1634.810876747,260023.581954953,1329.188789619,-78.011921,-83.440223,-5.428302,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
