host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.150000000,0.150000000,150000,5905,2437,2489,1.963882784,2.005787546,gpio35,gpio34,1.922561372,1.943440270,97291.504295206,242.250389596,309910.982000754,1583.676214685,252219.675328389,1287.613571017,309465.813390303,1581.842130653,251857.376833288,1286.122362481,-82.235467,-87.982694,-5.747226,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,1,0,0,0,1003
0.151000000,0.151000000,151000,5906,2516,2635,2.027545788,2.123443223,gpio35,gpio34,1.922762254,1.943524375,234596.312145183,995.680841936,309910.982000754,1583.676214685,252219.675328389,1287.613571017,309465.813390303,1581.842130653,251857.376833288,1286.122362481,-82.235467,-87.982694,-5.747226,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.152000000,0.152000000,152000,5907,2589,2771,2.086373626,2.233040293,gpio35,gpio34,1.923072532,1.943667224,362352.712491811,1691.116899059,309910.982000754,1583.676214685,252219.675328389,1287.613571017,309465.813390303,1581.842130653,251857.376833288,1286.122362481,-82.235467,-87.982694,-5.747226,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.153000000,0.153000000,153000,5908,2629,2824,2.118608059,2.275750916,gpio35,gpio34,1.923425210,1.943842165,411869.204065458,2071.032213922,309910.982000754,1583.676214685,252219.675328389,1287.613571017,309465.813390303,1581.842130653,251857.376833288,1286.122362481,-82.235467,-87.982694,-5.747226,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.154000000,0.154000000,154000,5909,2654,2861,2.138754579,2.305567766,gpio35,gpio34,1.923807353,1.944037078,446278.414834736,2307.465201559,309910.982000754,1583.676214685,252219.675328389,1287.613571017,309465.813390303,1581.842130653,251857.376833288,1286.122362481,-82.235467,-87.982694,-5.747226,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.155000000,0.155000000,155000,5910,2644,2835,2.130695971,2.284615385,gpio35,gpio34,1.924168161,1.944223736,421363.269411606,2209.756128417,309910.982000754,1583.676214685,252219.675328389,1287.613571017,309465.813390303,1581.842130653,251857.376833288,1286.122362481,-82.235467,-87.982694,-5.747226,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.156000000,0.156000000,156000,5911,2577,2680,2.076703297,2.159706960,gpio35,gpio34,1.924403700,1.944356216,275069.814361975,1568.355599088,309910.982000754,1583.676214685,252219.675328389,1287.613571017,309465.813390303,1581.842130653,251857.376833288,1286.122362481,-82.235467,-87.982694,-5.747226,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.157000000,0.157000000,157000,5912,2503,2504,2.017069597,2.017875458,gpio35,gpio34,1.924497172,1.944428929,109159.337106847,860.815344729,309910.982000754,1583.676214685,252219.675328389,1287.613571017,309465.813390303,1581.842130653,251857.376833288,1286.122362481,-82.235467,-87.982694,-5.747226,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.158000000,0.158000000,158000,5913,2412,2335,1.943736264,1.881684982,gpio35,gpio34,1.924454359,1.944428237,-49997.457784177,-8.200102874,309910.982000754,1583.676214685,252219.675328389,1287.613571017,309465.813390303,1581.842130653,251857.376833288,1286.122362481,-82.235467,-87.982694,-5.747226,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.159000000,0.159000000,159000,5914,2323,2171,1.872014652,1.749523810,gpio35,gpio34,1.924279429,1.944355823,-204289.544532561,-857.266213441,309910.982000754,1583.676214685,252219.675328389,1287.613571017,309465.813390303,1581.842130653,251857.376833288,1286.122362481,-82.235467,-87.982694,-5.747226,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.160000000,0.160000000,160000,5915,2258,2049,1.819633700,1.651208791,gpio35,gpio34,1.924006358,1.944231101,-318900.707873104,-1476.519398840,309910.982000754,1583.676214685,252219.675328389,1287.613571017,309465.813390303,1581.842130653,251857.376833288,1286.122362481,-82.235467,-87.982694,-5.747226,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.161000000,0.161000000,161000,5916,2214,1982,1.784175824,1.597216117,gpio35,gpio34,1.923679568,1.944071046,-381636.195225068,-1894.809954379,309910.982000754,1583.676214685,252219.675328389,1287.613571017,309465.813390303,1581.842130653,251857.376833288,1286.122362481,-82.235467,-87.982694,-5.747226,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.162000000,0.162000000,162000,5917,2178,1922,1.755164835,1.548864469,gpio35,gpio34,1.923304753,1.943882140,-437721.175202831,-2236.360933011,309910.982000754,1583.676214685,252219.675328389,1287.613571017,309465.813390303,1581.842130653,251857.376833288,1286.122362481,-82.235467,-87.982694,-5.747226,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.163000000,0.163000000,163000,5918,2177,1926,1.754358974,1.552087912,gpio35,gpio34,1.922933536,1.943692616,-433519.012949429,-2243.664732872,309910.982000754,1583.676214685,252219.675328389,1287.613571017,309465.813390303,1581.842130653,251857.376833288,1286.122362481,-82.235467,-87.982694,-5.747226,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.164000000,0.164000000,164000,5919,2225,2044,1.793040293,1.647179487,gpio35,gpio34,1.922657782,1.943541964,-322034.482129603,-1783.493350025,309910.982000754,1583.676214685,252219.675328389,1287.613571017,309465.813390303,1581.842130653,251857.376833288,1286.122362481,-82.235467,-87.982694,-5.747226,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.165000000,0.165000000,165000,5920,2292,2183,1.847032967,1.759194139,gpio35,gpio34,1.922494318,1.943445455,-190898.120180050,-1142.519083474,309910.982000754,1583.676214685,252219.675328389,1287.613571017,309465.813390303,1581.842130653,251857.376833288,1286.122362481,-82.235467,-87.982694,-5.747226,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.166000000,0.166000000,166000,5921,2379,2370,1.917142857,1.909890110,gpio35,gpio34,1.922481714,1.943419152,-14719.601654056,-311.382575308,309910.982000754,1583.676214685,252219.675328389,1287.613571017,309465.813390303,1581.842130653,251857.376833288,1286.122362481,-82.235467,-87.982694,-5.747226,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.167000000,0.167000000,167000,5922,2465,2547,1.986446886,2.052527473,gpio35,gpio34,1.922611760,1.943462180,151871.635657913,509.382635555,310711.586260848,1585.433000512,252871.243547249,1289.041931973,310088.605717453,1582.880409419,252364.233600791,1286.966538719,-74.960619,-80.934510,-5.973891,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,1,0,0,0,1003
0.168000000,0.168000000,168000,5923,2544,2683,2.050109890,2.162124542,gpio35,gpio34,1.922851273,1.943568828,279710.760681029,1262.545955649,310711.586260848,1585.433000512,252871.243547249,1289.041931973,310088.605717453,1582.880409419,252364.233600791,1286.966538719,-74.960619,-80.934510,-5.973891,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.169000000,0.169000000,169000,5924,2610,2797,2.103296703,2.253992674,gpio35,gpio34,1.923182414,1.943728556,386717.620649025,1890.934022100,310711.586260848,1585.433000512,252871.243547249,1289.041931973,310088.605717453,1582.880409419,252364.233600791,1286.966538719,-74.960619,-80.934510,-5.973891,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.170000000,0.170000000,170000,5925,2640,2841,2.127472527,2.289450549,gpio35,gpio34,1.923548682,1.943912300,427739.754888567,2175.247911899,310711.586260848,1585.433000512,252871.243547249,1289.041931973,310088.605717453,1582.880409419,252364.233600791,1286.966538719,-74.960619,-80.934510,-5.973891,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.171000000,0.171000000,171000,5926,2655,2856,2.139560440,2.301538462,gpio35,gpio34,1.923926672,1.944107948,441428.669176926,2316.175075898,310711.586260848,1585.433000512,252871.243547249,1289.041931973,310088.605717453,1582.880409419,252364.233600791,1286.966538719,-74.960619,-80.934510,-5.973891,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.172000000,0.172000000,172000,5927,2618,2762,2.109743590,2.225787546,gpio35,gpio34,1.924228533,1.944273583,352522.875170068,1960.872951443,310711.586260848,1585.433000512,252871.243547249,1289.041931973,310088.605717453,1582.880409419,252364.233600791,1286.966538719,-74.960619,-80.934510,-5.973891,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.173000000,0.173000000,173000,5928,2557,2639,2.060586081,2.126666667,gpio35,gpio34,1.924430971,1.944389896,236413.789140272,1376.962270055,310711.586260848,1585.433000512,252871.243547249,1289.041931973,310088.605717453,1582.880409419,252364.233600791,1286.966538719,-74.960619,-80.934510,-5.973891,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.174000000,0.174000000,174000,5929,2471,2450,1.991282051,1.974358974,gpio35,gpio34,1.924480899,1.944436788,58307.534406218,555.131479497,310711.586260848,1585.433000512,252871.243547249,1289.041931973,310088.605717453,1582.880409419,252364.233600791,1286.966538719,-74.960619,-80.934510,-5.973891,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.175000000,0.175000000,175000,5930,2383,2279,1.920366300,1.836556777,gpio35,gpio34,1.924392975,1.944412718,-102680.629221205,-284.957801859,310711.586260848,1585.433000512,252871.243547249,1289.041931973,310088.605717453,1582.880409419,252364.233600791,1286.966538719,-74.960619,-80.934510,-5.973891,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.176000000,0.176000000,176000,5931,2299,2139,1.852673993,1.723736264,gpio35,gpio34,1.924192318,1.944320979,-234333.386328956,-1086.046350757,310711.586260848,1585.433000512,252871.243547249,1289.041931973,310088.605717453,1582.880409419,252364.233600791,1286.966538719,-74.960619,-80.934510,-5.973891,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.177000000,0.177000000,177000,5932,2236,2009,1.801904762,1.618974359,gpio35,gpio34,1.923887100,1.944178563,-356443.387984102,-1685.990434431,310711.586260848,1585.433000512,252871.243547249,1289.041931973,310088.605717453,1582.880409419,252364.233600791,1286.966538719,-74.960619,-80.934510,-5.973891,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.178000000,0.178000000,178000,5933,2197,1952,1.770476190,1.573040293,gpio35,gpio34,1.923536253,1.944004860,-409730.229960456,-2056.370714964,310711.586260848,1585.433000512,252871.243547249,1289.041931973,310088.605717453,1582.880409419,252364.233600791,1286.966538719,-74.960619,-80.934510,-5.973891,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.179000000,0.179000000,179000,5934,2176,1917,1.753553114,1.544835165,gpio35,gpio34,1.923157552,1.943814409,-442259.359164739,-2254.657720924,310711.586260848,1585.433000512,252871.243547249,1289.041931973,310088.605717453,1582.880409419,252364.233600791,1286.966538719,-74.960619,-80.934510,-5.973891,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.180000000,0.180000000,180000,5935,2184,1944,1.760000000,1.566593407,gpio35,gpio34,1.922800988,1.943630594,-416407.122527730,-2176.081776851,310711.586260848,1585.433000512,252871.243547249,1289.041931973,310088.605717453,1582.880409419,252364.233600791,1286.966538719,-74.960619,-80.934510,-5.973891,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.181000000,0.181000000,181000,5936,2241,2085,1.805934066,1.680219780,gpio35,gpio34,1.922558407,1.943492898,-283294.167398679,-1630.116529813,310711.586260848,1585.433000512,252871.243547249,1289.041931973,310088.605717453,1582.880409419,252364.233600791,1286.966538719,-74.960619,-80.934510,-5.973891,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.182000000,0.182000000,182000,5937,2322,2260,1.871208791,1.821245421,gpio35,gpio34,1.922457094,1.943420614,-118316.576060065,-855.733388966,310711.586260848,1585.433000512,252871.243547249,1289.041931973,310088.605717453,1582.880409419,252364.233600791,1286.966538719,-74.960619,-80.934510,-5.973891,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.183000000,0.183000000,183000,5938,2408,2431,1.940512821,1.959047619,gpio35,gpio34,1.922493685,1.943417706,42731.596609012,-34.423827289,319752.506128219,1641.550494946,260229.155999712,1334.668460132,318561.260894001,1636.608912482,259259.666360231,1330.650688960,-77.980731,-83.488253,-5.507522,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,1,0,0,0,1003
0.184000000,0.184000000,184000,5939,2495,2603,2.010622711,2.097655678,gpio35,gpio34,1.922668847,1.943484911,204559.831374969,795.604585620,319752.506128219,1641.550494946,260229.155999712,1334.668460132,318561.260894001,1636.608912482,259259.666360231,1330.650688960,-77.980731,-83.488253,-5.507522,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.185000000,0.185000000,185000,5940,2566,2724,2.067838828,2.195164835,gpio35,gpio34,1.922941343,1.943609265,318229.614159121,1472.160397412,319752.506128219,1641.550494946,260229.155999712,1334.668460132,318561.260894001,1636.608912482,259259.666360231,1330.650688960,-77.980731,-83.488253,-5.507522,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.186000000,0.186000000,186000,5941,2613,2795,2.105714286,2.252380952,gpio35,gpio34,1.923270782,1.943771370,384730.213682998,1919.075794334,319752.506128219,1641.550494946,260229.155999712,1334.668460132,318561.260894001,1636.608912482,259259.666360231,1330.650688960,-77.980731,-83.488253,-5.507522,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.187000000,0.187000000,187000,5942,2648,2858,2.133919414,2.303150183,gpio35,gpio34,1.923650662,1.943961518,443635.430450953,2251.062346332,319752.506128219,1641.550494946,260229.155999712,1334.668460132,318561.260894001,1636.608912482,259259.666360231,1330.650688960,-77.980731,-83.488253,-5.507522,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.188000000,0.188000000,188000,5943,2652,2850,2.137142857,2.296703297,gpio35,gpio34,1.924023714,1.944154699,435662.912864103,2286.971927161,319752.506128219,1641.550494946,260229.155999712,1334.668460132,318561.260894001,1636.608912482,259259.666360231,1330.650688960,-77.980731,-83.488253,-5.507522,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.189000000,0.189000000,189000,5944,2603,2732,2.097655678,2.201611722,gpio35,gpio34,1.924301302,1.944308200,324176.238144362,1817.217076326,319752.506128219,1641.550494946,260229.155999712,1334.668460132,318561.260894001,1636.608912482,259259.666360231,1330.650688960,-77.980731,-83.488253,-5.507522,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.190000000,0.190000000,190000,5945,2529,2585,2.038021978,2.083150183,gpio35,gpio34,1.924460151,1.944401914,185508.852282397,1109.427960490,319752.506128219,1641.550494946,260229.155999712,1334.668460132,318561.260894001,1636.608912482,259259.666360231,1330.650688960,-77.980731,-83.488253,-5.507522,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.191000000,0.191000000,191000,5946,2441,2398,1.967106227,1.932454212,gpio35,gpio34,1.924468145,1.944424618,9335.723024301,268.784382654,319752.506128219,1641.550494946,260229.155999712,1334.668460132,318561.260894001,1636.608912482,259259.666360231,1330.650688960,-77.980731,-83.488253,-5.507522,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.192000000,0.192000000,192000,5947,2354,2222,1.896996337,1.790622711,gpio35,gpio34,1.924334300,1.944377190,-156309.020139489,-561.478390811,319752.506128219,1641.550494946,260229.155999712,1334.668460132,318561.260894001,1636.608912482,259259.666360231,1330.650688960,-77.980731,-83.488253,-5.507522,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.193000000,0.193000000,193000,5948,2279,2093,1.836556777,1.686666667,gpio35,gpio34,1.924096632,1.944269369,-277555.935891275,-1276.428971973,319752.506128219,1641.550494946,260229.155999712,1334.668460132,318561.260894001,1636.608912482,259259.666360231,1330.650688960,-77.980731,-83.488253,-5.507522,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.194000000,0.194000000,194000,5949,2217,1975,1.786593407,1.591575092,gpio35,gpio34,1.923764111,1.944111694,-388329.391762260,-1866.642512232,319752.506128219,1641.550494946,260229.155999712,1334.668460132,318561.260894001,1636.608912482,259259.666360231,1330.650688960,-77.980731,-83.488253,-5.507522,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.195000000,0.195000000,195000,5950,2189,1934,1.764029304,1.558534799,gpio35,gpio34,1.923398881,1.943931611,-426526.583422040,-2131.900371953,319752.506128219,1641.550494946,260229.155999712,1334.668460132,318561.260894001,1636.608912482,259259.666360231,1330.650688960,-77.980731,-83.488253,-5.507522,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.196000000,0.196000000,196000,5951,2174,1916,1.751941392,1.544029304,gpio35,gpio34,1.923019512,1.943739621,-443040.041690514,-2272.870883492,319752.506128219,1641.550494946,260229.155999712,1334.668460132,318561.260894001,1636.608912482,259259.666360231,1330.650688960,-77.980731,-83.488253,-5.507522,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.197000000,0.197000000,197000,5952,2210,1997,1.780952381,1.609304029,gpio35,gpio34,1.922705796,1.943576834,-366367.069815290,-1927.152224023,319752.506128219,1641.550494946,260229.155999712,1334.668460132,318561.260894001,1636.608912482,259259.666360231,1330.650688960,-77.980731,-83.488253,-5.507522,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.198000000,0.198000000,198000,5953,2267,2136,1.826886447,1.721318681,gpio35,gpio34,1.922504409,1.943460143,-235186.375278051,-1381.435906538,319752.506128219,1641.550494946,260229.155999712,1334.668460132,318561.260894001,1636.608912482,259259.666360231,1330.650688960,-77.980731,-83.488253,-5.507522,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.199000000,0.199000000,199000,5954,2343,2312,1.888131868,1.863150183,gpio35,gpio34,1.922445055,1.943404815,-69315.781462008,-655.002250284,319752.506128219,1641.550494946,260229.155999712,1334.668460132,318561.260894001,1636.608912482,259259.666360231,1330.650688960,-77.980731,-83.488253,-5.507522,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
