host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.300000000,0.300000000,300000,6055,2438,2489,1.964688645,2.005787546,gpio35,gpio34,1.922470484,1.943410774,97397.752804733,252.149633325,309642.780037903,1584.462991535,252001.400352923,1288.253262729,309202.148111360,1582.490825894,251642.794017858,1286.649786450,-82.092519,-87.855711,-5.763192,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,1,0,0,0,1003
0.301000000,0.301000000,301000,6056,2516,2638,2.027545788,2.125860806,gpio35,gpio34,1.922673874,1.943494909,237525.785214849,996.030025628,309642.780037903,1584.462991535,252001.400352923,1288.253262729,309202.148111360,1582.490825894,251642.794017858,1286.649786450,-82.092519,-87.855711,-5.763192,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.302000000,0.302000000,302000,6057,2588,2768,2.085567766,2.230622711,gpio35,gpio34,1.922981823,1.943636982,359632.594471109,1681.925572773,309642.780037903,1584.462991535,252001.400352923,1288.253262729,309202.148111360,1582.490825894,251642.794017858,1286.649786450,-82.092519,-87.855711,-5.763192,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.303000000,0.303000000,303000,6058,2630,2821,2.119413919,2.273333333,gpio35,gpio34,1.923332175,1.943812759,409151.806162777,2080.930400550,309642.780037903,1584.462991535,252001.400352923,1288.253262729,309202.148111360,1582.490825894,251642.794017858,1286.649786450,-82.092519,-87.855711,-5.763192,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.304000000,0.304000000,304000,6059,2653,2864,2.137948718,2.307985348,gpio35,gpio34,1.923716828,1.944006895,449210.395947256,2298.273168413,309642.780037903,1584.462991535,252001.400352923,1288.253262729,309202.148111360,1582.490825894,251642.794017858,1286.649786450,-82.092519,-87.855711,-5.763192,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.305000000,0.305000000,305000,6060,2644,2826,2.130695971,2.277362637,gpio35,gpio34,1.924070474,1.944193584,412998.995308416,2210.113448098,309642.780037903,1584.462991535,252001.400352923,1288.253262729,309202.148111360,1582.490825894,251642.794017858,1286.649786450,-82.092519,-87.855711,-5.763192,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.306000000,0.306000000,306000,6061,2575,2684,2.075091575,2.162930403,gpio35,gpio34,1.924309334,1.944324482,278948.338037036,1549.632239861,309642.780037903,1584.462991535,252001.400352923,1288.253262729,309202.148111360,1582.490825894,251642.794017858,1286.649786450,-82.092519,-87.855711,-5.763192,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.307000000,0.307000000,307000,6062,2500,2507,2.014652015,2.020293040,gpio35,gpio34,1.924405317,1.944394809,112092.871988683,832.570548067,309642.780037903,1584.462991535,252001.400352923,1288.253262729,309202.148111360,1582.490825894,251642.794017858,1286.649786450,-82.092519,-87.855711,-5.763192,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.308000000,0.308000000,308000,6063,2415,2337,1.946153846,1.883296703,gpio35,gpio34,1.924364209,1.944396568,-48007.966706772,20.824310026,309642.780037903,1584.462991535,252001.400352923,1288.253262729,309202.148111360,1582.490825894,251642.794017858,1286.649786450,-82.092519,-87.855711,-5.763192,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.309000000,0.309000000,309000,6064,2323,2171,1.872014652,1.749523810,gpio35,gpio34,1.924189368,1.944324186,-204184.263485333,-856.891307337,309642.780037903,1584.462991535,252001.400352923,1288.253262729,309202.148111360,1582.490825894,251642.794017858,1286.649786450,-82.092519,-87.855711,-5.763192,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.310000000,0.310000000,310000,6065,2258,2049,1.819633700,1.651208791,gpio35,gpio34,1.923916388,1.944199496,-318795.532106924,-1476.144867642,309642.780037903,1584.462991535,252001.400352923,1288.253262729,309202.148111360,1582.490825894,251642.794017858,1286.649786450,-82.092519,-87.855711,-5.763192,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.311000000,0.311000000,311000,6066,2214,1982,1.784175824,1.597216117,gpio35,gpio34,1.923589687,1.944039472,-381531.124634654,-1894.435797712,309642.780037903,1584.462991535,252001.400352923,1288.253262729,309202.148111360,1582.490825894,251642.794017858,1286.649786450,-82.092519,-87.855711,-5.763192,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.312000000,0.312000000,312000,6067,2178,1922,1.755164835,1.548864469,gpio35,gpio34,1.923214962,1.943850598,-437616.209683008,-2235.987150500,309642.780037903,1584.462991535,252001.400352923,1288.253262729,309202.148111360,1582.490825894,251642.794017858,1286.649786450,-82.092519,-87.855711,-5.763192,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.313000000,0.313000000,313000,6068,2178,1925,1.755164835,1.551282051,gpio35,gpio34,1.922843029,1.943661912,-434355.262664675,-2233.751163350,309642.780037903,1584.462991535,252001.400352923,1288.253262729,309202.148111360,1582.490825894,251642.794017858,1286.649786450,-82.092519,-87.855711,-5.763192,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.314000000,0.314000000,314000,6069,2225,2040,1.793040293,1.643956044,gpio35,gpio34,1.922564142,1.943511290,-325693.226403783,-1783.129854866,309642.780037903,1584.462991535,252001.400352923,1288.253262729,309202.148111360,1582.490825894,251642.794017858,1286.649786450,-82.092519,-87.855711,-5.763192,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.315000000,0.315000000,315000,6070,2291,2183,1.846227106,1.759194139,gpio35,gpio34,1.922400772,1.943414006,-190788.764631757,-1151.696112605,309642.780037903,1584.462991535,252001.400352923,1288.253262729,309202.148111360,1582.490825894,251642.794017858,1286.649786450,-82.092519,-87.855711,-5.763192,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.316000000,0.316000000,316000,6071,2378,2374,1.916336996,1.913113553,gpio35,gpio34,1.922391485,1.943386929,-10845.914383112,-320.550427410,309642.780037903,1584.462991535,252001.400352923,1288.253262729,309202.148111360,1582.490825894,251642.794017858,1286.649786450,-82.092519,-87.855711,-5.763192,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.317000000,0.317000000,317000,6072,2468,2544,1.988864469,2.050109890,gpio35,gpio34,1.922519203,1.943432407,149153.677354738,538.384594481,310534.627768562,1582.562580033,252727.226664779,1286.708126407,309949.358034571,1580.220897586,252250.907492952,1284.804213177,-75.000054,-80.924020,-5.923966,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,1,0,0,0,1003
0.318000000,0.318000000,318000,6073,2541,2683,2.047692308,2.162124542,gpio35,gpio34,1.922758809,1.943536666,279818.851144806,1234.277947852,310534.627768562,1582.562580033,252727.226664779,1286.708126407,309949.358034571,1580.220897586,252250.907492952,1284.804213177,-75.000054,-80.924020,-5.923966,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.319000000,0.319000000,319000,6074,2605,2798,2.099267399,2.254798535,gpio35,gpio34,1.923090849,1.943692397,387766.713291889,1843.613960723,310534.627768562,1582.562580033,252727.226664779,1286.708126407,309949.358034571,1580.220897586,252250.907492952,1284.804213177,-75.000054,-80.924020,-5.923966,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.320000000,0.320000000,320000,6075,2640,2842,2.127472527,2.290256410,gpio35,gpio34,1.923458014,1.943876177,428787.798438788,2175.675974554,310534.627768562,1582.562580033,252727.226664779,1286.708126407,309949.358034571,1580.220897586,252250.907492952,1284.804213177,-75.000054,-80.924020,-5.923966,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.321000000,0.321000000,321000,6076,2654,2861,2.138754579,2.305567766,gpio35,gpio34,1.923840124,1.944071056,446240.105761795,2307.062549696,310534.627768562,1582.562580033,252727.226664779,1286.708126407,309949.358034571,1580.220897586,252250.907492952,1284.804213177,-75.000054,-80.924020,-5.923966,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.322000000,0.322000000,322000,6077,2619,2764,2.110549451,2.227399267,gpio35,gpio34,1.924143683,1.944237534,354506.169509703,1970.849859355,310534.627768562,1582.562580033,252727.226664779,1286.708126407,309949.358034571,1580.220897586,252250.907492952,1284.804213177,-75.000054,-80.924020,-5.923966,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.323000000,0.323000000,323000,6078,2555,2637,2.058974359,2.125054945,gpio35,gpio34,1.924344594,1.944352271,234630.659107368,1358.308718677,310534.627768562,1582.562580033,252727.226664779,1286.708126407,309949.358034571,1580.220897586,252250.907492952,1284.804213177,-75.000054,-80.924020,-5.923966,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.324000000,0.324000000,324000,6079,2468,2453,1.988864469,1.976776557,gpio35,gpio34,1.924397026,1.944396783,61231.738851096,526.956420876,310534.627768562,1582.562580033,252727.226664779,1286.708126407,309949.358034571,1580.220897586,252250.907492952,1284.804213177,-75.000054,-80.924020,-5.923966,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.325000000,0.325000000,325000,6080,2381,2277,1.918754579,1.834945055,gpio35,gpio34,1.924307574,1.944371141,-104464.900328520,-303.564524627,310534.627768562,1582.562580033,252727.226664779,1286.708126407,309949.358034571,1580.220897586,252250.907492952,1284.804213177,-75.000054,-80.924020,-5.923966,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.326000000,0.326000000,326000,6081,2303,2138,1.855897436,1.722930403,gpio35,gpio34,1.924106197,1.944282667,-235174.762895615,-1047.393502038,310534.627768562,1582.562580033,252727.226664779,1286.708126407,309949.358034571,1580.220897586,252250.907492952,1284.804213177,-75.000054,-80.924020,-5.923966,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.327000000,0.327000000,327000,6082,2233,2007,1.799487179,1.617362637,gpio35,gpio34,1.923799453,1.944137872,-358225.033443744,-1714.157364119,310534.627768562,1582.562580033,252727.226664779,1286.708126407,309949.358034571,1580.220897586,252250.907492952,1284.804213177,-75.000054,-80.924020,-5.923966,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.328000000,0.328000000,328000,6083,2197,1953,1.770476190,1.573846154,gpio35,gpio34,1.923449500,1.943964210,-408686.762965989,-2055.888995340,310534.627768562,1582.562580033,252727.226664779,1286.708126407,309949.358034571,1580.220897586,252250.907492952,1284.804213177,-75.000054,-80.924020,-5.923966,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.329000000,0.329000000,329000,6084,2178,1913,1.755164835,1.541611722,gpio35,gpio34,1.923067662,1.943775411,-445922.486985015,-2235.096161432,310534.627768562,1582.562580033,252727.226664779,1286.708126407,309949.358034571,1580.220897586,252250.907492952,1284.804213177,-75.000054,-80.924020,-5.923966,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.330000000,0.330000000,330000,6085,2183,1950,1.759194139,1.571428571,gpio35,gpio34,1.922716023,1.943590829,-410655.484524688,-2185.160261300,310534.627768562,1582.562580033,252727.226664779,1286.708126407,309949.358034571,1580.220897586,252250.907492952,1284.804213177,-75.000054,-80.924020,-5.923966,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.331000000,0.331000000,331000,6086,2244,2086,1.808351648,1.681025641,gpio35,gpio34,1.922474333,1.943455590,-282253.832381390,-1601.025292602,310534.627768562,1582.562580033,252727.226664779,1286.708126407,309949.358034571,1580.220897586,252250.907492952,1284.804213177,-75.000054,-80.924020,-5.923966,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.332000000,0.332000000,332000,6087,2325,2251,1.873626374,1.813992674,gpio35,gpio34,1.922365851,1.943385761,-126688.384073290,-826.671242992,310534.627768562,1582.562580033,252727.226664779,1286.708126407,309949.358034571,1580.220897586,252250.907492952,1284.804213177,-75.000054,-80.924020,-5.923966,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.333000000,0.333000000,333000,6088,2407,2432,1.939706960,1.959853480,gpio35,gpio34,1.922403339,1.943382082,43779.263099298,-43.551386637,320463.066361933,1632.610983525,260807.442287895,1327.400158621,319306.474217478,1627.832311183,259866.154911506,1323.514842102,-78.091079,-83.291484,-5.200406,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,1,0,0,0,1003
0.334000000,0.334000000,334000,6089,2494,2607,2.009816850,2.100879121,gpio35,gpio34,1.922581815,1.943448517,208429.781007414,786.486153831,320463.066361933,1632.610983525,260807.442287895,1327.400158621,319306.474217478,1627.832311183,259866.154911506,1323.514842102,-78.091079,-83.291484,-5.200406,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.335000000,0.335000000,335000,6090,2570,2724,2.071062271,2.195164835,gpio35,gpio34,1.922854398,1.943576131,318331.252763734,1510.751888025,320463.066361933,1632.610983525,260807.442287895,1327.400158621,319306.474217478,1627.832311183,259866.154911506,1323.514842102,-78.091079,-83.291484,-5.200406,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.336000000,0.336000000,336000,6091,2614,2795,2.106520147,2.252380952,gpio35,gpio34,1.923183924,1.943739075,384831.750649007,1929.008211075,320463.066361933,1632.610983525,260807.442287895,1327.400158621,319306.474217478,1627.832311183,259866.154911506,1323.514842102,-78.091079,-83.291484,-5.200406,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.337000000,0.337000000,337000,6092,2647,2855,2.133113553,2.300732601,gpio35,gpio34,1.923561473,1.943928449,440913.535071346,2241.904509067,320463.066361933,1632.610983525,260807.442287895,1327.400158621,319306.474217478,1627.832311183,259866.154911506,1323.514842102,-78.091079,-83.291484,-5.200406,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.338000000,0.338000000,338000,6093,2652,2847,2.137142857,2.294285714,gpio35,gpio34,1.923932197,1.944121664,432943.739379876,2287.363408528,320463.066361933,1632.610983525,260807.442287895,1327.400158621,319306.474217478,1627.832311183,259866.154911506,1323.514842102,-78.091079,-83.291484,-5.200406,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.339000000,0.339000000,339000,6094,2599,2728,2.094432234,2.198388278,gpio35,gpio34,1.924206653,1.944271974,320518.673564069,1779.447523036,320463.066361933,1632.610983525,260807.442287895,1327.400158621,319306.474217478,1627.832311183,259866.154911506,1323.514842102,-78.091079,-83.291484,-5.200406,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.340000000,0.340000000,340000,6095,2529,2585,2.038021978,2.083150183,gpio35,gpio34,1.924365597,1.944365724,185619.386344883,1109.856819929,320463.066361933,1632.610983525,260807.442287895,1327.400158621,319306.474217478,1627.832311183,259866.154911506,1323.514842102,-78.091079,-83.291484,-5.200406,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.341000000,0.341000000,341000,6096,2443,2395,1.968717949,1.930036630,gpio35,gpio34,1.924371268,1.944390076,6622.815744076,288.293134822,320463.066361933,1632.610983525,260807.442287895,1327.400158621,319306.474217478,1627.832311183,259866.154911506,1323.514842102,-78.091079,-83.291484,-5.200406,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.342000000,0.342000000,342000,6097,2352,2221,1.895384615,1.789816850,gpio35,gpio34,1.924236713,1.944341071,-157136.993973335,-580.149790571,320463.066361933,1632.610983525,260807.442287895,1327.400158621,319306.474217478,1627.832311183,259866.154911506,1323.514842102,-78.091079,-83.291484,-5.200406,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.343000000,0.343000000,343000,6098,2279,2090,1.836556777,1.684249084,gpio35,gpio34,1.923996726,1.944233287,-280265.302290386,-1276.001378746,320463.066361933,1632.610983525,260807.442287895,1327.400158621,319306.474217478,1627.832311183,259866.154911506,1323.514842102,-78.091079,-83.291484,-5.200406,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.344000000,0.344000000,344000,6099,2216,1975,1.785787546,1.591575092,gpio35,gpio34,1.923664304,1.944074841,-388212.717986323,-1875.755507392,320463.066361933,1632.610983525,260807.442287895,1327.400158621,319306.474217478,1627.832311183,259866.154911506,1323.514842102,-78.091079,-83.291484,-5.200406,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.345000000,0.345000000,345000,6100,2187,1935,1.762417582,1.559340659,gpio35,gpio34,1.923299980,1.943893184,-425468.916050329,-2150.544414912,320463.066361933,1632.610983525,260807.442287895,1327.400158621,319306.474217478,1627.832311183,259866.154911506,1323.514842102,-78.091079,-83.291484,-5.200406,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.346000000,0.346000000,346000,6101,2176,1915,1.753553114,1.543223443,gpio35,gpio34,1.922919904,1.943702844,-443865.652525274,-2253.335639232,320463.066361933,1632.610983525,260807.442287895,1327.400158621,319306.474217478,1627.832311183,259866.154911506,1323.514842102,-78.091079,-83.291484,-5.200406,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.347000000,0.347000000,347000,6102,2208,2007,1.779340659,1.617362637,gpio35,gpio34,1.922614347,1.943538481,-356839.642074167,-1945.797158183,320463.066361933,1632.610983525,260807.442287895,1327.400158621,319306.474217478,1627.832311183,259866.154911506,1323.514842102,-78.091079,-83.291484,-5.200406,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.348000000,0.348000000,348000,6103,2268,2132,1.827692308,1.718095238,gpio35,gpio34,1.922409828,1.943422635,-238844.018738367,-1371.441713382,320463.066361933,1632.610983525,260807.442287895,1327.400158621,319306.474217478,1627.832311183,259866.154911506,1323.514842102,-78.091079,-83.291484,-5.200406,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.349000000,0.349000000,349000,6104,2347,2313,1.891355311,1.863956044,gpio35,gpio34,1.922351374,1.943370568,-68264.215931114,-616.397568939,320463.066361933,1632.610983525,260807.442287895,1327.400158621,319306.474217478,1627.832311183,259866.154911506,1323.514842102,-78.091079,-83.291484,-5.200406,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
