host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.350000000,0.350000000,350000,6105,2439,2490,1.965494505,2.006593407,gpio35,gpio34,1.922435616,1.943392692,98380.565995132,261.913621682,310113.530361290,1582.921658928,252384.518411402,1287.000076778,309652.571443345,1581.051428046,252009.369044725,1285.479478918,-82.084617,-88.015312,-5.930695,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,1,0,0,0,1003
0.351000000,0.351000000,351000,6106,2516,2637,2.027545788,2.125054945,gpio35,gpio34,1.922638235,1.943476845,236625.395052959,996.244089202,310113.530361290,1582.921658928,252384.518411402,1287.000076778,309652.571443345,1581.051428046,252009.369044725,1285.479478918,-82.084617,-88.015312,-5.930695,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.352000000,0.352000000,352000,6107,2589,2766,2.086373626,2.229010989,gpio35,gpio34,1.922944608,1.943619742,357791.994429830,1691.679583078,310113.530361290,1582.921658928,252384.518411402,1287.000076778,309652.571443345,1581.051428046,252009.369044725,1285.479478918,-82.084617,-88.015312,-5.930695,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.353000000,0.353000000,353000,6108,2631,2825,2.120219780,2.276556777,gpio35,gpio34,1.923298220,1.943796342,412959.708338839,2090.674656845,310113.530361290,1582.921658928,252384.518411402,1287.000076778,309652.571443345,1581.051428046,252009.369044725,1285.479478918,-82.084617,-88.015312,-5.930695,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.354000000,0.354000000,354000,6109,2653,2861,2.137948718,2.305567766,gpio35,gpio34,1.923680490,1.943990494,446426.718334293,2298.467519657,310113.530361290,1582.921658928,252384.518411402,1287.000076778,309652.571443345,1581.051428046,252009.369044725,1285.479478918,-82.084617,-88.015312,-5.930695,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.355000000,0.355000000,355000,6110,2646,2828,2.132307692,2.278974359,gpio35,gpio34,1.924035783,1.944178811,414923.652720816,2229.387926579,310113.530361290,1582.921658928,252384.518411402,1287.000076778,309652.571443345,1581.051428046,252009.369044725,1285.479478918,-82.084617,-88.015312,-5.930695,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.356000000,0.356000000,356000,6111,2576,2685,2.075897436,2.163736264,gpio35,gpio34,1.924275484,1.944310530,279929.960522472,1559.347283069,310113.530361290,1582.921658928,252384.518411402,1287.000076778,309652.571443345,1581.051428046,252009.369044725,1285.479478918,-82.084617,-88.015312,-5.930695,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.357000000,0.357000000,357000,6112,2497,2504,2.012234432,2.017875458,gpio35,gpio34,1.924369084,1.944378454,109309.071773435,804.115233056,310113.530361290,1582.921658928,252384.518411402,1287.000076778,309652.571443345,1581.051428046,252009.369044725,1285.479478918,-82.084617,-88.015312,-5.930695,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.358000000,0.358000000,358000,6113,2414,2333,1.945347985,1.880073260,gpio35,gpio34,1.924324788,1.944379423,-51730.093391355,11.477771918,310113.530361290,1582.921658928,252384.518411402,1287.000076778,309652.571443345,1581.051428046,252009.369044725,1285.479478918,-82.084617,-88.015312,-5.930695,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.359000000,0.359000000,359000,6114,2324,2170,1.872820513,1.748717949,gpio35,gpio34,1.924149181,1.944307864,-205079.337234582,-847.148177318,310113.530361290,1582.921658928,252384.518411402,1287.000076778,309652.571443345,1581.051428046,252009.369044725,1285.479478918,-82.084617,-88.015312,-5.930695,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.360000000,0.360000000,360000,6115,2257,2046,1.818827839,1.648791209,gpio35,gpio34,1.923873823,1.944182384,-321571.931321523,-1485.491802342,310113.530361290,1582.921658928,252384.518411402,1287.000076778,309652.571443345,1581.051428046,252009.369044725,1285.479478918,-82.084617,-88.015312,-5.930695,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.361000000,0.361000000,361000,6116,2216,1981,1.785787546,1.596410256,gpio35,gpio34,1.923546360,1.944023990,-382422.526910939,-1875.152903095,310113.530361290,1582.921658928,252384.518411402,1287.000076778,309652.571443345,1581.051428046,252009.369044725,1285.479478918,-82.084617,-88.015312,-5.930695,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.362000000,0.362000000,362000,6117,2183,1924,1.759194139,1.550476190,gpio35,gpio34,1.923173290,1.943839160,-435683.389748366,-2188.103056396,310113.530361290,1582.921658928,252384.518411402,1287.000076778,309652.571443345,1581.051428046,252009.369044725,1285.479478918,-82.084617,-88.015312,-5.930695,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.363000000,0.363000000,363000,6118,2177,1926,1.754358974,1.552087912,gpio35,gpio34,1.922802204,1.943649680,-433365.485819518,-2243.155918104,310113.530361290,1582.921658928,252384.518411402,1287.000076778,309652.571443345,1581.051428046,252009.369044725,1285.479478918,-82.084617,-88.015312,-5.930695,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.364000000,0.364000000,364000,6119,2225,2048,1.793040293,1.650402930,gpio35,gpio34,1.922529805,1.943499070,-318116.667448623,-1782.985044071,310113.530361290,1582.921658928,252384.518411402,1287.000076778,309652.571443345,1581.051428046,252009.369044725,1285.479478918,-82.084617,-88.015312,-5.930695,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.365000000,0.365000000,365000,6120,2294,2180,1.848644689,1.756776557,gpio35,gpio34,1.922364052,1.943404216,-193571.995200600,-1122.930964238,310113.530361290,1582.921658928,252384.518411402,1287.000076778,309652.571443345,1581.051428046,252009.369044725,1285.479478918,-82.084617,-88.015312,-5.930695,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.366000000,0.366000000,366000,6121,2381,2373,1.918754579,1.912307692,gpio35,gpio34,1.922353995,1.943379566,-11744.141182287,-291.814044192,310113.530361290,1582.921658928,252384.518411402,1287.000076778,309652.571443345,1581.051428046,252009.369044725,1285.479478918,-82.084617,-88.015312,-5.930695,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.367000000,0.367000000,367000,6122,2466,2545,1.987252747,2.050915751,gpio35,gpio34,1.922482557,1.943423439,150138.569321462,519.391437346,310294.907510050,1579.472634948,252532.131397805,1284.195835582,309698.655349167,1576.671495122,252046.874226663,1281.918358898,-74.844911,-80.705338,-5.860427,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,1,0,0,0,1003
0.368000000,0.368000000,368000,6123,2541,2681,2.047692308,2.160512821,gpio35,gpio34,1.922720587,1.943527708,277979.427410914,1234.384105462,310294.907510050,1579.472634948,252532.131397805,1284.195835582,309698.655349167,1576.671495122,252046.874226663,1281.918358898,-74.844911,-80.705338,-5.860427,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.369000000,0.369000000,369000,6124,2610,2800,2.103296703,2.256410256,gpio35,gpio34,1.923054277,1.943687477,389693.570059930,1891.420816145,310294.907510050,1579.472634948,252532.131397805,1284.195835582,309698.655349167,1576.671495122,252046.874226663,1281.918358898,-74.844911,-80.705338,-5.860427,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.370000000,0.370000000,370000,6125,2640,2842,2.127472527,2.290256410,gpio35,gpio34,1.923421479,1.943871262,428830.507810961,2175.734219151,310294.907510050,1579.472634948,252532.131397805,1284.195835582,309698.655349167,1576.671495122,252046.874226663,1281.918358898,-74.844911,-80.705338,-5.860427,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.371000000,0.371000000,371000,6126,2654,2860,2.138754579,2.304761905,gpio35,gpio34,1.923802820,1.944066146,445341.662155047,2307.120736048,310294.907510050,1579.472634948,252532.131397805,1284.195835582,309698.655349167,1576.671495122,252046.874226663,1281.918358898,-74.844911,-80.705338,-5.860427,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.372000000,0.372000000,372000,6127,2619,2765,2.110549451,2.228205128,gpio35,gpio34,1.924107222,1.944232629,355490.844885661,1970.907987521,310294.907510050,1579.472634948,252532.131397805,1284.195835582,309698.655349167,1576.671495122,252046.874226663,1281.918358898,-74.844911,-80.705338,-5.860427,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.373000000,0.373000000,373000,6128,2558,2640,2.061391941,2.127472527,gpio35,gpio34,1.924310587,1.944349788,237496.570347049,1386.987271096,310294.907510050,1579.472634948,252532.131397805,1284.195835582,309698.655349167,1576.671495122,252046.874226663,1281.918358898,-74.844911,-80.705338,-5.860427,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.374000000,0.374000000,374000,6129,2474,2449,1.993699634,1.973553114,gpio35,gpio34,1.924359830,1.944399138,57507.012292689,584.226777125,310294.907510050,1579.472634948,252532.131397805,1284.195835582,309698.655349167,1576.671495122,252046.874226663,1281.918358898,-74.844911,-80.705338,-5.860427,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.375000000,0.375000000,375000,6130,2383,2275,1.920366300,1.833333333,gpio35,gpio34,1.924268803,1.944375105,-106303.681621269,-284.512081910,310294.907510050,1579.472634948,252532.131397805,1284.195835582,309698.655349167,1576.671495122,252046.874226663,1281.918358898,-74.844911,-80.705338,-5.860427,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.376000000,0.376000000,376000,6131,2304,2138,1.856703297,1.722930403,gpio35,gpio34,1.924067465,1.944287433,-235129.484867971,-1037.900272557,310294.907510050,1579.472634948,252532.131397805,1284.195835582,309698.655349167,1576.671495122,252046.874226663,1281.918358898,-74.844911,-80.705338,-5.860427,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.377000000,0.377000000,377000,6132,2235,2008,1.801098901,1.618168498,gpio35,gpio34,1.923761566,1.944144245,-357238.690424578,-1695.133467074,310294.907510050,1579.472634948,252532.131397805,1284.195835582,309698.655349167,1576.671495122,252046.874226663,1281.918358898,-74.844911,-80.705338,-5.860427,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.378000000,0.378000000,378000,6133,2197,1954,1.770476190,1.574652015,gpio35,gpio34,1.923412456,1.943970577,-407701.406289843,-2055.964443781,310294.907510050,1579.472634948,252532.131397805,1284.195835582,309698.655349167,1576.671495122,252046.874226663,1281.918358898,-74.844911,-80.705338,-5.860427,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.379000000,0.379000000,379000,6134,2177,1915,1.754358974,1.543223443,gpio35,gpio34,1.923032267,1.943780965,-443997.005395996,-2244.711695218,310294.907510050,1579.472634948,252532.131397805,1284.195835582,309698.655349167,1576.671495122,252046.874226663,1281.918358898,-74.844911,-80.705338,-5.860427,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.380000000,0.380000000,380000,6135,2186,1941,1.761611722,1.564175824,gpio35,gpio34,1.922673411,1.943598796,-419084.141382304,-2156.605536376,310294.907510050,1579.472634948,252532.131397805,1284.195835582,309698.655349167,1576.671495122,252046.874226663,1281.918358898,-74.844911,-80.705338,-5.860427,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.381000000,0.381000000,381000,6136,2246,2095,1.809963370,1.688278388,gpio35,gpio34,1.922439016,1.943465161,-273734.075730252,-1582.039283197,310294.907510050,1579.472634948,252532.131397805,1284.195835582,309698.655349167,1576.671495122,252046.874226663,1281.918358898,-74.844911,-80.705338,-5.860427,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.382000000,0.382000000,382000,6137,2322,2257,1.871208791,1.818827839,gpio35,gpio34,1.922335405,1.943392904,-121000.477987453,-855.405023566,310294.907510050,1579.472634948,252532.131397805,1284.195835582,309698.655349167,1576.671495122,252046.874226663,1281.918358898,-74.844911,-80.705338,-5.860427,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.383000000,0.383000000,383000,6138,2410,2427,1.942124542,1.955824176,gpio35,gpio34,1.922368893,1.943391636,39109.268314001,-15.015468667,320424.331310293,1634.778236725,260775.917938273,1329.162251533,319269.474984116,1630.319770222,259836.043249874,1325.537279508,-77.919759,-83.619811,-5.700053,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,1,0,0,0,1003
0.384000000,0.384000000,384000,6139,2492,2604,2.008205128,2.098461538,gpio35,gpio34,1.922544986,1.943456449,205646.676756002,767.292731913,320424.331310293,1634.778236725,260775.917938273,1329.162251533,319269.474984116,1630.319770222,259836.043249874,1325.537279508,-77.919759,-83.619811,-5.700053,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.385000000,0.385000000,385000,6140,2568,2723,2.069450549,2.194358974,gpio35,gpio34,1.922816800,1.943582443,317433.152155673,1491.577659529,320424.331310293,1634.778236725,260775.917938273,1329.162251533,319269.474984116,1630.319770222,259836.043249874,1325.537279508,-77.919759,-83.619811,-5.700053,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.386000000,0.386000000,386000,6141,2615,2793,2.107326007,2.250769231,gpio35,gpio34,1.923144752,1.943746187,382993.437872004,1938.473639190,320424.331310293,1634.778236725,260775.917938273,1329.162251533,319269.474984116,1630.319770222,259836.043249874,1325.537279508,-77.919759,-83.619811,-5.700053,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.387000000,0.387000000,387000,6142,2648,2857,2.133919414,2.302344322,gpio35,gpio34,1.923523952,1.943936360,442841.501685319,2251.360471754,320424.331310293,1634.778236725,260775.917938273,1329.162251533,319269.474984116,1630.319770222,259836.043249874,1325.537279508,-77.919759,-83.619811,-5.700053,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.388000000,0.388000000,388000,6143,2651,2854,2.136336996,2.299926740,gpio35,gpio34,1.923900355,1.944128761,439575.329374984,2277.729593664,320424.331310293,1634.778236725,260775.917938273,1329.162251533,319269.474984116,1630.319770222,259836.043249874,1325.537279508,-77.919759,-83.619811,-5.700053,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.389000000,0.389000000,389000,6144,2597,2731,2.092820513,2.200805861,gpio35,gpio34,1.924177260,1.944277453,323379.190890983,1760.283181192,320424.331310293,1634.778236725,260775.917938273,1329.162251533,319269.474984116,1630.319770222,259836.043249874,1325.537279508,-77.919759,-83.619811,-5.700053,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.390000000,0.390000000,390000,6145,2530,2587,2.038827839,2.084761905,gpio35,gpio34,1.924337845,1.944372003,187535.932884920,1119.332124810,320424.331310293,1634.778236725,260775.917938273,1329.162251533,319269.474984116,1630.319770222,259836.043249874,1325.537279508,-77.919759,-83.619811,-5.700053,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.391000000,0.391000000,391000,6146,2443,2394,1.968717949,1.929230769,gpio35,gpio34,1.924342738,1.944396349,5714.114928923,288.218803603,320424.331310293,1634.778236725,260775.917938273,1329.162251533,319269.474984116,1630.319770222,259836.043249874,1325.537279508,-77.919759,-83.619811,-5.700053,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.392000000,0.392000000,392000,6147,2351,2220,1.894578755,1.789010989,gpio35,gpio34,1.924207406,1.944346531,-158044.786087672,-589.764208252,320424.331310293,1634.778236725,260775.917938273,1329.162251533,319269.474984116,1630.319770222,259836.043249874,1325.537279508,-77.919759,-83.619811,-5.700053,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.393000000,0.393000000,393000,6148,2280,2090,1.837362637,1.684249084,gpio35,gpio34,1.923967448,1.944239547,-280231.076343059,-1266.525860421,320424.331310293,1634.778236725,260775.917938273,1329.162251533,319269.474984116,1630.319770222,259836.043249874,1325.537279508,-77.919759,-83.619811,-5.700053,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.394000000,0.394000000,394000,6149,2218,1974,1.787399267,1.590769231,gpio35,gpio34,1.923634250,1.944082707,-389119.636534493,-1856.749303792,320424.331310293,1634.778236725,260775.917938273,1329.162251533,319269.474984116,1630.319770222,259836.043249874,1325.537279508,-77.919759,-83.619811,-5.700053,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.395000000,0.395000000,395000,6150,2189,1933,1.764029304,1.557728938,gpio35,gpio34,1.923268344,1.943902654,-427316.037949501,-2131.557217515,320424.331310293,1634.778236725,260775.917938273,1329.162251533,319269.474984116,1630.319770222,259836.043249874,1325.537279508,-77.919759,-83.619811,-5.700053,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.396000000,0.396000000,396000,6151,2173,1920,1.751135531,1.547252747,gpio35,gpio34,1.922892329,1.943709887,-439123.155415699,-2282.068233002,320424.331310293,1634.778236725,260775.917938273,1329.162251533,319269.474984116,1630.319770222,259836.043249874,1325.537279508,-77.919759,-83.619811,-5.700053,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.397000000,0.397000000,397000,6152,2210,2006,1.780952381,1.616556777,gpio35,gpio34,1.922585993,1.943547129,-357748.549079000,-1926.800215390,320424.331310293,1634.778236725,260775.917938273,1329.162251533,319269.474984116,1630.319770222,259836.043249874,1325.537279508,-77.919759,-83.619811,-5.700053,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.398000000,0.398000000,398000,6153,2268,2131,1.827692308,1.717289377,gpio35,gpio34,1.922380697,1.943431274,-239752.016836195,-1371.544089120,320424.331310293,1634.778236725,260775.917938273,1329.162251533,319269.474984116,1630.319770222,259836.043249874,1325.537279508,-77.919759,-83.619811,-5.700053,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.399000000,0.399000000,399000,6154,2350,2314,1.893772894,1.864761905,gpio35,gpio34,1.922323078,1.943381616,-67289.085491744,-587.879359919,320424.331310293,1634.778236725,260775.917938273,1329.162251533,319269.474984116,1630.319770222,259836.043249874,1325.537279508,-77.919759,-83.619811,-5.700053,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
