host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.400000000,0.400000000,400000,6155,2438,2489,1.964688645,2.005787546,gpio35,gpio34,1.922406542,1.943402923,97472.500764963,252.242669317,310665.522158887,1578.398081236,252833.754482596,1283.322165870,310122.465080854,1576.400026206,252391.789893210,1281.697640131,-82.262052,-87.934299,-5.672247,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,1,0,0,0,1003
0.401000000,0.401000000,401000,6156,2514,2637,2.025934066,2.125054945,gpio35,gpio34,1.922609191,1.943485454,236659.348157570,977.042646995,310665.522158887,1578.398081236,252833.754482596,1283.322165870,310122.465080854,1576.400026206,252391.789893210,1281.697640131,-82.262052,-87.934299,-5.672247,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.402000000,0.402000000,402000,6157,2588,2763,2.085567766,2.226593407,gpio35,gpio34,1.922913175,1.943627536,355002.582772688,1682.037503107,310665.522158887,1578.398081236,252833.754482596,1283.322165870,310122.465080854,1576.400026206,252391.789893210,1281.697640131,-82.262052,-87.934299,-5.672247,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.403000000,0.403000000,403000,6158,2631,2825,2.120219780,2.276556777,gpio35,gpio34,1.923266818,1.943804129,412996.416902003,2090.582379748,310665.522158887,1578.398081236,252833.754482596,1283.322165870,310122.465080854,1576.400026206,252391.789893210,1281.697640131,-82.262052,-87.934299,-5.672247,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.404000000,0.404000000,404000,6159,2652,2860,2.137142857,2.304761905,gpio35,gpio34,1.923648314,1.943997467,445522.279919344,2288.835174043,310665.522158887,1578.398081236,252833.754482596,1283.322165870,310122.465080854,1576.400026206,252391.789893210,1281.697640131,-82.262052,-87.934299,-5.672247,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.405000000,0.405000000,405000,6160,2644,2833,2.130695971,2.283003663,gpio35,gpio34,1.924007669,1.944184166,419666.780361580,2210.225052517,310665.522158887,1578.398081236,252833.754482596,1283.322165870,310122.465080854,1576.400026206,252391.789893210,1281.697640131,-82.262052,-87.934299,-5.672247,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.406000000,0.406000000,406000,6161,2576,2685,2.075897436,2.163736264,gpio35,gpio34,1.924247397,1.944315879,279962.793687847,1559.283893469,310665.522158887,1578.398081236,252833.754482596,1283.322165870,310122.465080854,1576.400026206,252391.789893210,1281.697640131,-82.262052,-87.934299,-5.672247,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.407000000,0.407000000,407000,6162,2498,2509,2.013040293,2.021904762,gpio35,gpio34,1.924345055,1.944384604,114047.423453394,813.592067640,310665.522158887,1578.398081236,252833.754482596,1283.322165870,310122.465080854,1576.400026206,252391.789893210,1281.697640131,-82.262052,-87.934299,-5.672247,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.408000000,0.408000000,408000,6163,2413,2335,1.944542125,1.881684982,gpio35,gpio34,1.924302395,1.944384761,-49819.810871726,1.864808079,310665.522158887,1578.398081236,252833.754482596,1283.322165870,310122.465080854,1576.400026206,252391.789893210,1281.697640131,-82.262052,-87.934299,-5.672247,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.409000000,0.409000000,409000,6164,2323,2169,1.872014652,1.747912088,gpio35,gpio34,1.924126004,1.944312391,-205994.295806122,-856.751528193,310665.522158887,1578.398081236,252833.754482596,1283.322165870,310122.465080854,1576.400026206,252391.789893210,1281.697640131,-82.262052,-87.934299,-5.672247,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.410000000,0.410000000,410000,6165,2254,2046,1.816410256,1.648791209,gpio35,gpio34,1.923850670,1.944184489,-321544.864664942,-1514.165871454,310665.522158887,1578.398081236,252833.754482596,1283.322165870,310122.465080854,1576.400026206,252391.789893210,1281.697640131,-82.262052,-87.934299,-5.672247,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.411000000,0.411000000,411000,6166,2214,1979,1.784175824,1.594798535,gpio35,gpio34,1.923521618,1.944024480,-384277.707860114,-1894.258137344,310665.522158887,1578.398081236,252833.754482596,1283.322165870,310122.465080854,1576.400026206,252391.789893210,1281.697640131,-82.262052,-87.934299,-5.672247,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.412000000,0.412000000,412000,6167,2179,1924,1.755970696,1.550476190,gpio35,gpio34,1.923148572,1.943836426,-435654.494977493,-2226.269506999,310665.522158887,1578.398081236,252833.754482596,1283.322165870,310122.465080854,1576.400026206,252391.789893210,1281.697640131,-82.262052,-87.934299,-5.672247,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.413000000,0.413000000,413000,6168,2176,1926,1.753553114,1.552087912,gpio35,gpio34,1.922777511,1.943646143,-433336.619943416,-2252.663719874,310665.522158887,1578.398081236,252833.754482596,1283.322165870,310122.465080854,1576.400026206,252391.789893210,1281.697640131,-82.262052,-87.934299,-5.672247,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.414000000,0.414000000,414000,6169,2225,2042,1.793040293,1.645567766,gpio35,gpio34,1.922500302,1.943495537,-323734.492055695,-1782.943177246,310665.522158887,1578.398081236,252833.754482596,1283.322165870,310122.465080854,1576.400026206,252391.789893210,1281.697640131,-82.262052,-87.934299,-5.672247,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.415000000,0.415000000,415000,6170,2291,2180,1.846227106,1.756776557,gpio35,gpio34,1.922334578,1.943398269,-193537.540365766,-1151.509621662,310665.522158887,1578.398081236,252833.754482596,1283.322165870,310122.465080854,1576.400026206,252391.789893210,1281.697640131,-82.262052,-87.934299,-5.672247,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.416000000,0.416000000,416000,6171,2366,2376,1.906666667,1.914725275,gpio35,gpio34,1.922326969,1.943361537,-8886.389993639,-434.846052487,310665.522158887,1578.398081236,252833.754482596,1283.322165870,310122.465080854,1576.400026206,252391.789893210,1281.697640131,-82.262052,-87.934299,-5.672247,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.417000000,0.417000000,417000,6172,2465,2549,1.986446886,2.054139194,gpio35,gpio34,1.922458781,1.943404623,153934.573028471,510.064712176,310974.658784803,1586.243130168,253085.343951666,1289.700610767,310347.761776227,1584.086805390,252575.146607427,1287.947403247,-75.005457,-81.140852,-6.135395,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,1,0,0,0,1003
0.418000000,0.418000000,418000,6173,2541,2681,2.047692308,2.160512821,gpio35,gpio34,1.922696835,1.943508910,278007.194036017,1234.606867812,310974.658784803,1586.243130168,253085.343951666,1289.700610767,310347.761776227,1584.086805390,252575.146607427,1287.947403247,-75.005457,-81.140852,-6.135395,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.419000000,0.419000000,419000,6174,2609,2797,2.102490842,2.253992674,gpio35,gpio34,1.923028131,1.943667892,386897.978109758,1882.103194939,310974.658784803,1586.243130168,253085.343951666,1289.700610767,310347.761776227,1584.086805390,252575.146607427,1287.947403247,-75.005457,-81.140852,-6.135395,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.420000000,0.420000000,420000,6175,2641,2844,2.128278388,2.291868132,gpio35,gpio34,1.923396971,1.943852503,430743.262800489,2185.506237153,310974.658784803,1586.243130168,253085.343951666,1289.700610767,310347.761776227,1584.086805390,252575.146607427,1287.947403247,-75.005457,-81.140852,-6.135395,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.421000000,0.421000000,421000,6176,2653,2860,2.137948718,2.304761905,gpio35,gpio34,1.923778336,1.944046599,445370.283850486,2297.802660445,310974.658784803,1586.243130168,253085.343951666,1289.700610767,310347.761776227,1584.086805390,252575.146607427,1287.947403247,-75.005457,-81.140852,-6.135395,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.422000000,0.422000000,422000,6177,2618,2765,2.109743590,2.228205128,gpio35,gpio34,1.924082762,1.944212296,355519.437959404,1961.599229993,310974.658784803,1586.243130168,253085.343951666,1289.700610767,310347.761776227,1584.086805390,252575.146607427,1287.947403247,-75.005457,-81.140852,-6.135395,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.423000000,0.423000000,423000,6178,2557,2634,2.060586081,2.122637363,gpio35,gpio34,1.924281317,1.944328670,231878.473210420,1377.687822326,310974.658784803,1586.243130168,253085.343951666,1289.700610767,310347.761776227,1584.086805390,252575.146607427,1287.947403247,-75.005457,-81.140852,-6.135395,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.424000000,0.424000000,424000,6179,2468,2449,1.988864469,1.973553114,gpio35,gpio34,1.924330589,1.944373205,57541.194870495,527.235823834,310974.658784803,1586.243130168,253085.343951666,1289.700610767,310347.761776227,1584.086805390,252575.146607427,1287.947403247,-75.005457,-81.140852,-6.135395,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.425000000,0.425000000,425000,6180,2382,2279,1.919560440,1.836556777,gpio35,gpio34,1.924242815,1.944348393,-102505.092147842,-293.745240278,310974.658784803,1586.243130168,253085.343951666,1289.700610767,310347.761776227,1584.086805390,252575.146607427,1287.947403247,-75.005457,-81.140852,-6.135395,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.426000000,0.426000000,426000,6181,2302,2139,1.855091575,1.723736264,gpio35,gpio34,1.924042309,1.944259136,-234158.024792667,-1056.664358561,310974.658784803,1586.243130168,253085.343951666,1289.700610767,310347.761776227,1584.086805390,252575.146607427,1287.947403247,-75.005457,-81.140852,-6.135395,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.427000000,0.427000000,427000,6182,2235,2007,1.801098901,1.617362637,gpio35,gpio34,1.923735629,1.944115976,-358150.422348449,-1694.798467404,310974.658784803,1586.243130168,253085.343951666,1289.700610767,310347.761776227,1584.086805390,252575.146607427,1287.947403247,-75.005457,-81.140852,-6.135395,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.428000000,0.428000000,428000,6183,2197,1952,1.770476190,1.573040293,gpio35,gpio34,1.923384933,1.943942336,-409553.336751339,-2055.629779110,310974.658784803,1586.243130168,253085.343951666,1289.700610767,310347.761776227,1584.086805390,252575.146607427,1287.947403247,-75.005457,-81.140852,-6.135395,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.429000000,0.429000000,429000,6184,2177,1915,1.754358974,1.543223443,gpio35,gpio34,1.923004772,1.943752752,-443964.863387931,-2244.377365212,310974.658784803,1586.243130168,253085.343951666,1289.700610767,310347.761776227,1584.086805390,252575.146607427,1287.947403247,-75.005457,-81.140852,-6.135395,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.430000000,0.430000000,430000,6185,2185,1945,1.760805861,1.567399267,gpio35,gpio34,1.922649167,1.943569806,-415287.590438049,-2165.811701494,310974.658784803,1586.243130168,253085.343951666,1289.700610767,310347.761776227,1584.086805390,252575.146607427,1287.947403247,-75.005457,-81.140852,-6.135395,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.431000000,0.431000000,431000,6186,2244,2088,1.808351648,1.682637363,gpio35,gpio34,1.922409155,1.943434587,-280293.534301989,-1600.776402944,310974.658784803,1586.243130168,253085.343951666,1289.700610767,310347.761776227,1584.086805390,252575.146607427,1287.947403247,-75.005457,-81.140852,-6.135395,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.432000000,0.432000000,432000,6187,2320,2256,1.869597070,1.818021978,gpio35,gpio34,1.922304768,1.943360750,-121906.715483320,-874.123406194,310974.658784803,1586.243130168,253085.343951666,1289.700610767,310347.761776227,1584.086805390,252575.146607427,1287.947403247,-75.005457,-81.140852,-6.135395,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.433000000,0.433000000,433000,6188,2408,2432,1.940512821,1.959853480,gpio35,gpio34,1.922342316,1.943357902,43850.598672929,-33.715132912,320388.266705622,1634.821634095,260746.566920047,1329.197535919,319195.326774307,1629.994322946,259775.698058867,1325.272673444,-77.930837,-83.484211,-5.553374,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,273,1,0,0,0,1003
0.434000000,0.434000000,434000,6189,2493,2605,2.009010989,2.099267399,gpio35,gpio34,1.922519241,1.943423555,206618.824706372,777.232249715,320388.266705622,1634.821634095,260746.566920047,1329.197535919,319195.326774307,1629.994322946,259775.698058867,1325.272673444,-77.930837,-83.484211,-5.553374,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,273,0,0,0,0,1003
0.435000000,0.435000000,435000,6190,2568,2725,2.069450549,2.195970696,gpio35,gpio34,1.922792693,1.943549582,319345.438227643,1491.967077019,320388.266705622,1634.821634095,260746.566920047,1329.197535919,319195.326774307,1629.994322946,259775.698058867,1325.272673444,-77.930837,-83.484211,-5.553374,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,273,0,0,0,0,1003
0.436000000,0.436000000,436000,6191,2614,2796,2.106520147,2.253186813,gpio35,gpio34,1.923123087,1.943712553,385844.921927451,1929.322506468,320388.266705622,1634.821634095,260746.566920047,1329.197535919,319195.326774307,1629.994322946,259775.698058867,1325.272673444,-77.930837,-83.484211,-5.553374,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,273,0,0,0,0,1003
0.437000000,0.437000000,437000,6192,2649,2857,2.134725275,2.302344322,gpio35,gpio34,1.923502308,1.943903565,442866.803448062,2261.298811753,320388.266705622,1634.821634095,260746.566920047,1329.197535919,319195.326774307,1629.994322946,259775.698058867,1325.272673444,-77.930837,-83.484211,-5.553374,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,273,0,0,0,0,1003
0.438000000,0.438000000,438000,6193,2651,2847,2.136336996,2.294285714,gpio35,gpio34,1.923873092,1.944095999,433012.833949116,2278.117834529,320388.266705622,1634.821634095,260746.566920047,1329.197535919,319195.326774307,1629.994322946,259775.698058867,1325.272673444,-77.930837,-83.484211,-5.553374,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,273,0,0,0,0,1003
0.439000000,0.439000000,439000,6194,2601,2726,2.096043956,2.196776557,gpio35,gpio34,1.924145995,1.944247947,318705.478499640,1798.831676992,320388.266705622,1634.821634095,260746.566920047,1329.197535919,319195.326774307,1629.994322946,259775.698058867,1325.272673444,-77.930837,-83.484211,-5.553374,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,273,0,0,0,0,1003
0.440000000,0.440000000,440000,6195,2523,2585,2.033186813,2.083150183,gpio35,gpio34,1.924304999,1.944336886,185690.225014618,1052.900303380,320388.266705622,1634.821634095,260746.566920047,1329.197535919,319195.326774307,1629.994322946,259775.698058867,1325.272673444,-77.930837,-83.484211,-5.553374,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,273,0,0,0,0,1003
0.441000000,0.441000000,441000,6196,2441,2398,1.967106227,1.932454212,gpio35,gpio34,1.924313148,1.944359655,9516.914383790,269.554217965,320388.266705622,1634.821634095,260746.566920047,1329.197535919,319195.326774307,1629.994322946,259775.698058867,1325.272673444,-77.930837,-83.484211,-5.553374,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,273,0,0,0,0,1003
0.442000000,0.442000000,442000,6197,2352,2222,1.895384615,1.790622711,gpio35,gpio34,1.924179458,1.944310680,-156128.009971359,-579.789646923,320388.266705622,1634.821634095,260746.566920047,1329.197535919,319195.326774307,1629.994322946,259775.698058867,1325.272673444,-77.930837,-83.484211,-5.553374,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,273,0,0,0,0,1003
0.443000000,0.443000000,443000,6198,2279,2091,1.836556777,1.685054945,gpio35,gpio34,1.923940333,1.944202926,-279257.327272413,-1275.641595241,320388.266705622,1634.821634095,260746.566920047,1329.197535919,319195.326774307,1629.994322946,259775.698058867,1325.272673444,-77.930837,-83.484211,-5.553374,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,273,0,0,0,0,1003
0.444000000,0.444000000,444000,6199,2215,1977,1.784981685,1.593186813,gpio35,gpio34,1.923609580,1.944043705,-386264.640673818,-1884.936244465,320388.266705622,1634.821634095,260746.566920047,1329.197535919,319195.326774307,1629.994322946,259775.698058867,1325.272673444,-77.930837,-83.484211,-5.553374,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,273,0,0,0,0,1003
0.445000000,0.445000000,445000,6200,2187,1936,1.762417582,1.560146520,gpio35,gpio34,1.923246117,1.943862079,-424463.897084686,-2150.175810454,320388.266705622,1634.821634095,260746.566920047,1329.197535919,319195.326774307,1629.994322946,259775.698058867,1325.272673444,-77.930837,-83.484211,-5.553374,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,273,0,0,0,0,1003
0.446000000,0.446000000,446000,6201,2175,1916,1.752747253,1.544029304,gpio35,gpio34,1.922866900,1.943670964,-442861.638578598,-2262.507564172,320388.266705622,1634.821634095,260746.566920047,1329.197535919,319195.326774307,1629.994322946,259775.698058867,1325.272673444,-77.930837,-83.484211,-5.553374,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,273,0,0,0,0,1003
0.447000000,0.447000000,447000,6202,2209,2008,1.780146520,1.618168498,gpio35,gpio34,1.922562202,1.943507439,-355836.632141437,-1935.879589610,320388.266705622,1634.821634095,260746.566920047,1329.197535919,319195.326774307,1629.994322946,259775.698058867,1325.272673444,-77.930837,-83.484211,-5.553374,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,273,0,0,0,0,1003
0.448000000,0.448000000,448000,6203,2265,2133,1.825274725,1.718901099,gpio35,gpio34,1.922358541,1.943389207,-237842.011815570,-1399.694705554,320388.266705622,1634.821634095,260746.566920047,1329.197535919,319195.326774307,1629.994322946,259775.698058867,1325.272673444,-77.930837,-83.484211,-5.553374,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,273,0,0,0,0,1003
0.449000000,0.449000000,449000,6204,2349,2312,1.892967033,1.863150183,gpio35,gpio34,1.922299332,1.943338784,-69145.431554339,-596.921504149,320388.266705622,1634.821634095,260746.566920047,1329.197535919,319195.326774307,1629.994322946,259775.698058867,1325.272673444,-77.930837,-83.484211,-5.553374,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,273,0,0,0,0,1003
