host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.450000000,0.450000000,450000,6205,2437,2489,1.963882784,2.005787546,gpio35,gpio34,1.922382820,1.943359328,97500.231587531,243.209567231,309750.791255388,1582.914547033,252089.304802227,1286.994294427,309314.611349364,1580.852613149,251734.321724273,1285.317831760,-82.152243,-87.856438,-5.704195,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,274,1,0,0,0,1003
0.451000000,0.451000000,451000,6206,2518,2635,2.029157509,2.123443223,gpio35,gpio34,1.922583881,1.943445127,234804.830710215,1015.719381982,309750.791255388,1582.914547033,252089.304802227,1286.994294427,309314.611349364,1580.852613149,251734.321724273,1285.317831760,-82.152243,-87.856438,-5.704195,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,274,0,0,0,0,1003
0.452000000,0.452000000,452000,6207,2588,2765,2.085567766,2.228205128,gpio35,gpio34,1.922889502,1.943587249,356914.360920979,1682.514918183,309750.791255388,1582.914547033,252089.304802227,1286.994294427,309314.611349364,1580.852613149,251734.321724273,1285.317831760,-82.152243,-87.856438,-5.704195,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,274,0,0,0,0,1003
0.453000000,0.453000000,453000,6208,2630,2822,2.119413919,2.274139194,gpio35,gpio34,1.923240752,1.943763076,410200.731924397,2081.519156615,309750.791255388,1582.914547033,252089.304802227,1286.994294427,309314.611349364,1580.852613149,251734.321724273,1285.317831760,-82.152243,-87.856438,-5.704195,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,274,0,0,0,0,1003
0.454000000,0.454000000,454000,6209,2652,2863,2.137142857,2.307179487,gpio35,gpio34,1.923624690,1.943956456,448376.052244015,2289.321174927,309750.791255388,1582.914547033,252089.304802227,1286.994294427,309314.611349364,1580.852613149,251734.321724273,1285.317831760,-82.152243,-87.856438,-5.704195,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,274,0,0,0,0,1003
0.455000000,0.455000000,455000,6210,2648,2833,2.133919414,2.283003663,gpio35,gpio34,1.923984069,1.944146419,419694.368105277,2248.871210576,309750.791255388,1582.914547033,252089.304802227,1286.994294427,309314.611349364,1580.852613149,251734.321724273,1285.317831760,-82.152243,-87.856438,-5.704195,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,274,0,0,0,0,1003
0.456000000,0.456000000,456000,6211,2576,2682,2.075897436,2.161318681,gpio35,gpio34,1.924221404,1.944278170,277167.023035151,1559.730762194,309750.791255388,1582.914547033,252089.304802227,1286.994294427,309314.611349364,1580.852613149,251734.321724273,1285.317831760,-82.152243,-87.856438,-5.704195,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,274,0,0,0,0,1003
0.457000000,0.457000000,457000,6212,2497,2501,2.012234432,2.015457875,gpio35,gpio34,1.924312641,1.944346126,106548.897223601,804.498328702,309750.791255388,1582.914547033,252089.304802227,1286.994294427,309314.611349364,1580.852613149,251734.321724273,1285.317831760,-82.152243,-87.856438,-5.704195,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,274,0,0,0,0,1003
0.458000000,0.458000000,458000,6213,2413,2335,1.944542125,1.881684982,gpio35,gpio34,1.924270013,1.944346322,-49781.956418890,2.320323674,309750.791255388,1582.914547033,252089.304802227,1286.994294427,309314.611349364,1580.852613149,251734.321724273,1285.317831760,-82.152243,-87.856438,-5.704195,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,274,0,0,0,0,1003
0.459000000,0.459000000,459000,6214,2324,2168,1.872820513,1.747106227,gpio35,gpio34,1.924092849,1.944274796,-206897.589477289,-846.756307320,309750.791255388,1582.914547033,252089.304802227,1286.994294427,309314.611349364,1580.852613149,251734.321724273,1285.317831760,-82.152243,-87.856438,-5.704195,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,274,0,0,0,0,1003
0.460000000,0.460000000,460000,6215,2255,2047,1.817216117,1.649597070,gpio35,gpio34,1.923818353,1.944147737,-320565.034503338,-1504.180645802,309750.791255388,1582.914547033,252089.304802227,1286.994294427,309314.611349364,1580.852613149,251734.321724273,1285.317831760,-82.152243,-87.856438,-5.704195,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,274,0,0,0,0,1003
0.461000000,0.461000000,461000,6216,2214,1980,1.784175824,1.595604396,gpio35,gpio34,1.923490139,1.943987766,-383298.857528672,-1893.823057712,309750.791255388,1582.914547033,252089.304802227,1286.994294427,309314.611349364,1580.852613149,251734.321724273,1285.317831760,-82.152243,-87.856438,-5.704195,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,274,0,0,0,0,1003
0.462000000,0.462000000,462000,6217,2179,1919,1.755970696,1.546446886,gpio35,gpio34,1.923113096,1.943799748,-440323.285113681,-2225.834862445,309750.791255388,1582.914547033,252089.304802227,1286.994294427,309314.611349364,1580.852613149,251734.321724273,1285.317831760,-82.152243,-87.856438,-5.704195,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,274,0,0,0,0,1003
0.463000000,0.463000000,463000,6218,2178,1928,1.755164835,1.553699634,gpio35,gpio34,1.922743683,1.943611114,-431412.969402619,-2233.149188377,309750.791255388,1582.914547033,252089.304802227,1286.994294427,309314.611349364,1580.852613149,251734.321724273,1285.317831760,-82.152243,-87.856438,-5.704195,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,274,0,0,0,0,1003
0.464000000,0.464000000,464000,6219,2226,2040,1.793846154,1.643956044,gpio35,gpio34,1.922464895,1.943461349,-325577.206243638,-1772.988321075,309750.791255388,1582.914547033,252089.304802227,1286.994294427,309314.611349364,1580.852613149,251734.321724273,1285.317831760,-82.152243,-87.856438,-5.704195,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,274,0,0,0,0,1003
0.465000000,0.465000000,465000,6220,2289,2185,1.844615385,1.760805861,gpio35,gpio34,1.922303236,1.943362503,-188790.639952673,-1170.185202729,309750.791255388,1582.914547033,252089.304802227,1286.994294427,309314.611349364,1580.852613149,251734.321724273,1285.317831760,-82.152243,-87.856438,-5.704195,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,274,0,0,0,0,1003
0.466000000,0.466000000,466000,6221,2379,2373,1.917142857,1.912307692,gpio35,gpio34,1.922293240,1.943336283,-11673.118637357,-310.400546062,309750.791255388,1582.914547033,252089.304802227,1286.994294427,309314.611349364,1580.852613149,251734.321724273,1285.317831760,-82.152243,-87.856438,-5.704195,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,274,0,0,0,0,1003
0.467000000,0.467000000,467000,6222,2466,2543,1.987252747,2.049304029,gpio35,gpio34,1.922420251,1.943380199,148327.300304748,519.903843566,310823.954303969,1585.771262059,252962.693779732,1289.316956725,310171.058555053,1583.128121984,252431.337476217,1287.167942300,-74.873348,-80.801291,-5.927943,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,275,1,0,0,0,1003
0.468000000,0.468000000,468000,6223,2539,2680,2.046080586,2.159706960,gpio35,gpio34,1.922657538,1.943482900,277111.079932766,1215.815677688,310823.954303969,1585.771262059,252962.693779732,1289.316956725,310171.058555053,1583.128121984,252431.337476217,1287.167942300,-74.873348,-80.801291,-5.927943,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,275,0,0,0,0,1003
0.469000000,0.469000000,469000,6224,2610,2801,2.103296703,2.257216117,gpio35,gpio34,1.922992097,1.943642714,390708.311468359,1891.951278387,310823.954303969,1585.771262059,252962.693779732,1289.316956725,310171.058555053,1583.128121984,252431.337476217,1287.167942300,-74.873348,-80.801291,-5.927943,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,275,0,0,0,0,1003
0.470000000,0.470000000,470000,6225,2641,2842,2.128278388,2.290256410,gpio35,gpio34,1.923359361,1.943827349,428903.124208433,2185.804311724,310823.954303969,1585.771262059,252962.693779732,1289.316956725,310171.058555053,1583.128121984,252431.337476217,1287.167942300,-74.873348,-80.801291,-5.927943,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,275,0,0,0,0,1003
0.471000000,0.471000000,471000,6226,2655,2862,2.139560440,2.306373626,gpio35,gpio34,1.923742375,1.944023082,447296.426475221,2317.180758529,310823.954303969,1585.771262059,252962.693779732,1289.316956725,310171.058555053,1583.128121984,252431.337476217,1287.167942300,-74.873348,-80.801291,-5.927943,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,275,0,0,0,0,1003
0.472000000,0.472000000,472000,6227,2619,2760,2.110549451,2.224175824,gpio35,gpio34,1.924042809,1.944189609,350855.882554666,1971.417789185,310823.954303969,1585.771262059,252962.693779732,1289.316956725,310171.058555053,1583.128121984,252431.337476217,1287.167942300,-74.873348,-80.801291,-5.927943,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,275,0,0,0,0,1003
0.473000000,0.473000000,473000,6228,2558,2640,2.061391941,2.127472527,gpio35,gpio34,1.924246238,1.944306811,237571.794326135,1387.496562959,310823.954303969,1585.771262059,252962.693779732,1289.316956725,310171.058555053,1583.128121984,252431.337476217,1287.167942300,-74.873348,-80.801291,-5.927943,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,275,0,0,0,0,1003
0.474000000,0.474000000,474000,6229,2468,2448,1.988864469,1.972747253,gpio35,gpio34,1.924294739,1.944351369,56641.050778246,527.494594932,310823.954303969,1585.771262059,252962.693779732,1289.316956725,310171.058555053,1583.128121984,252431.337476217,1287.167942300,-74.873348,-80.801291,-5.927943,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,275,0,0,0,0,1003
0.475000000,0.475000000,475000,6230,2382,2276,1.919560440,1.834139194,gpio35,gpio34,1.924204584,1.944326578,-105286.556635099,-293.486727951,310823.954303969,1585.771262059,252962.693779732,1289.316956725,310171.058555053,1583.128121984,252431.337476217,1287.167942300,-74.873348,-80.801291,-5.927943,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,275,0,0,0,0,1003
0.476000000,0.476000000,476000,6231,2303,2138,1.855897436,1.722930403,gpio35,gpio34,1.924003310,1.944238149,-235054.487276337,-1046.865943952,310823.954303969,1585.771262059,252962.693779732,1289.316956725,310171.058555053,1583.128121984,252431.337476217,1287.167942300,-74.873348,-80.801291,-5.927943,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,275,0,0,0,0,1003
0.477000000,0.477000000,477000,6232,2233,2009,1.799487179,1.618974359,gpio35,gpio34,1.923698281,1.944093398,-356222.657560985,-1713.630333591,310823.954303969,1585.771262059,252962.693779732,1289.316956725,310171.058555053,1583.128121984,252431.337476217,1287.167942300,-74.873348,-80.801291,-5.927943,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,275,0,0,0,0,1003
0.478000000,0.478000000,478000,6233,2198,1952,1.771282051,1.573040293,gpio35,gpio34,1.923347623,1.943920586,-409509.720267763,-2045.822331049,310823.954303969,1585.771262059,252962.693779732,1289.316956725,310171.058555053,1583.128121984,252431.337476217,1287.167942300,-74.873348,-80.801291,-5.927943,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,275,0,0,0,0,1003
0.479000000,0.479000000,479000,6234,2176,1914,1.753553114,1.542417582,gpio35,gpio34,1.922966693,1.943730219,-444862.400790388,-2253.660046187,310823.954303969,1585.771262059,252962.693779732,1289.316956725,310171.058555053,1583.128121984,252431.337476217,1287.167942300,-74.873348,-80.801291,-5.927943,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,275,0,0,0,0,1003
0.480000000,0.480000000,480000,6235,2184,1936,1.760000000,1.560146520,gpio35,gpio34,1.922603872,1.943546489,-423713.112459502,-2175.085099789,310823.954303969,1585.771262059,252962.693779732,1289.316956725,310171.058555053,1583.128121984,252431.337476217,1287.167942300,-74.873348,-80.801291,-5.927943,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,275,0,0,0,0,1003
0.481000000,0.481000000,481000,6236,2244,2083,1.808351648,1.678608059,gpio35,gpio34,1.922359877,1.943411294,-284946.189723221,-1600.500367046,310823.954303969,1585.771262059,252962.693779732,1289.316956725,310171.058555053,1583.128121984,252431.337476217,1287.167942300,-74.873348,-80.801291,-5.927943,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,275,0,0,0,0,1003
0.482000000,0.482000000,482000,6237,2321,2255,1.870402930,1.817216117,gpio35,gpio34,1.922254733,1.943338286,-122790.277170931,-864.307485538,310823.954303969,1585.771262059,252962.693779732,1289.316956725,310171.058555053,1583.128121984,252431.337476217,1287.167942300,-74.873348,-80.801291,-5.927943,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,275,0,0,0,0,1003
0.483000000,0.483000000,483000,6238,2408,2432,1.940512821,1.959853480,gpio35,gpio34,1.922292332,1.943335460,43909.030816555,-33.449188970,321409.078031772,1639.121873688,261577.349680926,1332.693860993,320135.976526958,1634.325630376,260541.241679424,1328.794258333,-78.143969,-83.518423,-5.374454,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,276,1,0,0,0,1003
0.484000000,0.484000000,484000,6239,2493,2604,2.009010989,2.098461538,gpio35,gpio34,1.922468501,1.943401136,205736.088148305,777.497927712,321409.078031772,1639.121873688,261577.349680926,1332.693860993,320135.976526958,1634.325630376,260541.241679424,1328.794258333,-78.143969,-83.518423,-5.374454,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,276,0,0,0,0,1003
0.485000000,0.485000000,485000,6240,2566,2723,2.067838828,2.194358974,gpio35,gpio34,1.922740391,1.943525573,317522.474136583,1473.152167750,321409.078031772,1639.121873688,261577.349680926,1332.693860993,320135.976526958,1634.325630376,260541.241679424,1328.794258333,-78.143969,-83.518423,-5.374454,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,276,0,0,0,0,1003
0.486000000,0.486000000,486000,6241,2615,2793,2.107326007,2.250769231,gpio35,gpio34,1.923068420,1.943689374,383082.670530933,1939.146894490,321409.078031772,1639.121873688,261577.349680926,1332.693860993,320135.976526958,1634.325630376,260541.241679424,1328.794258333,-78.143969,-83.518423,-5.374454,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,276,0,0,0,0,1003
0.487000000,0.487000000,487000,6242,2648,2853,2.133919414,2.299120879,gpio35,gpio34,1.923444473,1.943879604,439166.204033390,2252.033053799,321409.078031772,1639.121873688,261577.349680926,1332.693860993,320135.976526958,1634.325630376,260541.241679424,1328.794258333,-78.143969,-83.518423,-5.374454,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,276,0,0,0,0,1003
0.488000000,0.488000000,488000,6243,2649,2846,2.134725275,2.293479853,gpio35,gpio34,1.923814508,1.944070449,432139.265942508,2259.321181540,321409.078031772,1639.121873688,261577.349680926,1332.693860993,320135.976526958,1634.325630376,260541.241679424,1328.794258333,-78.143969,-83.518423,-5.374454,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,276,0,0,0,0,1003
0.489000000,0.489000000,489000,6244,2604,2727,2.098461538,2.197582418,gpio35,gpio34,1.924088276,1.944224840,319715.004600139,1827.754624626,321409.078031772,1639.121873688,261577.349680926,1332.693860993,320135.976526958,1634.325630376,260541.241679424,1328.794258333,-78.143969,-83.518423,-5.374454,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,276,0,0,0,0,1003
0.490000000,0.490000000,490000,6245,2530,2583,2.038827839,2.081538462,gpio35,gpio34,1.924245726,1.944319443,183875.410780367,1119.954971242,321409.078031772,1639.121873688,261577.349680926,1332.693860993,320135.976526958,1634.325630376,260541.241679424,1328.794258333,-78.143969,-83.518423,-5.374454,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,276,0,0,0,0,1003
0.491000000,0.491000000,491000,6246,2440,2396,1.966300366,1.930842491,gpio35,gpio34,1.924252323,1.944341424,7703.914963773,260.220544807,321409.078031772,1639.121873688,261577.349680926,1332.693860993,320135.976526958,1634.325630376,260541.241679424,1328.794258333,-78.143969,-83.518423,-5.374454,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,276,0,0,0,0,1003
0.492000000,0.492000000,492000,6247,2353,2220,1.896190476,1.789010989,gpio35,gpio34,1.924117081,1.944293273,-157939.196391956,-570.033664820,321409.078031772,1639.121873688,261577.349680926,1332.693860993,320135.976526958,1634.325630376,260541.241679424,1328.794258333,-78.143969,-83.518423,-5.374454,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,276,0,0,0,0,1003
0.493000000,0.493000000,493000,6248,2278,2088,1.835750916,1.682637363,gpio35,gpio34,1.923875602,1.944184731,-282007.812776139,-1284.975690708,321409.078031772,1639.121873688,261577.349680926,1332.693860993,320135.976526958,1634.325630376,260541.241679424,1328.794258333,-78.143969,-83.518423,-5.374454,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,276,0,0,0,0,1003
0.494000000,0.494000000,494000,6249,2217,1975,1.786593407,1.591575092,gpio35,gpio34,1.923543301,1.944027140,-388071.265422490,-1865.640523454,321409.078031772,1639.121873688,261577.349680926,1332.693860993,320135.976526958,1634.325630376,260541.241679424,1328.794258333,-78.143969,-83.518423,-5.374454,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,276,0,0,0,0,1003
0.495000000,0.495000000,495000,6250,2187,1934,1.762417582,1.558534799,gpio35,gpio34,1.923178293,1.943845530,-426268.715208610,-2149.979706752,321409.078031772,1639.121873688,261577.349680926,1332.693860993,320135.976526958,1634.325630376,260541.241679424,1328.794258333,-78.143969,-83.518423,-5.374454,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,276,0,0,0,0,1003
0.496000000,0.496000000,496000,6251,2176,1922,1.753553114,1.548864469,gpio35,gpio34,1.922803979,1.943655238,-437135.769727999,-2252.771495780,321409.078031772,1639.121873688,261577.349680926,1332.693860993,320135.976526958,1634.325630376,260541.241679424,1328.794258333,-78.143969,-83.518423,-5.374454,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,276,0,0,0,0,1003
0.497000000,0.497000000,497000,6252,2210,2003,1.780952381,1.614139194,gpio35,gpio34,1.922495314,1.943492535,-360468.702124737,-1926.153257287,321409.078031772,1639.121873688,261577.349680926,1332.693860993,320135.976526958,1634.325630376,260541.241679424,1328.794258333,-78.143969,-83.518423,-5.374454,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,276,0,0,0,0,1003
0.498000000,0.498000000,498000,6253,2266,2133,1.826080586,1.718901099,gpio35,gpio34,1.922291720,1.943375123,-237763.898381137,-1389.978099563,321409.078031772,1639.121873688,261577.349680926,1332.693860993,320135.976526958,1634.325630376,260541.241679424,1328.794258333,-78.143969,-83.518423,-5.374454,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,276,0,0,0,0,1003
0.499000000,0.499000000,499000,6254,2350,2312,1.893772894,1.863150183,gpio35,gpio34,1.922232578,1.943325521,-69067.396233341,-587.214614764,321409.078031772,1639.121873688,261577.349680926,1332.693860993,320135.976526958,1634.325630376,260541.241679424,1328.794258333,-78.143969,-83.518423,-5.374454,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,276,0,0,0,0,1003
