host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.500000000,0.500000000,500000,6255,2441,2492,1.967106227,2.008205128,gpio35,gpio34,1.922318551,1.943349301,100401.519681857,281.527232109,309328.643042621,1581.436612118,251745.741355468,1285.792654195,308885.185196944,1579.392764186,251384.835158674,1284.130896376,-82.085698,-88.041257,-5.955559,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,277,1,0,0,0,1003
0.501000000,0.501000000,501000,6256,2518,2637,2.029157509,2.125054945,gpio35,gpio34,1.922521287,1.943435110,236762.107246897,1015.838086019,309328.643042621,1581.436612118,251745.741355468,1285.792654195,308885.185196944,1579.392764186,251384.835158674,1284.130896376,-82.085698,-88.041257,-5.955559,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,277,0,0,0,0,1003
0.502000000,0.502000000,502000,6257,2588,2767,2.085567766,2.229816850,gpio35,gpio34,1.922828583,1.943577242,358869.680181125,1682.633503516,309328.643042621,1581.436612118,251745.741355468,1285.792654195,308885.185196944,1579.392764186,251384.835158674,1284.130896376,-82.085698,-88.041257,-5.955559,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,277,0,0,0,0,1003
0.503000000,0.503000000,503000,6258,2631,2827,2.120219780,2.278168498,gpio35,gpio34,1.923183923,1.943753885,414977.426673932,2091.177784156,309328.643042621,1581.436612118,251745.741355468,1285.792654195,308885.185196944,1579.392764186,251384.835158674,1284.130896376,-82.085698,-88.041257,-5.955559,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,277,0,0,0,0,1003
0.504000000,0.504000000,504000,6259,2654,2863,2.138754579,2.307179487,gpio35,gpio34,1.923567918,1.943948886,448442.418951051,2308.510304635,309328.643042621,1581.436612118,251745.741355468,1285.792654195,308885.185196944,1579.392764186,251384.835158674,1284.130896376,-82.085698,-88.041257,-5.955559,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,277,0,0,0,0,1003
0.505000000,0.505000000,505000,6260,2646,2826,2.132307692,2.277362637,gpio35,gpio34,1.923921713,1.944137244,413172.896558757,2229.880507978,309328.643042621,1581.436612118,251745.741355468,1285.792654195,308885.185196944,1579.392764186,251384.835158674,1284.130896376,-82.085698,-88.041257,-5.955559,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,277,0,0,0,0,1003
0.506000000,0.506000000,506000,6261,2576,2690,2.075897436,2.167765568,gpio35,gpio34,1.924165557,1.944269005,284768.727003425,1559.839371887,309328.643042621,1581.436612118,251745.741355468,1285.792654195,308885.185196944,1579.392764186,251384.835158674,1284.130896376,-82.085698,-88.041257,-5.955559,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,277,0,0,0,0,1003
0.507000000,0.507000000,507000,6262,2497,2503,2.012234432,2.017069597,gpio35,gpio34,1.924258461,1.944336970,108496.337870608,804.606829785,309328.643042621,1581.436612118,251745.741355468,1285.792654195,308885.185196944,1579.392764186,251384.835158674,1284.130896376,-82.085698,-88.041257,-5.955559,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,277,0,0,0,0,1003
0.508000000,0.508000000,508000,6263,2412,2335,1.943736264,1.881684982,gpio35,gpio34,1.924215887,1.944336369,-49718.683751630,-7.111444538,309328.643042621,1581.436612118,251745.741355468,1285.792654195,308885.185196944,1579.392764186,251384.835158674,1284.130896376,-82.085698,-88.041257,-5.955559,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,277,0,0,0,0,1003
0.509000000,0.509000000,509000,6264,2322,2170,1.871208791,1.748717949,gpio35,gpio34,1.924040390,1.944263242,-204952.159543596,-865.718804558,309328.643042621,1581.436612118,251745.741355468,1285.792654195,308885.185196944,1579.392764186,251384.835158674,1284.130896376,-82.085698,-88.041257,-5.955559,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,277,0,0,0,0,1003
0.510000000,0.510000000,510000,6265,2257,2047,1.818827839,1.649597070,gpio35,gpio34,1.923765946,1.944137806,-320503.770538679,-1484.963537366,309328.643042621,1581.436612118,251745.741355468,1285.792654195,308885.185196944,1579.392764186,251384.835158674,1284.130896376,-82.085698,-88.041257,-5.955559,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,277,0,0,0,0,1003
0.511000000,0.511000000,511000,6266,2212,1978,1.782564103,1.593992674,gpio35,gpio34,1.923436173,1.943976233,-385119.875367076,-1912.785809561,309328.643042621,1581.436612118,251745.741355468,1285.792654195,308885.185196944,1579.392764186,251384.835158674,1284.130896376,-82.085698,-88.041257,-5.955559,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,277,0,0,0,0,1003
0.512000000,0.512000000,512000,6267,2180,1922,1.756776557,1.548864469,gpio35,gpio34,1.923061601,1.943789033,-437436.930586498,-2216.158169161,309328.643042621,1581.436612118,251745.741355468,1285.792654195,308885.185196944,1579.392764186,251384.835158674,1284.130896376,-82.085698,-88.041257,-5.955559,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,277,0,0,0,0,1003
0.513000000,0.513000000,513000,6268,2178,1921,1.755164835,1.548058608,gpio35,gpio34,1.922686598,1.943600409,-437940.603925461,-2233.022332579,309328.643042621,1581.436612118,251745.741355468,1285.792654195,308885.185196944,1579.392764186,251384.835158674,1284.130896376,-82.085698,-88.041257,-5.955559,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,277,0,0,0,0,1003
0.514000000,0.514000000,514000,6269,2225,2047,1.793040293,1.649597070,gpio35,gpio34,1.922413509,1.943449849,-318922.769358261,-1782.401752927,309328.643042621,1581.436612118,251745.741355468,1285.792654195,308885.185196944,1579.392764186,251384.835158674,1284.130896376,-82.085698,-88.041257,-5.955559,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,277,0,0,0,0,1003
0.515000000,0.515000000,515000,6270,2294,2187,1.848644689,1.762417582,gpio35,gpio34,1.922253513,1.943355043,-186848.408851930,-1122.348256385,309328.643042621,1581.436612118,251745.741355468,1285.792654195,308885.185196944,1579.392764186,251384.835158674,1284.130896376,-82.085698,-88.041257,-5.955559,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,277,0,0,0,0,1003
0.516000000,0.516000000,516000,6271,2379,2372,1.917142857,1.911501832,gpio35,gpio34,1.922242761,1.943328831,-12556.160576364,-310.312240635,309328.643042621,1581.436612118,251745.741355468,1285.792654195,308885.185196944,1579.392764186,251384.835158674,1284.130896376,-82.085698,-88.041257,-5.955559,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,277,0,0,0,0,1003
0.517000000,0.517000000,517000,6272,2454,2488,1.977582418,2.004981685,gpio35,gpio34,1.922325500,1.943363085,96625.186851989,405.510131159,311282.893899914,1585.626421195,253336.199730174,1289.199193346,310686.726693315,1583.122292938,252851.011698698,1287.163202973,-74.817820,-80.492364,-5.674544,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,1,0,0,0,1003
0.518000000,0.518000000,518000,6273,2494,2543,2.009816850,2.049304029,gpio35,gpio34,1.922452479,1.943429539,148289.626490377,786.711052790,311282.893899914,1585.626421195,253336.199730174,1289.199193346,310686.726693315,1583.122292938,252851.011698698,1287.163202973,-74.817820,-80.492364,-5.674544,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,0,0,0,0,1003
0.519000000,0.519000000,519000,6274,2555,2656,2.058974359,2.140366300,gpio35,gpio34,1.922670392,1.943545083,254486.797323015,1367.874150174,311282.893899914,1585.626421195,253336.199730174,1289.199193346,310686.726693315,1583.122292938,252851.011698698,1287.163202973,-74.817820,-80.492364,-5.674544,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,0,0,0,0,1003
0.520000000,0.520000000,520000,6275,2590,2756,2.087179487,2.220952381,gpio35,gpio34,1.922968674,1.943688718,348343.337480672,1700.411903815,311282.893899914,1585.626421195,253336.199730174,1289.199193346,310686.726693315,1583.122292938,252851.011698698,1287.163202973,-74.817820,-80.492364,-5.674544,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,0,0,0,0,1003
0.521000000,0.521000000,521000,6276,2588,2799,2.085567766,2.255604396,gpio35,gpio34,1.923301310,1.943830597,388462.735733833,1679.631170323,311282.893899914,1585.626421195,253336.199730174,1289.199193346,310686.726693315,1583.122292938,252851.011698698,1287.163202973,-74.817820,-80.492364,-5.674544,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,0,0,0,0,1003
0.522000000,0.522000000,522000,6277,2516,2731,2.027545788,2.200805861,gpio35,gpio34,1.923578815,1.943914312,324078.774668713,991.059961982,311282.893899914,1585.626421195,253336.199730174,1289.199193346,310686.726693315,1583.122292938,252851.011698698,1287.163202973,-74.817820,-80.492364,-5.674544,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,0,0,0,0,1003
0.523000000,0.523000000,523000,6278,2455,2591,1.978388278,2.087985348,gpio35,gpio34,1.923743221,1.943948786,191999.258157071,408.119093583,311282.893899914,1585.626421195,253336.199730174,1289.199193346,310686.726693315,1583.122292938,252851.011698698,1287.163202973,-74.817820,-80.492364,-5.674544,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,0,0,0,0,1003
0.524000000,0.524000000,524000,6279,2394,2491,1.929230769,2.007399267,gpio35,gpio34,1.923826877,1.943934068,97696.231943933,-174.238833947,311282.893899914,1585.626421195,253336.199730174,1289.199193346,310686.726693315,1583.122292938,252851.011698698,1287.163202973,-74.817820,-80.492364,-5.674544,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,0,0,0,0,1003
0.525000000,0.525000000,525000,6280,2315,2384,1.865567766,1.921172161,gpio35,gpio34,1.923824223,1.943855702,-3100.263129839,-927.737297843,311282.893899914,1585.626421195,253336.199730174,1289.199193346,310686.726693315,1583.122292938,252851.011698698,1287.163202973,-74.817820,-80.492364,-5.674544,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,0,0,0,0,1003
0.526000000,0.526000000,526000,6281,2229,2214,1.796263736,1.784175824,gpio35,gpio34,1.923684574,1.943708110,-163085.908690177,-1747.263388833,311282.893899914,1585.626421195,253336.199730174,1289.199193346,310686.726693315,1583.122292938,252851.011698698,1287.163202973,-74.817820,-80.492364,-5.674544,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,0,0,0,0,1003
0.527000000,0.527000000,527000,6282,2181,2083,1.757582418,1.678608059,gpio35,gpio34,1.923439498,1.943521984,-286208.268092511,-2203.443843558,311282.893899914,1585.626421195,253336.199730174,1289.199193346,310686.726693315,1583.122292938,252851.011698698,1287.163202973,-74.817820,-80.492364,-5.674544,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,0,0,0,0,1003
0.528000000,0.528000000,528000,6283,2162,2020,1.742271062,1.627838828,gpio35,gpio34,1.923143897,1.943320733,-345212.006806056,-2382.503454801,311282.893899914,1585.626421195,253336.199730174,1289.199193346,310686.726693315,1583.122292938,252851.011698698,1287.163202973,-74.817820,-80.492364,-5.674544,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,0,0,0,0,1003
0.529000000,0.529000000,529000,6284,2171,2010,1.749523810,1.619780220,gpio35,gpio34,1.922840533,1.943126936,-354277.897494748,-2294.259504200,311282.893899914,1585.626421195,253336.199730174,1289.199193346,310686.726693315,1583.122292938,252851.011698698,1287.163202973,-74.817820,-80.492364,-5.674544,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,0,0,0,0,1003
0.530000000,0.530000000,530000,6285,2193,2042,1.767252747,1.645567766,gpio35,gpio34,1.922563260,1.942951062,-323808.090971660,-2082.081707227,311282.893899914,1585.626421195,253336.199730174,1289.199193346,310686.726693315,1583.122292938,252851.011698698,1287.163202973,-74.817820,-80.492364,-5.674544,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,0,0,0,0,1003
0.531000000,0.531000000,531000,6286,2233,2071,1.799487179,1.668937729,gpio35,gpio34,1.922309635,1.942807598,-296192.085063744,-1698.393193758,311282.893899914,1585.626421195,253336.199730174,1289.199193346,310686.726693315,1583.122292938,252851.011698698,1287.163202973,-74.817820,-80.492364,-5.674544,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,0,0,0,0,1003
0.532000000,0.532000000,532000,6287,2319,2183,1.868791209,1.759194139,gpio35,gpio34,1.922146519,1.942733582,-190491.542789102,-876.240972276,311282.893899914,1585.626421195,253336.199730174,1289.199193346,310686.726693315,1583.122292938,252851.011698698,1287.163202973,-74.817820,-80.492364,-5.674544,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,0,0,0,0,1003
0.533000000,0.533000000,533000,6288,2425,2382,1.954212454,1.919560440,gpio35,gpio34,1.922143933,1.942745061,-3020.107605901,135.892312865,311282.893899914,1585.626421195,253336.199730174,1289.199193346,310686.726693315,1583.122292938,252851.011698698,1287.163202973,-74.817820,-80.492364,-5.674544,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,0,0,0,0,1003
0.534000000,0.534000000,534000,6289,2492,2524,2.008205128,2.033992674,gpio35,gpio34,1.922255782,1.942810521,130620.570777777,774.947193753,254587.902902633,1480.475337049,207195.233283089,1203.705730921,253132.488170641,1416.496265776,206010.750471924,1151.687319791,-76.064348,-62.772899,13.291449,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.017000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,1,0,0,0,1003
0.535000000,0.535000000,535000,6290,2533,2607,2.041245421,2.100879121,gpio35,gpio34,1.922434405,1.942908956,208602.102579632,1165.318839115,254587.902902633,1480.475337049,207195.233283089,1203.705730921,253132.488170641,1416.496265776,206010.750471924,1151.687319791,-76.064348,-62.772899,13.291449,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.017000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,0,0,1003
0.536000000,0.536000000,536000,6291,2564,2674,2.066227106,2.154871795,gpio35,gpio34,1.922666843,1.943032274,271447.888536890,1459.898504891,254587.902902633,1480.475337049,207195.233283089,1203.705730921,253132.488170641,1416.496265776,206010.750471924,1151.687319791,-76.064348,-62.772899,13.291449,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.017000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,0,0,1003
0.537000000,0.537000000,537000,6292,2604,2727,2.098461538,2.197582418,gpio35,gpio34,1.922941758,1.943187703,321055.284934493,1840.045038148,254587.902902633,1480.475337049,207195.233283089,1203.705730921,253132.488170641,1416.496265776,206010.750471924,1151.687319791,-76.064348,-62.772899,13.291449,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.017000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,0,0,1003
0.538000000,0.538000000,538000,6293,2593,2780,2.089597070,2.240293040,gpio35,gpio34,1.923259110,1.943334112,370613.073935698,1733.263224375,254587.902902633,1480.475337049,207195.233283089,1203.705730921,253132.488170641,1416.496265776,206010.750471924,1151.687319791,-76.064348,-62.772899,13.291449,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.017000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,0,0,1003
0.539000000,0.539000000,539000,6294,2515,2704,2.026739927,2.179047619,gpio35,gpio34,1.923514898,1.943417518,298718.080375977,987.397419216,254587.902902633,1480.475337049,207195.233283089,1203.705730921,253132.488170641,1416.496265776,206010.750471924,1151.687319791,-76.064348,-62.772899,13.291449,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.017000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,0,0,1003
0.540000000,0.540000000,540000,6295,2441,2567,1.967106227,2.068644689,gpio35,gpio34,1.923660028,1.943441207,169487.255367278,280.438123037,254587.902902633,1480.475337049,207195.233283089,1203.705730921,253132.488170641,1416.496265776,206010.750471924,1151.687319791,-76.064348,-62.772899,13.291449,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.017000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,0,0,1003
0.541000000,0.541000000,541000,6296,2371,2435,1.910695971,1.962271062,gpio35,gpio34,1.923698639,1.943408462,45091.212531336,-387.653570669,254587.902902633,1480.475337049,207195.233283089,1203.705730921,253132.488170641,1416.496265776,206010.750471924,1151.687319791,-76.064348,-62.772899,13.291449,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.017000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,0,0,1003
0.542000000,0.542000000,542000,6297,2300,2328,1.853479853,1.876043956,gpio35,gpio34,1.923650984,1.943318533,-55652.677523024,-1064.617333476,254587.902902633,1480.475337049,207195.233283089,1203.705730921,253132.488170641,1416.496265776,206010.750471924,1151.687319791,-76.064348,-62.772899,13.291449,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.017000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,0,0,1003
0.543000000,0.543000000,543000,6298,2233,2201,1.799487179,1.773699634,gpio35,gpio34,1.923501033,1.943174702,-175118.029078327,-1702.743489343,254587.902902633,1480.475337049,207195.233283089,1203.705730921,253132.488170641,1416.496265776,206010.750471924,1151.687319791,-76.064348,-62.772899,13.291449,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.017000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,0,0,1003
0.544000000,0.544000000,544000,6299,2182,2068,1.758388278,1.666520147,gpio35,gpio34,1.923244052,1.942989915,-300110.576899372,-2187.588946350,254587.902902633,1480.475337049,207195.233283089,1203.705730921,253132.488170641,1416.496265776,206010.750471924,1151.687319791,-76.064348,-62.772899,13.291449,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.017000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,0,0,1003
0.545000000,0.545000000,545000,6300,2168,2007,1.747106227,1.617362637,gpio35,gpio34,1.922938171,1.942794032,-357218.192765011,-2318.963608520,254587.902902633,1480.475337049,207195.233283089,1203.705730921,253132.488170641,1416.496265776,206010.750471924,1151.687319791,-76.064348,-62.772899,13.291449,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.017000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,0,0,1003
0.546000000,0.546000000,546000,6301,2183,1986,1.759194139,1.600439560,gpio35,gpio34,1.922615672,1.942610432,-376624.290232792,-2173.542233001,254587.902902633,1480.475337049,207195.233283089,1203.705730921,253132.488170641,1416.496265776,206010.750471924,1151.687319791,-76.064348,-62.772899,13.291449,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.017000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,0,0,1003
0.547000000,0.547000000,547000,6302,2220,2048,1.789010989,1.650402930,gpio35,gpio34,1.922343459,1.942456832,-317898.829230471,-1818.382741388,254587.902902633,1480.475337049,207195.233283089,1203.705730921,253132.488170641,1416.496265776,206010.750471924,1151.687319791,-76.064348,-62.772899,13.291449,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.017000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,0,0,1003
0.548000000,0.548000000,548000,6303,2270,2121,1.829304029,1.709230769,gpio35,gpio34,1.922130347,1.942343679,-248879.880724105,-1339.556318945,254587.902902633,1480.475337049,207195.233283089,1203.705730921,253132.488170641,1416.496265776,206010.750471924,1151.687319791,-76.064348,-62.772899,13.291449,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.017000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,0,0,1003
0.549000000,0.549000000,549000,6304,2367,2238,1.907472527,1.803516484,gpio35,gpio34,1.922011733,1.942308808,-138521.099306054,-412.821165604,254587.902902633,1480.475337049,207195.233283089,1203.705730921,253132.488170641,1416.496265776,206010.750471924,1151.687319791,-76.064348,-62.772899,13.291449,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.017000000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,0,0,1003
