host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.550000000,0.550000000,550000,6305,2458,2416,1.980805861,1.946959707,gpio35,gpio34,1.922036681,1.942347305,29135.049773118,455.746287820,258620.410062715,1497.397191574,210477.071313188,1217.464104843,256728.290912042,1456.167005871,208937.178551775,1183.941755922,-80.026105,-67.073991,12.952114,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.033002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,1,0,0,0,1003
0.551000000,0.551000000,551000,6306,2529,2579,2.038021978,2.078315018,gpio35,gpio34,1.922192959,1.942442980,182506.888659963,1132.641957909,258620.410062715,1497.397191574,210477.071313188,1217.464104843,256728.290912042,1456.167005871,208937.178551775,1183.941755922,-80.026105,-67.073991,12.952114,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.033002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,0,0,1003
0.552000000,0.552000000,552000,6307,2568,2677,2.069450549,2.157289377,gpio35,gpio34,1.922428056,1.942569988,274553.188187184,1503.575586919,258620.410062715,1497.397191574,210477.071313188,1217.464104843,256728.290912042,1456.167005871,208937.178551775,1183.941755922,-80.026105,-67.073991,12.952114,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.033002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,0,0,1003
0.553000000,0.553000000,553000,6308,2597,2714,2.092820513,2.187106227,gpio35,gpio34,1.922692734,1.942720238,309099.714972339,1778.736674360,258620.410062715,1497.397191574,210477.071313188,1217.464104843,256728.290912042,1456.167005871,208937.178551775,1183.941755922,-80.026105,-67.073991,12.952114,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.033002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,0,0,1003
0.554000000,0.554000000,554000,6309,2607,2742,2.100879121,2.209670330,gpio35,gpio34,1.922979711,1.942878397,335141.702804761,1872.359545626,258620.410062715,1497.397191574,210477.071313188,1217.464104843,256728.290912042,1456.167005871,208937.178551775,1183.941755922,-80.026105,-67.073991,12.952114,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.033002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,0,0,1003
0.555000000,0.555000000,555000,6310,2590,2754,2.087179487,2.219340659,gpio35,gpio34,1.923276072,1.943022698,346099.884336555,1708.304452581,258620.410062715,1497.397191574,210477.071313188,1217.464104843,256728.290912042,1456.167005871,208937.178551775,1183.941755922,-80.026105,-67.073991,12.952114,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.033002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,0,0,1003
0.556000000,0.556000000,556000,6311,2508,2677,2.021098901,2.157289377,gpio35,gpio34,1.923510086,1.943100774,273288.293696883,924.302963017,258620.410062715,1497.397191574,210477.071313188,1217.464104843,256728.290912042,1456.167005871,208937.178551775,1183.941755922,-80.026105,-67.073991,12.952114,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.033002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,0,0,1003
0.557000000,0.557000000,557000,6312,2421,2506,1.950989011,2.019487179,gpio35,gpio34,1.923606063,1.943108663,112085.149310170,93.384670972,258620.410062715,1497.397191574,210477.071313188,1217.464104843,256728.290912042,1456.167005871,208937.178551775,1183.941755922,-80.026105,-67.073991,12.952114,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.033002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,0,0,1003
0.558000000,0.558000000,558000,6313,2348,2387,1.892161172,1.923589744,gpio35,gpio34,1.923606046,1.943057715,-19.057915568,-603.140451664,258620.410062715,1497.397191574,210477.071313188,1217.464104843,256728.290912042,1456.167005871,208937.178551775,1183.941755922,-80.026105,-67.073991,12.952114,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.033002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,0,0,1003
0.559000000,0.559000000,559000,6314,2282,2266,1.838974359,1.826080586,gpio35,gpio34,1.923508521,1.942953632,-113893.381473179,-1232.187923619,258620.410062715,1497.397191574,210477.071313188,1217.464104843,256728.290912042,1456.167005871,208937.178551775,1183.941755922,-80.026105,-67.073991,12.952114,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.033002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,0,0,1003
0.560000000,0.560000000,560000,6315,2226,2152,1.793846154,1.734212454,gpio35,gpio34,1.923319225,1.942804524,-221066.058820383,-1765.204740162,258620.410062715,1497.397191574,210477.071313188,1217.464104843,256728.290912042,1456.167005871,208937.178551775,1183.941755922,-80.026105,-67.073991,12.952114,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.033002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,0,0,1003
0.561000000,0.561000000,561000,6316,2186,2060,1.761611722,1.660073260,gpio35,gpio34,1.923055979,1.942623331,-307427.137560145,-2145.045967184,258620.410062715,1497.397191574,210477.071313188,1217.464104843,256728.290912042,1456.167005871,208937.178551775,1183.941755922,-80.026105,-67.073991,12.952114,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.033002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,0,0,1003
0.562000000,0.562000000,562000,6317,2172,2004,1.750329670,1.614945055,gpio35,gpio34,1.922747868,1.942431038,-359821.885517374,-2276.463172333,258620.410062715,1497.397191574,210477.071313188,1217.464104843,256728.290912042,1456.167005871,208937.178551775,1183.941755922,-80.026105,-67.073991,12.952114,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.033002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,0,0,1003
0.563000000,0.563000000,563000,6318,2195,1978,1.768864469,1.593992674,gpio35,gpio34,1.922419113,1.942257471,-383930.930640151,-2054.763010898,258620.410062715,1497.397191574,210477.071313188,1217.464104843,256728.290912042,1456.167005871,208937.178551775,1183.941755922,-80.026105,-67.073991,12.952114,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.033002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,0,0,1003
0.564000000,0.564000000,564000,6319,2259,2091,1.820439560,1.685054945,gpio35,gpio34,1.922181749,1.942135653,-277201.539250383,-1442.137957068,258620.410062715,1497.397191574,210477.071313188,1217.464104843,256728.290912042,1456.167005871,208937.178551775,1183.941755922,-80.026105,-67.073991,12.952114,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.033002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,0,0,1003
0.565000000,0.565000000,565000,6320,2326,2189,1.874432234,1.764029304,gpio35,gpio34,1.922023596,1.942067950,-184695.531295252,-801.505045910,258620.410062715,1497.397191574,210477.071313188,1217.464104843,256728.290912042,1456.167005871,208937.178551775,1183.941755922,-80.026105,-67.073991,12.952114,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.033002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,0,0,1003
0.566000000,0.566000000,566000,6321,2399,2296,1.933260073,1.850256410,gpio35,gpio34,1.921951829,1.942059142,-83812.036922128,-104.271802899,258620.410062715,1497.397191574,210477.071313188,1217.464104843,256728.290912042,1456.167005871,208937.178551775,1183.941755922,-80.026105,-67.073991,12.952114,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.033002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,0,0,1003
0.567000000,0.567000000,567000,6322,2483,2436,2.000952381,1.963076923,gpio35,gpio34,1.921992954,1.942118035,48027.212851767,697.205975604,251541.138547576,1453.978985228,204715.637653810,1182.162777967,250849.749125887,1440.114005746,204152.953445790,1170.889807156,-81.873706,-69.072596,12.801110,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.050001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,1,0,0,0,1003
0.568000000,0.568000000,568000,6323,2551,2583,2.055750916,2.081538462,gpio35,gpio34,1.922152500,1.942231668,186322.395262736,1345.239703623,251541.138547576,1453.978985228,204715.637653810,1182.162777967,250849.749125887,1440.114005746,204152.953445790,1170.889807156,-81.873706,-69.072596,12.801110,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.050001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,0,0,1003
0.569000000,0.569000000,569000,6324,2599,2709,2.094432234,2.183076923,gpio35,gpio34,1.922413424,1.942383869,304715.966830749,1801.822182034,251541.138547576,1453.978985228,204715.637653810,1182.162777967,250849.749125887,1440.114005746,204152.953445790,1170.889807156,-81.873706,-69.072596,12.801110,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.050001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,0,0,1003
0.570000000,0.570000000,570000,6325,2612,2737,2.104908425,2.205641026,gpio35,gpio34,1.922696652,1.942546393,330762.338411312,1924.042450174,251541.138547576,1453.978985228,204715.637653810,1182.162777967,250849.749125887,1440.114005746,204152.953445790,1170.889807156,-81.873706,-69.072596,12.801110,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.050001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,0,0,1003
0.571000000,0.571000000,571000,6326,2605,2752,2.099267399,2.217728938,gpio35,gpio34,1.922991684,1.942703114,344548.230116149,1855.337282166,251541.138547576,1453.978985228,204715.637653810,1182.162777967,250849.749125887,1440.114005746,204152.953445790,1170.889807156,-81.873706,-69.072596,12.801110,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.050001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,0,0,1003
0.572000000,0.572000000,572000,6327,2562,2734,2.064615385,2.203223443,gpio35,gpio34,1.923271916,1.942825027,327263.697034136,1443.255030740,251541.138547576,1453.978985228,204715.637653810,1182.162777967,250849.749125887,1440.114005746,204152.953445790,1170.889807156,-81.873706,-69.072596,12.801110,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.050001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,0,0,1003
0.573000000,0.573000000,573000,6328,2490,2637,2.006593407,2.125054945,gpio35,gpio34,1.923473699,1.942888795,235648.737190771,754.920198538,251541.138547576,1453.978985228,204715.637653810,1182.162777967,250849.749125887,1440.114005746,204152.953445790,1170.889807156,-81.873706,-69.072596,12.801110,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.050001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,0,0,1003
0.574000000,0.574000000,574000,6329,2402,2486,1.935677656,2.003369963,gpio35,gpio34,1.923553595,1.942881584,93305.437751559,-85.368871537,251541.138547576,1453.978985228,204715.637653810,1182.162777967,250849.749125887,1440.114005746,204152.953445790,1170.889807156,-81.873706,-69.072596,12.801110,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.050001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,0,0,1003
0.575000000,0.575000000,575000,6330,2321,2325,1.870402930,1.873626374,gpio35,gpio34,1.923503668,1.942809105,-58306.621083711,-858.036526983,251541.138547576,1453.978985228,204715.637653810,1182.162777967,250849.749125887,1440.114005746,204152.953445790,1170.889807156,-81.873706,-69.072596,12.801110,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.050001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,0,0,1003
0.576000000,0.576000000,576000,6331,2264,2214,1.824468864,1.784175824,gpio35,gpio34,1.923364340,1.942690765,-162711.554382656,-1400.967655716,251541.138547576,1453.978985228,204715.637653810,1182.162777967,250849.749125887,1440.114005746,204152.953445790,1170.889807156,-81.873706,-69.072596,12.801110,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.050001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,0,0,1003
0.577000000,0.577000000,577000,6332,2216,2123,1.785787546,1.710842491,gpio35,gpio34,1.923151818,1.942533862,-248189.877357305,-1857.494406175,251541.138547576,1453.978985228,204715.637653810,1182.162777967,250849.749125887,1440.114005746,204152.953445790,1170.889807156,-81.873706,-69.072596,12.801110,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.050001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,0,0,1003
0.578000000,0.578000000,578000,6333,2190,2076,1.764835165,1.672967033,gpio35,gpio34,1.922901633,1.942356163,-292173.870148789,-2103.681092414,251541.138547576,1453.978985228,204715.637653810,1182.162777967,250849.749125887,1440.114005746,204152.953445790,1170.889807156,-81.873706,-69.072596,12.801110,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.050001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,0,0,1003
0.579000000,0.579000000,579000,6334,2183,2006,1.759194139,1.616556777,gpio35,gpio34,1.922595288,1.942173001,-357759.415147127,-2168.358536880,251541.138547576,1453.978985228,204715.637653810,1182.162777967,250849.749125887,1440.114005746,204152.953445790,1170.889807156,-81.873706,-69.072596,12.801110,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.050001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,0,0,1003
0.580000000,0.580000000,580000,6335,2210,1992,1.780952381,1.605274725,gpio35,gpio34,1.922277968,1.942011780,-370577.199505676,-1908.605836904,251541.138547576,1453.978985228,204715.637653810,1182.162777967,250849.749125887,1440.114005746,204152.953445790,1170.889807156,-81.873706,-69.072596,12.801110,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.050001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,0,0,1003
0.581000000,0.581000000,581000,6336,2287,2117,1.843003663,1.706007326,gpio35,gpio34,1.922061697,1.941912772,-252567.838612445,-1172.104849925,251541.138547576,1453.978985228,204715.637653810,1182.162777967,250849.749125887,1440.114005746,204152.953445790,1170.889807156,-81.873706,-69.072596,12.801110,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.050001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,0,0,1003
0.582000000,0.582000000,582000,6337,2358,2233,1.900219780,1.799487179,gpio35,gpio34,1.921939123,1.941871079,-143146.479506055,-493.581328698,251541.138547576,1453.978985228,204715.637653810,1182.162777967,250849.749125887,1440.114005746,204152.953445790,1170.889807156,-81.873706,-69.072596,12.801110,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.050001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,0,0,1003
0.583000000,0.583000000,583000,6338,2435,2356,1.962271062,1.898608059,gpio35,gpio34,1.921915792,1.941891479,-27246.769871923,241.504633772,251541.138547576,1453.978985228,204715.637653810,1182.162777967,250849.749125887,1440.114005746,204152.953445790,1170.889807156,-81.873706,-69.072596,12.801110,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.050001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,0,0,1003
0.584000000,0.584000000,584000,6339,2509,2487,2.021904762,2.004175824,gpio35,gpio34,1.921998052,1.941971492,96065.922208973,947.235027897,249294.416908149,1454.035982748,202887.153232925,1182.209120004,248338.180970553,1446.812237259,202108.924865022,1176.335828077,-75.656096,-61.279288,14.376807,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.067002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,1,0,0,0,1003
0.585000000,0.585000000,585000,6340,2571,2627,2.071868132,2.116996337,gpio35,gpio34,1.922193050,1.942101389,227725.294023737,1537.777762100,249294.416908149,1454.035982748,202887.153232925,1182.209120004,248338.180970553,1446.812237259,202108.924865022,1176.335828077,-75.656096,-61.279288,14.376807,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.067002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,0,0,1003
0.586000000,0.586000000,586000,6341,2611,2734,2.104102564,2.203223443,gpio35,gpio34,1.922474080,1.942263390,328196.367571542,1917.846416100,249294.416908149,1454.035982748,202887.153232925,1182.209120004,248338.180970553,1446.812237259,202108.924865022,1176.335828077,-75.656096,-61.279288,14.376807,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.067002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,0,0,1003
0.587000000,0.587000000,587000,6342,2621,2769,2.112161172,2.231428571,gpio35,gpio34,1.922783035,1.942433288,360807.030638214,2011.330177624,249294.416908149,1454.035982748,202887.153232925,1182.209120004,248338.180970553,1446.812237259,202108.924865022,1176.335828077,-75.656096,-61.279288,14.376807,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.067002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,0,0,1003
0.588000000,0.588000000,588000,6343,2601,2759,2.096043956,2.223369963,gpio35,gpio34,1.923083622,1.942586899,351035.120912078,1818.515631566,249294.416908149,1454.035982748,202887.153232925,1182.209120004,248338.180970553,1446.812237259,202108.924865022,1176.335828077,-75.656096,-61.279288,14.376807,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.067002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,0,0,1003
0.589000000,0.589000000,589000,6344,2556,2712,2.059780220,2.185494505,gpio35,gpio34,1.923346033,1.942704092,306451.903122324,1387.389880202,249294.416908149,1454.035982748,202887.153232925,1182.209120004,248338.180970553,1446.812237259,202108.924865022,1176.335828077,-75.656096,-61.279288,14.376807,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.067002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,0,0,1003
0.590000000,0.590000000,590000,6345,2470,2598,1.990476190,2.093626374,gpio35,gpio34,1.923516313,1.942751864,198858.880490525,565.548662034,249294.416908149,1454.035982748,202887.153232925,1182.209120004,248338.180970553,1446.812237259,202108.924865022,1176.335828077,-75.656096,-61.279288,14.376807,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.067002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,0,0,1003
0.591000000,0.591000000,591000,6346,2387,2467,1.923589744,1.988058608,gpio35,gpio34,1.923580855,1.942732702,75374.576299010,-226.850232534,249294.416908149,1454.035982748,202887.153232925,1182.209120004,248338.180970553,1446.812237259,202108.924865022,1176.335828077,-75.656096,-61.279288,14.376807,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.067002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,0,0,1003
0.592000000,0.592000000,592000,6347,2303,2286,1.855897436,1.842197802,gpio35,gpio34,1.923499472,1.942645867,-95041.757065804,-1027.996889001,249294.416908149,1454.035982748,202887.153232925,1182.209120004,248338.180970553,1446.812237259,202108.924865022,1176.335828077,-75.656096,-61.279288,14.376807,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.067002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,0,0,1003
0.593000000,0.593000000,593000,6348,2247,2170,1.810769231,1.748717949,gpio35,gpio34,1.923324691,1.942513990,-204115.506576515,-1561.217896578,249294.416908149,1454.035982748,202887.153232925,1182.209120004,248338.180970553,1446.812237259,202108.924865022,1176.335828077,-75.656096,-61.279288,14.376807,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.067002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,0,0,1003
0.594000000,0.594000000,594000,6349,2217,2108,1.786593407,1.698754579,gpio35,gpio34,1.923100121,1.942358070,-262260.227782027,-1845.861502503,249294.416908149,1454.035982748,202887.153232925,1182.209120004,248338.180970553,1446.812237259,202108.924865022,1176.335828077,-75.656096,-61.279288,14.376807,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.067002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,0,0,1003
0.595000000,0.595000000,595000,6350,2195,2047,1.768864469,1.649597070,gpio35,gpio34,1.922826617,1.942184576,-319405.693996783,-2053.899178469,249294.416908149,1454.035982748,202887.153232925,1182.209120004,248338.180970553,1446.812237259,202108.924865022,1176.335828077,-75.656096,-61.279288,14.376807,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.067002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,0,0,1003
0.596000000,0.596000000,596000,6351,2193,2010,1.767252747,1.619780220,gpio35,gpio34,1.922523571,1.942009644,-353907.368276129,-2070.925600879,249294.416908149,1454.035982748,202887.153232925,1182.209120004,248338.180970553,1446.812237259,202108.924865022,1176.335828077,-75.656096,-61.279288,14.376807,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.067002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,0,0,1003
0.597000000,0.597000000,597000,6352,2225,2014,1.793040293,1.623003663,gpio35,gpio34,1.922224051,1.941860675,-349789.019829653,-1763.569529869,249294.416908149,1454.035982748,202887.153232925,1182.209120004,248338.180970553,1446.812237259,202108.924865022,1176.335828077,-75.656096,-61.279288,14.376807,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.067002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,0,0,1003
0.598000000,0.598000000,598000,6353,2311,2137,1.862344322,1.722124542,gpio35,gpio34,1.922023952,1.941781158,-233682.667655198,-941.352132051,249294.416908149,1454.035982748,202887.153232925,1182.209120004,248338.180970553,1446.812237259,202108.924865022,1176.335828077,-75.656096,-61.279288,14.376807,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.067002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,0,0,1003
0.599000000,0.599000000,599000,6354,2390,2275,1.926007326,1.833333333,gpio35,gpio34,1.921935261,1.941765385,-103575.767789669,-186.738077189,249294.416908149,1454.035982748,202887.153232925,1182.209120004,248338.180970553,1446.812237259,202108.924865022,1176.335828077,-75.656096,-61.279288,14.376807,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.067002000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,0,0,1003
