host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.600000000,0.600000000,600000,6355,2465,2412,1.986446886,1.943736264,gpio35,gpio34,1.921957062,1.941810066,25459.914906443,528.960720441,261698.951412999,1500.594995017,212982.528508802,1220.064090290,260542.665799322,1493.074742869,212041.490601124,1213.949722572,-79.333741,-66.184073,13.149668,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.083001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,1,0,0,0,1003
0.601000000,0.601000000,601000,6356,2534,2531,2.042051282,2.039633700,gpio35,gpio34,1.922074739,1.941910307,137426.577067964,1186.702854510,261698.951412999,1500.594995017,212982.528508802,1220.064090290,260542.665799322,1493.074742869,212041.490601124,1213.949722572,-79.333741,-66.184073,13.149668,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.083001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,0,0,1003
0.602000000,0.602000000,602000,6357,2592,2654,2.088791209,2.138754579,gpio35,gpio34,1.922291418,1.942057188,253045.713645522,1738.845477710,261698.951412999,1500.594995017,212982.528508802,1220.064090290,260542.665799322,1493.074742869,212041.490601124,1213.949722572,-79.333741,-66.184073,13.149668,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.083001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,0,0,1003
0.603000000,0.603000000,603000,6358,2620,2720,2.111355311,2.191941392,gpio35,gpio34,1.922561068,1.942226486,314905.945722164,2004.231134465,261698.951412999,1500.594995017,212982.528508802,1220.064090290,260542.665799322,1493.074742869,212041.490601124,1213.949722572,-79.333741,-66.184073,13.149668,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.083001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,0,0,1003
0.604000000,0.604000000,604000,6359,2624,2786,2.114578755,2.245128205,gpio35,gpio34,1.922883636,1.942398839,376704.317566728,2040.387546507,261698.951412999,1500.594995017,212982.528508802,1220.064090290,260542.665799322,1493.074742869,212041.490601124,1213.949722572,-79.333741,-66.184073,13.149668,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.083001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,0,0,1003
0.605000000,0.605000000,605000,6360,2596,2759,2.092014652,2.223369963,gpio35,gpio34,1.923184122,1.942548454,350917.635971317,1771.222656727,261698.951412999,1500.594995017,212982.528508802,1220.064090290,260542.665799322,1493.074742869,212041.490601124,1213.949722572,-79.333741,-66.184073,13.149668,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.083001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,0,0,1003
0.606000000,0.606000000,606000,6361,2517,2653,2.028351648,2.137948718,gpio35,gpio34,1.923398887,1.942634258,250809.029763067,1015.778731341,261698.951412999,1500.594995017,212982.528508802,1220.064090290,260542.665799322,1493.074742869,212041.490601124,1213.949722572,-79.333741,-66.184073,13.149668,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.083001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,0,0,1003
0.607000000,0.607000000,607000,6362,2446,2542,1.971135531,2.048498168,gpio35,gpio34,1.923523986,1.942662759,146094.980813275,337.411536232,261698.951412999,1500.594995017,212982.528508802,1220.064090290,260542.665799322,1493.074742869,212041.490601124,1213.949722572,-79.333741,-66.184073,13.149668,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.083001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,0,0,1003
0.608000000,0.608000000,608000,6363,2367,2421,1.907472527,1.950989011,gpio35,gpio34,1.923551451,1.942627569,32074.543216935,-416.598578033,261698.951412999,1500.594995017,212982.528508802,1220.064090290,260542.665799322,1493.074742869,212041.490601124,1213.949722572,-79.333741,-66.184073,13.149668,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.083001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,0,0,1003
0.609000000,0.609000000,609000,6364,2283,2247,1.839780220,1.810769231,gpio35,gpio34,1.923438669,1.942524721,-131710.718227947,-1217.555486155,261698.951412999,1500.594995017,212982.528508802,1220.064090290,260542.665799322,1493.074742869,212041.490601124,1213.949722572,-79.333741,-66.184073,13.149668,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.083001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,0,0,1003
0.610000000,0.610000000,610000,6365,2232,2136,1.798681319,1.721318681,gpio35,gpio34,1.923236549,1.942380878,-236042.247429748,-1702.886131165,261698.951412999,1500.594995017,212982.528508802,1220.064090290,260542.665799322,1493.074742869,212041.490601124,1213.949722572,-79.333741,-66.184073,13.149668,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.083001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,0,0,1003
0.611000000,0.611000000,611000,6366,2208,2076,1.779340659,1.672967033,gpio35,gpio34,1.922986279,1.942217838,-292272.821355307,-1930.147104091,261698.951412999,1500.594995017,212982.528508802,1220.064090290,260542.665799322,1493.074742869,212041.490601124,1213.949722572,-79.333741,-66.184073,13.149668,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.083001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,0,0,1003
0.612000000,0.612000000,612000,6367,2192,2017,1.766446886,1.625421245,gpio35,gpio34,1.922688714,1.942042067,-347506.054437390,-2080.859529692,261698.951412999,1500.594995017,212982.528508802,1220.064090290,260542.665799322,1493.074742869,212041.490601124,1213.949722572,-79.333741,-66.184073,13.149668,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.083001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,0,0,1003
0.613000000,0.613000000,613000,6368,2206,2014,1.777728938,1.623003663,gpio35,gpio34,1.922389029,1.941877754,-349981.879191602,-1945.216419045,261698.951412999,1500.594995017,212982.528508802,1220.064090290,260542.665799322,1493.074742869,212041.490601124,1213.949722572,-79.333741,-66.184073,13.149668,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.083001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,0,0,1003
0.614000000,0.614000000,614000,6369,2248,2043,1.811575092,1.646373626,gpio35,gpio34,1.922113014,1.941747451,-322339.699495465,-1542.584449276,261698.951412999,1500.594995017,212982.528508802,1220.064090290,260542.665799322,1493.074742869,212041.490601124,1213.949722572,-79.333741,-66.184073,13.149668,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.083001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,0,0,1003
0.615000000,0.615000000,615000,6370,2337,2174,1.883296703,1.751941392,gpio35,gpio34,1.921942842,1.941689000,-198731.914484946,-691.967554157,261698.951412999,1500.594995017,212982.528508802,1220.064090290,260542.665799322,1493.074742869,212041.490601124,1213.949722572,-79.333741,-66.184073,13.149668,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.083001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,0,0,1003
0.616000000,0.616000000,616000,6371,2419,2318,1.949377289,1.867985348,gpio35,gpio34,1.921888885,1.941696688,-63013.303755289,91.017598509,261698.951412999,1500.594995017,212982.528508802,1220.064090290,260542.665799322,1493.074742869,212041.490601124,1213.949722572,-79.333741,-66.184073,13.149668,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.083001000,0.000000000,1,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,0,0,1003
0.617000000,0.617000000,617000,6372,2494,2459,2.009816850,1.981611722,gpio35,gpio34,1.921948607,1.941764809,69746.257554989,806.438640464,252302.566051880,1464.008423668,205335.322044088,1190.317248512,251692.256498373,1460.182080192,204838.624326436,1187.206226359,-83.688553,-69.623284,14.065269,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.100000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,284,1,0,0,0,1003
0.618000000,0.618000000,618000,6373,2551,2578,2.055750916,2.077509158,gpio35,gpio34,1.922104168,1.941878795,181668.633373861,1349.421367084,252302.566051880,1464.008423668,205335.322044088,1190.317248512,251692.256498373,1460.182080192,204838.624326436,1187.206226359,-83.688553,-69.623284,14.065269,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.100000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,284,0,0,0,0,1003
0.619000000,0.619000000,619000,6374,2606,2682,2.100073260,2.161318681,gpio35,gpio34,1.922343382,1.942036989,279362.432773667,1872.780789389,252302.566051880,1464.008423668,205335.322044088,1190.317248512,251692.256498373,1460.182080192,204838.624326436,1187.206226359,-83.688553,-69.623284,14.065269,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.100000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,284,0,0,0,0,1003
0.620000000,0.620000000,620000,6375,2627,2731,2.116996337,2.200805861,gpio35,gpio34,1.922621845,1.942211949,325197.473548834,2071.251385275,252302.566051880,1464.008423668,205335.322044088,1190.317248512,251692.256498373,1460.182080192,204838.624326436,1187.206226359,-83.688553,-69.623284,14.065269,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.100000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,284,0,0,0,0,1003
0.621000000,0.621000000,621000,6376,2622,2779,2.112967033,2.239487179,gpio35,gpio34,1.922938710,1.942382704,370045.569013676,2021.479329919,252302.566051880,1464.008423668,205335.322044088,1190.317248512,251692.256498373,1460.182080192,204838.624326436,1187.206226359,-83.688553,-69.623284,14.065269,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.100000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,284,0,0,0,0,1003
0.622000000,0.622000000,622000,6377,2575,2750,2.075091575,2.216117216,gpio35,gpio34,1.923231889,1.942515412,342383.325627717,1571.070293269,252302.566051880,1464.008423668,205335.322044088,1190.317248512,251692.256498373,1460.182080192,204838.624326436,1187.206226359,-83.688553,-69.623284,14.065269,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.100000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,284,0,0,0,0,1003
0.623000000,0.623000000,623000,6378,2493,2621,2.009010989,2.112161172,gpio35,gpio34,1.923420818,1.942581908,220637.717530165,787.206037864,252302.566051880,1464.008423668,205335.322044088,1190.317248512,251692.256498373,1460.182080192,204838.624326436,1187.206226359,-83.688553,-69.623284,14.065269,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.100000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,284,0,0,0,0,1003
0.624000000,0.624000000,624000,6379,2422,2493,1.951794872,2.009010989,gpio35,gpio34,1.923506408,1.942591121,99954.965310259,109.067415449,252302.566051880,1464.008423668,205335.322044088,1190.317248512,251692.256498373,1460.182080192,204838.624326436,1187.206226359,-83.688553,-69.623284,14.065269,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.100000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,284,0,0,0,0,1003
0.625000000,0.625000000,625000,6380,2344,2365,1.888937729,1.905860806,gpio35,gpio34,1.923488763,1.942537468,-20607.104157426,-635.174193902,252302.566051880,1464.008423668,205335.322044088,1190.317248512,251692.256498373,1460.182080192,204838.624326436,1187.206226359,-83.688553,-69.623284,14.065269,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.100000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,284,0,0,0,0,1003
0.626000000,0.626000000,626000,6381,2270,2230,1.829304029,1.797069597,gpio35,gpio34,1.923362343,1.942424234,-147636.383442492,-1340.510918467,252302.566051880,1464.008423668,205335.322044088,1190.317248512,251692.256498373,1460.182080192,204838.624326436,1187.206226359,-83.688553,-69.623284,14.065269,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.100000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,284,0,0,0,0,1003
0.627000000,0.627000000,627000,6382,2218,2104,1.787399267,1.695531136,gpio35,gpio34,1.923134512,1.942269209,-266068.641022325,-1835.258768839,252302.566051880,1464.008423668,205335.322044088,1190.317248512,251692.256498373,1460.182080192,204838.624326436,1187.206226359,-83.688553,-69.623284,14.065269,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.100000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,284,0,0,0,0,1003
0.628000000,0.628000000,628000,6383,2199,2046,1.772087912,1.648791209,gpio35,gpio34,1.922860169,1.942099028,-320386.968015191,-2014.686565157,252302.566051880,1464.008423668,205335.322044088,1190.317248512,251692.256498373,1460.182080192,204838.624326436,1187.206226359,-83.688553,-69.623284,14.065269,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.100000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,284,0,0,0,0,1003
0.629000000,0.629000000,629000,6384,2197,2005,1.770476190,1.615750916,gpio35,gpio34,1.922553060,1.941927405,-358652.102098718,-2031.752200180,252302.566051880,1464.008423668,205335.322044088,1190.317248512,251692.256498373,1460.182080192,204838.624326436,1187.206226359,-83.688553,-69.623284,14.065269,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.100000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,284,0,0,0,0,1003
0.630000000,0.630000000,630000,6385,2221,2016,1.789816850,1.624615385,gpio35,gpio34,1.922255122,1.941775295,-347941.237031571,-1800.756588923,252302.566051880,1464.008423668,205335.322044088,1190.317248512,251692.256498373,1460.182080192,204838.624326436,1187.206226359,-83.688553,-69.623284,14.065269,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.100000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,284,0,0,0,0,1003
0.631000000,0.631000000,631000,6386,2287,2100,1.843003663,1.692307692,gpio35,gpio34,1.922025175,1.941676523,-268540.033152356,-1169.305219927,252302.566051880,1464.008423668,205335.322044088,1190.317248512,251692.256498373,1460.182080192,204838.624326436,1187.206226359,-83.688553,-69.623284,14.065269,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.100000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,284,0,0,0,0,1003
0.632000000,0.632000000,632000,6387,2367,2212,1.907472527,1.782564103,gpio35,gpio34,1.921885713,1.941642319,-162867.142929626,-404.923051183,252302.566051880,1464.008423668,205335.322044088,1190.317248512,251692.256498373,1460.182080192,204838.624326436,1187.206226359,-83.688553,-69.623284,14.065269,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.100000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,284,0,0,0,0,1003
0.633000000,0.633000000,633000,6388,2451,2381,1.975164835,1.918754579,gpio35,gpio34,1.921882582,1.941675841,-3656.640232779,396.855378567,252302.566051880,1464.008423668,205335.322044088,1190.317248512,251692.256498373,1460.182080192,204838.624326436,1187.206226359,-83.688553,-69.623284,14.065269,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.100000000,0.000000000,1,0,0,1,0,0,1,0,1,27T,1,27T,0,1,284,0,0,0,0,1003
0.634000000,0.634000000,634000,6389,2515,2508,2.026739927,2.021098901,gpio35,gpio34,1.921981799,1.941760906,115868.020640279,1007.028814008,251875.974106730,1458.079446577,204988.142085480,1185.496672630,251271.037460297,1455.004528281,204495.817084370,1182.996599389,-76.203666,-61.976958,14.226708,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,285,1,0,0,0,1003
0.635000000,0.635000000,635000,6390,2578,2630,2.077509158,2.119413919,gpio35,gpio34,1.922179231,1.941896654,230567.605504715,1607.051915219,251875.974106730,1458.079446577,204988.142085480,1185.496672630,251271.037460297,1455.004528281,204495.817084370,1182.996599389,-76.203666,-61.976958,14.226708,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,285,0,0,0,0,1003
0.636000000,0.636000000,636000,6391,2610,2687,2.103296703,2.165347985,gpio35,gpio34,1.922422400,1.942058054,283980.323263549,1910.730008713,251875.974106730,1458.079446577,204988.142085480,1185.496672630,251271.037460297,1455.004528281,204495.817084370,1182.996599389,-76.203666,-61.976958,14.226708,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,285,0,0,0,0,1003
0.637000000,0.637000000,637000,6392,2628,2746,2.117802198,2.212893773,gpio35,gpio34,1.922712871,1.942233798,339221.848843724,2080.542172997,251875.974106730,1458.079446577,204988.142085480,1185.496672630,251271.037460297,1455.004528281,204495.817084370,1182.996599389,-76.203666,-61.976958,14.226708,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,285,0,0,0,0,1003
0.638000000,0.638000000,638000,6393,2613,2771,2.105714286,2.233040293,gpio35,gpio34,1.923023198,1.942397278,362410.383733625,1935.359218913,251875.974106730,1458.079446577,204988.142085480,1185.496672630,251271.037460297,1455.004528281,204495.817084370,1182.996599389,-76.203666,-61.976958,14.226708,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,285,0,0,0,0,1003
0.639000000,0.639000000,639000,6394,2538,2704,2.045274725,2.179047619,gpio35,gpio34,1.923279223,1.942500156,298993.585290055,1217.911800141,251875.974106730,1458.079446577,204988.142085480,1185.496672630,251271.037460297,1455.004528281,204495.817084370,1182.996599389,-76.203666,-61.976958,14.226708,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,285,0,0,0,0,1003
0.640000000,0.640000000,640000,6395,2473,2580,1.992893773,2.079120879,gpio35,gpio34,1.923435064,1.942550550,181996.918280589,596.583436728,251875.974106730,1458.079446577,204988.142085480,1185.496672630,251271.037460297,1455.004528281,204495.817084370,1182.996599389,-76.203666,-61.976958,14.226708,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,285,0,0,0,0,1003
0.641000000,0.641000000,641000,6396,2397,2452,1.931648352,1.975970696,gpio35,gpio34,1.923487600,1.942539647,61352.806859934,-129.065367056,251875.974106730,1458.079446577,204988.142085480,1185.496672630,251271.037460297,1455.004528281,204495.817084370,1182.996599389,-76.203666,-61.976958,14.226708,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,285,0,0,0,0,1003
0.642000000,0.642000000,642000,6397,2320,2316,1.869597070,1.866373626,gpio35,gpio34,1.923430486,1.942466705,-66699.542605700,-863.528682831,251875.974106730,1458.079446577,204988.142085480,1185.496672630,251271.037460297,1455.004528281,204495.817084370,1182.996599389,-76.203666,-61.976958,14.226708,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,285,0,0,0,0,1003
0.643000000,0.643000000,643000,6398,2254,2187,1.816410256,1.762417582,gpio35,gpio34,1.923269473,1.942340648,-188036.067835019,-1492.315766555,251875.974106730,1458.079446577,204988.142085480,1185.496672630,251271.037460297,1455.004528281,204495.817084370,1182.996599389,-76.203666,-61.976958,14.226708,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,285,0,0,0,0,1003
0.644000000,0.644000000,644000,6399,2209,2077,1.780146520,1.673772894,gpio35,gpio34,1.923019977,1.942178454,-291370.161417663,-1920.130686520,251875.974106730,1458.079446577,204988.142085480,1185.496672630,251271.037460297,1455.004528281,204495.817084370,1182.996599389,-76.203666,-61.976958,14.226708,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,285,0,0,0,0,1003
0.645000000,0.645000000,645000,6400,2194,2027,1.768058608,1.633479853,gpio35,gpio34,1.922730436,1.942004334,-338134.304733735,-2061.312967744,251875.974106730,1458.079446577,204988.142085480,1185.496672630,251271.037460297,1455.004528281,204495.817084370,1182.996599389,-76.203666,-61.976958,14.226708,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,285,0,0,0,0,1003
0.646000000,0.646000000,646000,6401,2201,2000,1.773699634,1.611721612,gpio35,gpio34,1.922419428,1.941836030,-363206.147706846,-1992.470529218,251875.974106730,1458.079446577,204988.142085480,1185.496672630,251271.037460297,1455.004528281,204495.817084370,1182.996599389,-76.203666,-61.976958,14.226708,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,285,0,0,0,0,1003
0.647000000,0.647000000,647000,6402,2240,2029,1.805128205,1.635091575,gpio35,gpio34,1.922132100,1.941699322,-335550.743742194,-1618.411787721,251875.974106730,1458.079446577,204988.142085480,1185.496672630,251271.037460297,1455.004528281,204495.817084370,1182.996599389,-76.203666,-61.976958,14.226708,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,285,0,0,0,0,1003
0.648000000,0.648000000,648000,6403,2313,2144,1.863956044,1.727765568,gpio35,gpio34,1.921937733,1.941621579,-226987.512000225,-920.361637968,251875.974106730,1458.079446577,204988.142085480,1185.496672630,251271.037460297,1455.004528281,204495.817084370,1182.996599389,-76.203666,-61.976958,14.226708,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,285,0,0,0,0,1003
0.649000000,0.649000000,649000,6404,2392,2253,1.927619048,1.815604396,gpio35,gpio34,1.921831400,1.941607576,-124179.505107296,-165.768573601,251875.974106730,1458.079446577,204988.142085480,1185.496672630,251271.037460297,1455.004528281,204495.817084370,1182.996599389,-76.203666,-61.976958,14.226708,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,285,0,0,0,0,1003
