host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.700000000,0.700000000,700000,6455,2472,2406,1.992087912,1.938901099,gpio35,gpio34,1.921823220,1.941671557,19964.062788988,597.450072560,261957.096613547,1508.855086917,213192.618832964,1226.779987346,261180.141672071,1504.519689230,212560.297506954,1223.255076859,-79.235526,-65.716200,13.519326,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,289,1,0,0,0,1003
0.701000000,0.701000000,701000,6456,2544,2545,2.050109890,2.050915751,gpio35,gpio34,1.921952312,1.941779995,150758.426193621,1283.744199659,261957.096613547,1508.855086917,213192.618832964,1226.779987346,261180.141672071,1504.519689230,212560.297506954,1223.255076859,-79.235526,-65.716200,13.519326,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,289,0,0,0,0,1003
0.702000000,0.702000000,702000,6457,2601,2659,2.096043956,2.142783883,gpio35,gpio34,1.922173144,1.941934259,257894.238496106,1826.249620720,261957.096613547,1508.855086917,213192.618832964,1226.779987346,261180.141672071,1504.519689230,212560.297506954,1223.255076859,-79.235526,-65.716200,13.519326,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,289,0,0,0,0,1003
0.703000000,0.703000000,703000,6458,2625,2716,2.115384615,2.188717949,gpio35,gpio34,1.922439689,1.942107710,311279.629621949,2053.387230156,261957.096613547,1508.855086917,213192.618832964,1226.779987346,261180.141672071,1504.519689230,212560.297506954,1223.255076859,-79.235526,-65.716200,13.519326,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,289,0,0,0,0,1003
0.704000000,0.704000000,704000,6459,2628,2768,2.117802198,2.230622711,gpio35,gpio34,1.922747872,1.942283404,359906.084008917,2079.954325308,261957.096613547,1508.855086917,213192.618832964,1226.779987346,261180.141672071,1504.519689230,212560.297506954,1223.255076859,-79.235526,-65.716200,13.519326,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,289,0,0,0,0,1003
0.705000000,0.705000000,705000,6460,2604,2759,2.098461538,2.223369963,gpio35,gpio34,1.923048494,1.942439582,351076.185498959,1848.910511926,261957.096613547,1508.855086917,213192.618832964,1226.779987346,261180.141672071,1504.519689230,212560.297506954,1223.255076859,-79.235526,-65.716200,13.519326,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,289,0,0,0,0,1003
0.706000000,0.706000000,706000,6461,2523,2662,2.033186813,2.145201465,gpio35,gpio34,1.923270647,1.942530329,259437.413167129,1074.308577096,261957.096613547,1508.855086917,213192.618832964,1226.779987346,261180.141672071,1504.519689230,212560.297506954,1223.255076859,-79.235526,-65.716200,13.519326,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,289,0,0,0,0,1003
0.707000000,0.707000000,707000,6462,2451,2544,1.975164835,2.050109890,gpio35,gpio34,1.923397486,1.942562964,148126.963947086,386.342691348,261957.096613547,1508.855086917,213192.618832964,1226.779987346,261180.141672071,1504.519689230,212560.297506954,1223.255076859,-79.235526,-65.716200,13.519326,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,289,0,0,0,0,1003
0.708000000,0.708000000,708000,6463,2371,2412,1.910695971,1.943736264,gpio35,gpio34,1.923417825,1.942531097,23752.281402564,-377.256514867,261957.096613547,1508.855086917,213192.618832964,1226.779987346,261180.141672071,1504.519689230,212560.297506954,1223.255076859,-79.235526,-65.716200,13.519326,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,289,0,0,0,0,1003
0.709000000,0.709000000,709000,6464,2297,2264,1.851062271,1.824468864,gpio35,gpio34,1.923318876,1.942439628,-115555.790772209,-1082.851157111,261957.096613547,1508.855086917,213192.618832964,1226.779987346,261180.141672071,1504.519689230,212560.297506954,1223.255076859,-79.235526,-65.716200,13.519326,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,289,0,0,0,0,1003
0.710000000,0.710000000,710000,6465,2237,2143,1.802710623,1.726959707,gpio35,gpio34,1.923122517,1.942299899,-229314.577596964,-1654.177953597,261957.096613547,1508.855086917,213192.618832964,1226.779987346,261180.141672071,1504.519689230,212560.297506954,1223.255076859,-79.235526,-65.716200,13.519326,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,289,0,0,0,0,1003
0.711000000,0.711000000,711000,6466,2210,2084,1.780952381,1.679413919,gpio35,gpio34,1.922878808,1.942138552,-284610.768922805,-1910.108117083,261957.096613547,1508.855086917,213192.618832964,1226.779987346,261180.141672071,1504.519689230,212560.297506954,1223.255076859,-79.235526,-65.716200,13.519326,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,289,0,0,0,0,1003
0.712000000,0.712000000,712000,6467,2196,2016,1.769670330,1.624615385,gpio35,gpio34,1.922580545,1.941966083,-348321.656483269,-2041.760260082,261957.096613547,1508.855086917,213192.618832964,1226.779987346,261180.141672071,1504.519689230,212560.297506954,1223.255076859,-79.235526,-65.716200,13.519326,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,289,0,0,0,0,1003
0.713000000,0.713000000,713000,6468,2211,2006,1.781758242,1.616556777,gpio35,gpio34,1.922274521,1.941805875,-357384.437522284,-1896.616087911,261957.096613547,1508.855086917,213192.618832964,1226.779987346,261180.141672071,1504.519689230,212560.297506954,1223.255076859,-79.235526,-65.716200,13.519326,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,289,0,0,0,0,1003
0.714000000,0.714000000,714000,6469,2254,2045,1.816410256,1.647985348,gpio35,gpio34,1.922000232,1.941680480,-320323.752572319,-1484.492557680,261957.096613547,1508.855086917,213192.618832964,1226.779987346,261180.141672071,1504.519689230,212560.297506954,1223.255076859,-79.235526,-65.716200,13.519326,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,289,0,0,0,0,1003
0.715000000,0.715000000,715000,6470,2346,2185,1.890549451,1.760805861,gpio35,gpio34,1.921839037,1.941629349,-188247.991082774,-605.313272070,261957.096613547,1508.855086917,213192.618832964,1226.779987346,261180.141672071,1504.519689230,212560.297506954,1223.255076859,-79.235526,-65.716200,13.519326,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,289,0,0,0,0,1003
0.716000000,0.716000000,716000,6471,2423,2313,1.952600733,1.863956044,gpio35,gpio34,1.921781154,1.941640320,-67597.628589316,129.884422344,261957.096613547,1508.855086917,213192.618832964,1226.779987346,261180.141672071,1504.519689230,212560.297506954,1223.255076859,-79.235526,-65.716200,13.519326,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,289,0,0,0,0,1003
0.717000000,0.717000000,717000,6472,2498,2460,2.013040293,1.982417582,gpio35,gpio34,1.921841791,1.941711720,70813.178663094,845.266597475,250615.571621364,1468.437522363,203962.369124516,1193.918342937,250163.486467903,1465.812422120,203594.441631626,1191.783995861,-83.913227,-69.544113,14.369113,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,290,1,0,0,0,1003
0.718000000,0.718000000,718000,6473,2558,2584,2.061391941,2.082344322,gpio35,gpio34,1.922002293,1.941831400,187440.038908607,1416.830978520,250615.571621364,1468.437522363,203962.369124516,1193.918342937,250163.486467903,1465.812422120,203594.441631626,1191.783995861,-83.913227,-69.544113,14.369113,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,290,0,0,0,0,1003
0.719000000,0.719000000,719000,6474,2612,2691,2.104908425,2.168571429,gpio35,gpio34,1.922248862,1.941994477,287951.397711528,1930.582830420,250615.571621364,1468.437522363,203962.369124516,1193.918342937,250163.486467903,1465.812422120,203594.441631626,1191.783995861,-83.913227,-69.544113,14.369113,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,290,0,0,0,0,1003
0.720000000,0.720000000,720000,6475,2625,2737,2.115384615,2.205641026,gpio35,gpio34,1.922532255,1.942167868,330954.518713107,2052.674337912,250615.571621364,1468.437522363,203962.369124516,1193.918342937,250163.486467903,1465.812422120,203594.441631626,1191.783995861,-83.913227,-69.544113,14.369113,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,290,0,0,0,0,1003
0.721000000,0.721000000,721000,6476,2625,2773,2.115384615,2.234652015,gpio35,gpio34,1.922844374,1.942341084,364503.533898187,2050.621663574,250615.571621364,1468.437522363,203962.369124516,1193.918342937,250163.486467903,1465.812422120,203594.441631626,1191.783995861,-83.913227,-69.544113,14.369113,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,290,0,0,0,0,1003
0.722000000,0.722000000,722000,6477,2586,2751,2.083956044,2.216923077,gpio35,gpio34,1.923138453,1.942482699,343434.604434193,1676.504770943,250615.571621364,1468.437522363,203962.369124516,1193.918342937,250163.486467903,1465.812422120,203594.441631626,1191.783995861,-83.913227,-69.544113,14.369113,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,290,0,0,0,0,1003
0.723000000,0.723000000,723000,6478,2504,2624,2.017875458,2.114578755,gpio35,gpio34,1.923329893,1.942558092,223570.165596933,892.535081060,250615.571621364,1468.437522363,203962.369124516,1193.918342937,250163.486467903,1465.812422120,203594.441631626,1191.783995861,-83.913227,-69.544113,14.369113,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,290,0,0,0,0,1003
0.724000000,0.724000000,724000,6479,2426,2498,1.955018315,2.013040293,gpio35,gpio34,1.923419604,1.942570552,104766.701468061,147.510004044,250615.571621364,1468.437522363,203962.369124516,1193.918342937,250163.486467903,1465.812422120,203594.441631626,1191.783995861,-83.913227,-69.544113,14.369113,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,290,0,0,0,0,1003
0.725000000,0.725000000,725000,6480,2347,2357,1.891355311,1.899413919,gpio35,gpio34,1.923395598,1.942519337,-28034.613239930,-606.310208690,250615.571621364,1468.437522363,203962.369124516,1193.918342937,250163.486467903,1465.812422120,203594.441631626,1191.783995861,-83.913227,-69.544113,14.369113,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,290,0,0,0,0,1003
0.726000000,0.726000000,726000,6481,2274,2224,1.832527473,1.792234432,gpio35,gpio34,1.923264437,1.942409345,-153174.244476814,-1302.135636447,250615.571621364,1468.437522363,203962.369124516,1193.918342937,250163.486467903,1465.812422120,203594.441631626,1191.783995861,-83.913227,-69.544113,14.369113,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,290,0,0,0,0,1003
0.727000000,0.727000000,727000,6482,2225,2106,1.793040293,1.697142857,gpio35,gpio34,1.923038315,1.942259976,-264072.082039214,-1768.301379718,250615.571621364,1468.437522363,203962.369124516,1193.918342937,250163.486467903,1465.812422120,203594.441631626,1191.783995861,-83.913227,-69.544113,14.369113,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,290,0,0,0,0,1003
0.728000000,0.728000000,728000,6483,2203,2051,1.775311355,1.652820513,gpio35,gpio34,1.922768097,1.942093027,-315569.074782414,-1976.416615808,250615.571621364,1468.437522363,203962.369124516,1193.918342937,250163.486467903,1465.812422120,203594.441631626,1191.783995861,-83.913227,-69.544113,14.369113,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,290,0,0,0,0,1003
0.729000000,0.729000000,729000,6484,2198,2004,1.771282051,1.614945055,gpio35,gpio34,1.922460274,1.941922217,-359485.688376473,-2022.141003162,250615.571621364,1468.437522363,203962.369124516,1193.918342937,250163.486467903,1465.812422120,203594.441631626,1191.783995861,-83.913227,-69.544113,14.369113,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,290,0,0,0,0,1003
0.730000000,0.730000000,730000,6485,2225,2012,1.793040293,1.621391941,gpio35,gpio34,1.922159206,1.941773335,-351597.320531698,-1762.534520720,250615.571621364,1468.437522363,203962.369124516,1193.918342937,250163.486467903,1465.812422120,203594.441631626,1191.783995861,-83.913227,-69.544113,14.369113,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,290,0,0,0,0,1003
0.731000000,0.731000000,731000,6486,2292,2108,1.847032967,1.698754579,gpio35,gpio34,1.921935801,1.941678594,-260899.137334385,-1121.581212998,250615.571621364,1468.437522363,203962.369124516,1193.918342937,250163.486467903,1465.812422120,203594.441631626,1191.783995861,-83.913227,-69.544113,14.369113,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,290,0,0,0,0,1003
0.732000000,0.732000000,732000,6487,2368,2218,1.908278388,1.787399267,gpio35,gpio34,1.921801265,1.941645194,-157116.108546572,-395.407411438,250615.571621364,1468.437522363,203962.369124516,1193.918342937,250163.486467903,1465.812422120,203594.441631626,1191.783995861,-83.913227,-69.544113,14.369113,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,290,0,0,0,0,1003
0.733000000,0.733000000,733000,6488,2448,2358,1.972747253,1.900219780,gpio35,gpio34,1.921779683,1.941676296,-25203.554701053,368.200859497,250615.571621364,1468.437522363,203962.369124516,1193.918342937,250163.486467903,1465.812422120,203594.441631626,1191.783995861,-83.913227,-69.544113,14.369113,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,290,0,0,0,0,1003
0.734000000,0.734000000,734000,6489,2522,2503,2.032380952,2.017069597,gpio35,gpio34,1.921874973,1.941767001,111282.637938370,1073.804557397,252536.647371828,1462.035855957,205525.828085974,1188.713445329,252136.813725659,1459.385724220,205200.425250065,1186.558746307,-76.168209,-62.547260,13.620948,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,291,1,0,0,0,1003
0.735000000,0.735000000,735000,6490,2584,2630,2.082344322,2.119413919,gpio35,gpio34,1.922072512,1.941907578,230692.359533257,1664.220722071,252536.647371828,1462.035855957,205525.828085974,1188.713445329,252136.813725659,1459.385724220,205200.425250065,1186.558746307,-76.168209,-62.547260,13.620948,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,291,0,0,0,0,1003
0.736000000,0.736000000,736000,6491,2612,2689,2.104908425,2.166959707,gpio35,gpio34,1.922317400,1.942070579,285987.173077162,1929.681003582,252536.647371828,1462.035855957,205525.828085974,1188.713445329,252136.813725659,1459.385724220,205200.425250065,1186.558746307,-76.168209,-62.547260,13.620948,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,291,0,0,0,0,1003
0.737000000,0.737000000,737000,6492,2633,2753,2.121831502,2.218534799,gpio35,gpio34,1.922613617,1.942250340,345932.243155273,2128.094699253,252536.647371828,1462.035855957,205525.828085974,1188.713445329,252136.813725659,1459.385724220,205200.425250065,1186.558746307,-76.168209,-62.547260,13.620948,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,291,0,0,0,0,1003
0.738000000,0.738000000,738000,6493,2615,2770,2.107326007,2.232234432,gpio35,gpio34,1.922923238,1.942415415,361585.185494465,1954.243710261,252536.647371828,1462.035855957,205525.828085974,1188.713445329,252136.813725659,1459.385724220,205200.425250065,1186.558746307,-76.168209,-62.547260,13.620948,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,291,0,0,0,0,1003
0.739000000,0.739000000,739000,6494,2544,2690,2.050109890,2.167765568,gpio35,gpio34,1.923168080,1.942523110,285934.778744985,1274.938050174,252536.647371828,1462.035855957,205525.828085974,1188.713445329,252136.813725659,1459.385724220,205200.425250065,1186.558746307,-76.168209,-62.547260,13.620948,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,291,0,0,0,0,1003
0.740000000,0.740000000,740000,6495,2475,2586,1.994505495,2.083956044,gpio35,gpio34,1.923328868,1.942575092,187773.375933061,615.392017334,252536.647371828,1462.035855957,205525.828085974,1188.713445329,252136.813725659,1459.385724220,205200.425250065,1186.558746307,-76.168209,-62.547260,13.620948,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,291,0,0,0,0,1003
0.741000000,0.741000000,741000,6496,2397,2451,1.931648352,1.975164835,gpio35,gpio34,1.923380704,1.942564166,60535.716167904,-129.355916618,252536.647371828,1462.035855957,205525.828085974,1188.713445329,252136.813725659,1459.385724220,205200.425250065,1186.558746307,-76.168209,-62.547260,13.620948,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,291,0,0,0,0,1003
0.742000000,0.742000000,742000,6497,2322,2313,1.871208791,1.863956044,gpio35,gpio34,1.923321279,1.942492810,-69398.036746137,-844.738620255,252536.647371828,1462.035855957,205525.828085974,1188.713445329,252136.813725659,1459.385724220,205200.425250065,1186.558746307,-76.168209,-62.547260,13.620948,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,291,0,0,0,0,1003
0.743000000,0.743000000,743000,6498,2256,2182,1.818021978,1.758388278,gpio35,gpio34,1.923156346,1.942368339,-192614.084020415,-1473.544494042,252536.647371828,1462.035855957,205525.828085974,1188.713445329,252136.813725659,1459.385724220,205200.425250065,1186.558746307,-76.168209,-62.547260,13.620948,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,291,0,0,0,0,1003
0.744000000,0.744000000,744000,6499,2214,2077,1.784175824,1.673772894,gpio35,gpio34,1.922906963,1.942210147,-291238.048239125,-1872.757702898,252536.647371828,1462.035855957,205525.828085974,1188.713445329,252136.813725659,1459.385724220,205200.425250065,1186.558746307,-76.168209,-62.547260,13.620948,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,291,0,0,0,0,1003
0.745000000,0.745000000,745000,6500,2197,2029,1.770476190,1.635091575,gpio35,gpio34,1.922619147,1.942038413,-336120.103129276,-2033.067678693,252536.647371828,1462.035855957,205525.828085974,1188.713445329,252136.813725659,1459.385724220,205200.425250065,1186.558746307,-76.168209,-62.547260,13.620948,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,291,0,0,0,0,1003
0.746000000,0.746000000,746000,6501,2203,2001,1.775311355,1.612527473,gpio35,gpio34,1.922309056,1.941871686,-362135.070573541,-1973.793646251,252536.647371828,1462.035855957,205525.828085974,1188.713445329,252136.813725659,1459.385724220,205200.425250065,1186.558746307,-76.168209,-62.547260,13.620948,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,291,0,0,0,0,1003
0.747000000,0.747000000,747000,6502,2238,2019,1.803516484,1.627032967,gpio35,gpio34,1.922013780,1.941733331,-344832.950651071,-1637.914224813,252536.647371828,1462.035855957,205525.828085974,1188.713445329,252136.813725659,1459.385724220,205200.425250065,1186.558746307,-76.168209,-62.547260,13.620948,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,291,0,0,0,0,1003
0.748000000,0.748000000,748000,6503,2317,2140,1.867179487,1.724542125,gpio35,gpio34,1.921816308,1.941658777,-230613.775084894,-882.603607858,252536.647371828,1462.035855957,205525.828085974,1188.713445329,252136.813725659,1459.385724220,205200.425250065,1186.558746307,-76.168209,-62.547260,13.620948,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,291,0,0,0,0,1003
0.749000000,0.749000000,749000,6504,2395,2263,1.930036630,1.823663004,gpio35,gpio34,1.921718155,1.941647155,-114626.598155183,-137.588462315,252536.647371828,1462.035855957,205525.828085974,1188.713445329,252136.813725659,1459.385724220,205200.425250065,1186.558746307,-76.168209,-62.547260,13.620948,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,291,0,0,0,0,1003
