host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.750000000,0.750000000,750000,6505,2474,2403,1.993699634,1.936483516,gpio35,gpio34,1.921732920,1.941699207,17243.466179945,616.221828877,259153.992441451,1498.273273944,210911.324960660,1218.176406726,258124.890778362,1493.428979354,210073.795145910,1214.237735804,-79.306674,-65.833829,13.472845,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,292,1,0,0,0,1003
0.751000000,0.751000000,751000,6506,2544,2545,2.050109890,2.050915751,gpio35,gpio34,1.921862103,1.941807618,150863.880989837,1283.416862631,259153.992441451,1498.273273944,210911.324960660,1218.176406726,258124.890778362,1493.428979354,210073.795145910,1214.237735804,-79.306674,-65.833829,13.472845,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,292,0,0,0,0,1003
0.752000000,0.752000000,752000,6507,2600,2665,2.095238095,2.147619048,gpio35,gpio34,1.922087860,1.941961048,263646.249454824,1816.382450235,259153.992441451,1498.273273944,210911.324960660,1218.176406726,258124.890778362,1493.428979354,210073.795145910,1214.237735804,-79.306674,-65.833829,13.472845,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,292,0,0,0,0,1003
0.753000000,0.753000000,753000,6508,2622,2715,2.112967033,2.187912088,gpio35,gpio34,1.922353684,1.942132054,310438.116682859,2024.449605254,259153.992441451,1498.273273944,210911.324960660,1218.176406726,258124.890778362,1493.428979354,210073.795145910,1214.237735804,-79.306674,-65.833829,13.472845,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,292,0,0,0,0,1003
0.754000000,0.754000000,754000,6509,2629,2762,2.118608059,2.225787546,gpio35,gpio34,1.922657118,1.942308530,354359.861235017,2089.206281207,259153.992441451,1498.273273944,210911.324960660,1218.176406726,258124.890778362,1493.428979354,210073.795145910,1214.237735804,-79.306674,-65.833829,13.472845,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,292,0,0,0,0,1003
0.755000000,0.755000000,755000,6510,2606,2758,2.100073260,2.222564103,gpio35,gpio34,1.922957025,1.942466295,350241.060295583,1867.693376663,259153.992441451,1498.273273944,210911.324960660,1218.176406726,258124.890778362,1493.428979354,210073.795145910,1214.237735804,-79.306674,-65.833829,13.472845,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,292,0,0,0,0,1003
0.756000000,0.756000000,756000,6511,2524,2667,2.033992674,2.149230769,gpio35,gpio34,1.923183299,1.942557821,264249.784706255,1083.532498174,259153.992441451,1498.273273944,210911.324960660,1218.176406726,258124.890778362,1493.428979354,210073.795145910,1214.237735804,-79.306674,-65.833829,13.472845,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,292,0,0,0,0,1003
0.757000000,0.757000000,757000,6512,2450,2541,1.974358974,2.047692308,gpio35,gpio34,1.923307808,1.942589623,145405.640958274,376.477066917,259153.992441451,1498.273273944,210911.324960660,1218.176406726,258124.890778362,1493.428979354,210073.795145910,1214.237735804,-79.306674,-65.833829,13.472845,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,292,0,0,0,0,1003
0.758000000,0.758000000,758000,6513,2370,2405,1.909890110,1.938095238,gpio35,gpio34,1.923322595,1.942556923,17269.238658542,-387.112273674,259153.992441451,1498.273273944,210911.324960660,1218.176406726,258124.890778362,1493.428979354,210073.795145910,1214.237735804,-79.306674,-65.833829,13.472845,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,292,0,0,0,0,1003
0.759000000,0.759000000,759000,6514,2297,2267,1.851062271,1.826886447,gpio35,gpio34,1.923226159,1.942465428,-112621.247777990,-1083.156899365,259153.992441451,1498.273273944,210911.324960660,1218.176406726,258124.890778362,1493.428979354,210073.795145910,1214.237735804,-79.306674,-65.833829,13.472845,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,292,0,0,0,0,1003
0.760000000,0.760000000,760000,6515,2241,2145,1.805934066,1.728571429,gpio35,gpio34,1.923031504,1.942328897,-227324.079415288,-1616.322746933,259153.992441451,1498.273273944,210911.324960660,1218.176406726,258124.890778362,1493.428979354,210073.795145910,1214.237735804,-79.306674,-65.833829,13.472845,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,292,0,0,0,0,1003
0.761000000,0.761000000,761000,6516,2210,2083,1.780952381,1.678608059,gpio35,gpio34,1.922787081,1.942167521,-285445.592047961,-1910.451408801,259153.992441451,1498.273273944,210911.324960660,1218.176406726,258124.890778362,1493.428979354,210073.795145910,1214.237735804,-79.306674,-65.833829,13.472845,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,292,0,0,0,0,1003
0.762000000,0.762000000,762000,6517,2196,2017,1.769670330,1.625421245,gpio35,gpio34,1.922489715,1.941995023,-347273.424246200,-2042.103208509,259153.992441451,1498.273273944,210911.324960660,1218.176406726,258124.890778362,1493.428979354,210073.795145910,1214.237735804,-79.306674,-65.833829,13.472845,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,292,0,0,0,0,1003
0.763000000,0.763000000,763000,6518,2212,2002,1.782564103,1.613333333,gpio35,gpio34,1.922180559,1.941835592,-361042.804865201,-1887.418532596,259153.992441451,1498.273273944,210911.324960660,1218.176406726,258124.890778362,1493.428979354,210073.795145910,1214.237735804,-79.306674,-65.833829,13.472845,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,292,0,0,0,0,1003
0.764000000,0.764000000,764000,6519,2275,2076,1.833333333,1.672967033,gpio35,gpio34,1.921931345,1.941727090,-291039.602113650,-1284.500984038,259153.992441451,1498.273273944,210911.324960660,1218.176406726,258124.890778362,1493.428979354,210073.795145910,1214.237735804,-79.306674,-65.833829,13.472845,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,292,0,0,0,0,1003
0.765000000,0.765000000,765000,6520,2344,2174,1.888937729,1.751941392,gpio35,gpio34,1.921761355,1.941674301,-198519.756095655,-624.945388265,259153.992441451,1498.273273944,210911.324960660,1218.176406726,258124.890778362,1493.428979354,210073.795145910,1214.237735804,-79.306674,-65.833829,13.472845,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,292,0,0,0,0,1003
0.766000000,0.766000000,766000,6521,2423,2307,1.952600733,1.859120879,gpio35,gpio34,1.921698715,1.941685227,-73153.570489435,129.352259853,259153.992441451,1498.273273944,210911.324960660,1218.176406726,258124.890778362,1493.428979354,210073.795145910,1214.237735804,-79.306674,-65.833829,13.472845,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,292,0,0,0,0,1003
0.767000000,0.767000000,767000,6522,2497,2454,2.012234432,1.977582418,gpio35,gpio34,1.921754598,1.941755776,65262.792704875,835.194806352,249080.945889546,1454.577824948,202713.420793189,1182.649666729,248734.885480243,1451.779721571,202431.781067114,1180.374658840,-83.833042,-69.162167,14.670875,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,293,1,0,0,0,1003
0.768000000,0.768000000,768000,6523,2563,2584,2.065421245,2.082344322,gpio35,gpio34,1.921915188,1.941879442,187541.864953645,1464.010223953,249080.945889546,1454.577824948,202713.420793189,1182.649666729,248734.885480243,1451.779721571,202431.781067114,1180.374658840,-83.833042,-69.162167,14.670875,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,293,0,0,0,0,1003
0.769000000,0.769000000,769000,6524,2611,2696,2.104102564,2.172600733,gpio35,gpio34,1.922165874,1.942041665,292758.673278270,1920.473931843,249080.945889546,1454.577824948,202713.420793189,1182.649666729,248734.885480243,1451.779721571,202431.781067114,1180.374658840,-83.833042,-69.162167,14.670875,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,293,0,0,0,0,1003
0.770000000,0.770000000,770000,6525,2627,2737,2.116996337,2.205641026,gpio35,gpio34,1.922449349,1.942216620,331051.435656533,2071.196030616,249080.945889546,1454.577824948,202713.420793189,1182.649666729,248734.885480243,1451.779721571,202431.781067114,1180.374658840,-83.833042,-69.162167,14.670875,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,293,0,0,0,0,1003
0.771000000,0.771000000,771000,6526,2624,2771,2.114578755,2.233040293,gpio35,gpio34,1.922759940,1.942388982,362718.133385570,2040.504352203,249080.945889546,1454.577824948,202713.420793189,1182.649666729,248734.885480243,1451.779721571,202431.781067114,1180.374658840,-83.833042,-69.162167,14.670875,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,293,0,0,0,0,1003
0.772000000,0.772000000,772000,6527,2589,2733,2.086373626,2.202417582,gpio35,gpio34,1.923039597,1.942532966,326593.225009292,1704.558220059,249080.945889546,1454.577824948,202713.420793189,1182.649666729,248734.885480243,1451.779721571,202431.781067114,1180.374658840,-83.833042,-69.162167,14.670875,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,293,0,0,0,0,1003
0.773000000,0.773000000,773000,6528,2503,2628,2.017069597,2.117802198,gpio35,gpio34,1.923234360,1.942607503,227450.053481553,882.399833551,249080.945889546,1454.577824948,202713.420793189,1182.649666729,248734.885480243,1451.779721571,202431.781067114,1180.374658840,-83.833042,-69.162167,14.670875,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,293,0,0,0,0,1003
0.774000000,0.774000000,774000,6529,2424,2498,1.953406593,2.013040293,gpio35,gpio34,1.923324166,1.942618302,104878.268386597,127.844730988,249080.945889546,1454.577824948,202713.420793189,1182.649666729,248734.885480243,1451.779721571,202431.781067114,1180.374658840,-83.833042,-69.162167,14.670875,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,293,0,0,0,0,1003
0.775000000,0.775000000,775000,6530,2345,2358,1.889743590,1.900219780,gpio35,gpio34,1.923301062,1.942565427,-26982.047618763,-625.955816472,249080.945889546,1454.577824948,202713.420793189,1182.649666729,248734.885480243,1451.779721571,202431.781067114,1180.374658840,-83.833042,-69.162167,14.670875,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,293,0,0,0,0,1003
0.776000000,0.776000000,776000,6531,2275,2221,1.833333333,1.789816850,gpio35,gpio34,1.923167577,1.942456195,-155887.172499467,-1293.141116239,249080.945889546,1454.577824948,202713.420793189,1182.649666729,248734.885480243,1451.779721571,202431.781067114,1180.374658840,-83.833042,-69.162167,14.670875,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,293,0,0,0,0,1003
0.777000000,0.777000000,777000,6532,2225,2111,1.793040293,1.701172161,gpio35,gpio34,1.922945582,1.942306779,-259253.414977446,-1768.856014825,249080.945889546,1454.577824948,202713.420793189,1182.649666729,248734.885480243,1451.779721571,202431.781067114,1180.374658840,-83.833042,-69.162167,14.670875,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,293,0,0,0,0,1003
0.778000000,0.778000000,778000,6533,2202,2058,1.774505495,1.658461538,gpio35,gpio34,1.922681098,1.942138978,-308873.005848608,-1986.510857073,249080.945889546,1454.577824948,202713.420793189,1182.649666729,248734.885480243,1451.779721571,202431.781067114,1180.374658840,-83.833042,-69.162167,14.670875,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,293,0,0,0,0,1003
0.779000000,0.779000000,779000,6534,2196,2003,1.769670330,1.614139194,gpio35,gpio34,1.922372556,1.941966510,-360325.197667999,-2041.765310980,249080.945889546,1454.577824948,202713.420793189,1182.649666729,248734.885480243,1451.779721571,202431.781067114,1180.374658840,-83.833042,-69.162167,14.670875,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,293,0,0,0,0,1003
0.780000000,0.780000000,780000,6535,2224,2012,1.792234432,1.621391941,gpio35,gpio34,1.922071575,1.941816777,-351494.880044383,-1772.599043436,249080.945889546,1454.577824948,202713.420793189,1182.649666729,248734.885480243,1451.779721571,202431.781067114,1180.374658840,-83.833042,-69.162167,14.670875,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,293,0,0,0,0,1003
0.781000000,0.781000000,781000,6536,2297,2115,1.851062271,1.704395604,gpio35,gpio34,1.921853899,1.941726023,-254209.027400708,-1074.394706427,249080.945889546,1454.577824948,202713.420793189,1182.649666729,248734.885480243,1451.779721571,202431.781067114,1180.374658840,-83.833042,-69.162167,14.670875,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,293,0,0,0,0,1003
0.782000000,0.782000000,782000,6537,2369,2220,1.909084249,1.789010989,gpio35,gpio34,1.921721056,1.941693381,-155138.240070578,-386.428734550,249080.945889546,1454.577824948,202713.420793189,1182.649666729,248734.885480243,1451.779721571,202431.781067114,1180.374658840,-83.833042,-69.162167,14.670875,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,293,0,0,0,0,1003
0.783000000,0.783000000,783000,6538,2447,2359,1.971941392,1.901025641,gpio35,gpio34,1.921700361,1.941723629,-24168.774363085,358.090236120,249080.945889546,1454.577824948,202713.420793189,1182.649666729,248734.885480243,1451.779721571,202431.781067114,1180.374658840,-83.833042,-69.162167,14.670875,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,293,0,0,0,0,1003
0.784000000,0.784000000,784000,6539,2523,2499,2.033186813,2.013846154,gpio35,gpio34,1.921792507,1.941815092,107610.832148251,1082.784366232,250410.871064334,1466.588763870,203795.774485951,1192.415203278,250052.409186371,1463.729430166,203504.041879724,1190.090411854,-76.064349,-62.310105,13.754245,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,294,1,0,0,0,1003
0.785000000,0.785000000,785000,6540,2589,2628,2.086373626,2.117802198,gpio35,gpio34,1.921988517,1.941959651,228906.446088028,1711.352194272,250410.871064334,1466.588763870,203795.774485951,1192.415203278,250052.409186371,1463.729430166,203504.041879724,1190.090411854,-76.064349,-62.310105,13.754245,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,294,0,0,0,0,1003
0.786000000,0.786000000,786000,6541,2614,2691,2.106520147,2.168571429,gpio35,gpio34,1.922235099,1.942124211,287967.486623577,1948.144861929,250410.871064334,1466.588763870,203795.774485951,1192.415203278,250052.409186371,1463.729430166,203504.041879724,1190.090411854,-76.064349,-62.310105,13.754245,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,294,0,0,0,0,1003
0.787000000,0.787000000,787000,6542,2632,2761,2.121025641,2.224981685,gpio35,gpio34,1.922537846,1.942303113,353557.238005440,2117.919611360,250410.871064334,1466.588763870,203795.774485951,1192.415203278,250052.409186371,1463.729430166,203504.041879724,1190.090411854,-76.064349,-62.310105,13.754245,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,294,0,0,0,0,1003
0.788000000,0.788000000,788000,6543,2614,2766,2.106520147,2.229010989,gpio35,gpio34,1.922844319,1.942467330,357909.232115184,1944.078797456,250410.871064334,1466.588763870,203795.774485951,1192.415203278,250052.409186371,1463.729430166,203504.041879724,1190.090411854,-76.064349,-62.310105,13.754245,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,294,0,0,0,0,1003
0.789000000,0.789000000,789000,6544,2559,2730,2.062197802,2.200000000,gpio35,gpio34,1.923121475,1.942587060,323671.353179275,1417.425874986,250410.871064334,1466.588763870,203795.774485951,1192.415203278,250052.409186371,1463.729430166,203504.041879724,1190.090411854,-76.064349,-62.310105,13.754245,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,294,0,0,0,0,1003
0.790000000,0.790000000,790000,6545,2478,2590,1.996923077,2.087179487,gpio35,gpio34,1.923285533,1.942641396,191592.244089123,643.255424793,250410.871064334,1466.588763870,203795.774485951,1192.415203278,250052.409186371,1463.729430166,203504.041879724,1190.090411854,-76.064349,-62.310105,13.754245,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,294,0,0,0,0,1003
0.791000000,0.791000000,791000,6546,2398,2460,1.932454212,1.982417582,gpio35,gpio34,1.923344665,1.942631209,69056.316803560,-120.600694155,250410.871064334,1466.588763870,203795.774485951,1192.415203278,250052.409186371,1463.729430166,203504.041879724,1190.090411854,-76.064349,-62.310105,13.754245,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,294,0,0,0,0,1003
0.792000000,0.792000000,792000,6547,2319,2311,1.868791209,1.862344322,gpio35,gpio34,1.923283665,1.942557369,-71238.169676165,-874.152796190,250410.871064334,1466.588763870,203795.774485951,1192.415203278,250052.409186371,1463.729430166,203504.041879724,1190.090411854,-76.064349,-62.310105,13.754245,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,294,0,0,0,0,1003
0.793000000,0.793000000,793000,6548,2258,2181,1.819633700,1.757582418,gpio35,gpio34,1.923117963,1.942434446,-193511.266547963,-1455.228451831,250410.871064334,1466.588763870,203795.774485951,1192.415203278,250052.409186371,1463.729430166,203504.041879724,1190.090411854,-76.064349,-62.310105,13.754245,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,294,0,0,0,0,1003
0.794000000,0.794000000,794000,6549,2214,2080,1.784175824,1.676190476,gpio35,gpio34,1.922871036,1.942276187,-288369.892505946,-1873.540298317,250410.871064334,1466.588763870,203795.774485951,1192.415203278,250052.409186371,1463.729430166,203504.041879724,1190.090411854,-76.064349,-62.310105,13.754245,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,294,0,0,0,0,1003
0.795000000,0.795000000,795000,6550,2197,2032,1.770476190,1.637509158,gpio35,gpio34,1.922585674,1.942104387,-333254.815551830,-2033.849491517,250410.871064334,1466.588763870,203795.774485951,1192.415203278,250052.409186371,1463.729430166,203504.041879724,1190.090411854,-76.064349,-62.310105,13.754245,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,294,0,0,0,0,1003
0.796000000,0.796000000,796000,6551,2203,2002,1.775311355,1.613333333,gpio35,gpio34,1.922276422,1.941937594,-361154.868822773,-1974.574677262,250410.871064334,1466.588763870,203795.774485951,1192.415203278,250052.409186371,1463.729430166,203504.041879724,1190.090411854,-76.064349,-62.310105,13.754245,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,294,0,0,0,0,1003
0.797000000,0.797000000,797000,6552,2240,2030,1.805128205,1.635897436,gpio35,gpio34,1.921990043,1.941800784,-334442.626406555,-1619.614153205,250410.871064334,1466.588763870,203795.774485951,1192.415203278,250052.409186371,1463.729430166,203504.041879724,1190.090411854,-76.064349,-62.310105,13.754245,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,294,0,0,0,0,1003
0.798000000,0.798000000,798000,6553,2322,2141,1.871208791,1.725347985,gpio35,gpio34,1.921793401,1.941730192,-229644.943860120,-835.701353940,250410.871064334,1466.588763870,203795.774485951,1192.415203278,250052.409186371,1463.729430166,203504.041879724,1190.090411854,-76.064349,-62.310105,13.754245,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,294,0,0,0,0,1003
0.799000000,0.799000000,799000,6554,2397,2266,1.931648352,1.826080586,gpio35,gpio34,1.921697688,1.941720111,-111776.515222535,-119.353593033,250410.871064334,1466.588763870,203795.774485951,1192.415203278,250052.409186371,1463.729430166,203504.041879724,1190.090411854,-76.064349,-62.310105,13.754245,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,294,0,0,0,0,1003
