host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.800000000,0.800000000,800000,6555,2475,2405,1.994505495,1.938095238,gpio35,gpio34,1.921714085,1.941772896,19149.588760111,624.898302496,261067.247761771,1507.525453905,212468.419299803,1225.698924504,260270.348195866,1503.632764663,211819.866129843,1222.533959690,-79.775262,-65.824725,13.950537,1,62.507813,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,295,1,0,0,0,1003
0.801000000,0.801000000,801000,6556,2544,2543,2.050109890,2.049304029,gpio35,gpio34,1.921841675,1.941881233,149003.656369224,1282.544498983,261067.247761771,1507.525453905,212468.419299803,1225.698924504,260270.348195866,1503.632764663,211819.866129843,1222.533959690,-79.775262,-65.824725,13.950537,1,62.507813,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,295,0,0,0,0,1003
0.802000000,0.802000000,802000,6557,2600,2659,2.095238095,2.142783883,gpio35,gpio34,1.922062617,1.942034590,258023.443980632,1815.510958950,261067.247761771,1507.525453905,212468.419299803,1225.698924504,260270.348195866,1503.632764663,211819.866129843,1222.533959690,-79.775262,-65.824725,13.950537,1,62.507813,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,295,0,0,0,0,1003
0.803000000,0.803000000,803000,6558,2625,2715,2.115384615,2.187912088,gpio35,gpio34,1.922328467,1.942207940,310467.595631440,2052.199467842,261067.247761771,1507.525453905,212468.419299803,1225.698924504,260270.348195866,1503.632764663,211819.866129843,1222.533959690,-79.775262,-65.824725,13.950537,1,62.507813,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,295,0,0,0,0,1003
0.804000000,0.804000000,804000,6559,2627,2772,2.116996337,2.233846154,gpio35,gpio34,1.922639985,1.942382728,363800.413400148,2069.227589962,261067.247761771,1507.525453905,212468.419299803,1225.698924504,260270.348195866,1503.632764663,211819.866129843,1222.533959690,-79.775262,-65.824725,13.950537,1,62.507813,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,295,0,0,0,0,1003
0.805000000,0.805000000,805000,6560,2607,2759,2.100879121,2.223369963,gpio35,gpio34,1.922940715,1.942541225,351202.179482601,1876.355146492,261067.247761771,1507.525453905,212468.419299803,1225.698924504,260270.348195866,1503.632764663,211819.866129843,1222.533959690,-79.775262,-65.824725,13.950537,1,62.507813,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,295,0,0,0,0,1003
0.806000000,0.806000000,806000,6561,2524,2667,2.033992674,2.149230769,gpio35,gpio34,1.923167005,1.942632676,264268.832504536,1082.645445439,261067.247761771,1507.525453905,212468.419299803,1225.698924504,260270.348195866,1503.632764663,211819.866129843,1222.533959690,-79.775262,-65.824725,13.950537,1,62.507813,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,295,0,0,0,0,1003
0.807000000,0.807000000,807000,6562,2453,2542,1.976776557,2.048498168,gpio35,gpio34,1.923292336,1.942666820,146365.779978306,404.211383617,261067.247761771,1507.525453905,212468.419299803,1225.698924504,260270.348195866,1503.632764663,211819.866129843,1222.533959690,-79.775262,-65.824725,13.950537,1,62.507813,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,295,0,0,0,0,1003
0.808000000,0.808000000,808000,6563,2375,2411,1.913919414,1.942930403,gpio35,gpio34,1.923311974,1.942638073,22933.968887303,-340.325369702,261067.247761771,1507.525453905,212468.419299803,1225.698924504,260270.348195866,1503.632764663,211819.866129843,1222.533959690,-79.775262,-65.824725,13.950537,1,62.507813,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,295,0,0,0,0,1003
0.809000000,0.809000000,809000,6564,2297,2266,1.851062271,1.826080586,gpio35,gpio34,1.923214742,1.942546497,-113549.954166306,-1084.117586268,261067.247761771,1507.525453905,212468.419299803,1225.698924504,260270.348195866,1503.632764663,211819.866129843,1222.533959690,-79.775262,-65.824725,13.950537,1,62.507813,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,295,0,0,0,0,1003
0.810000000,0.810000000,810000,6565,2238,2146,1.803516484,1.729377289,gpio35,gpio34,1.923020905,1.942407467,-226369.636558116,-1645.902955530,261067.247761771,1507.525453905,212468.419299803,1225.698924504,260270.348195866,1503.632764663,211819.866129843,1222.533959690,-79.775262,-65.824725,13.950537,1,62.507813,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,295,0,0,0,0,1003
0.811000000,0.811000000,811000,6566,2212,2080,1.782564103,1.676190476,gpio35,gpio34,1.922774075,1.942247623,-288256.544711845,-1892.301233220,261067.247761771,1507.525453905,212468.419299803,1225.698924504,260270.348195866,1503.632764663,211819.866129843,1222.533959690,-79.775262,-65.824725,13.950537,1,62.507813,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,295,0,0,0,0,1003
0.812000000,0.812000000,812000,6567,2197,2014,1.770476190,1.623003663,gpio35,gpio34,1.922474304,1.942075852,-350081.565957421,-2033.511343898,261067.247761771,1507.525453905,212468.419299803,1225.698924504,260270.348195866,1503.632764663,211819.866129843,1222.533959690,-79.775262,-65.824725,13.950537,1,62.507813,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,295,0,0,0,0,1003
0.813000000,0.813000000,813000,6568,2213,2006,1.783369963,1.616556777,gpio35,gpio34,1.922168387,1.941917146,-357260.366547862,-1878.835259849,261067.247761771,1507.525453905,212468.419299803,1225.698924504,260270.348195866,1503.632764663,211819.866129843,1222.533959690,-79.775262,-65.824725,13.950537,1,62.507813,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,295,0,0,0,0,1003
0.814000000,0.814000000,814000,6569,2257,2047,1.818827839,1.649597070,gpio35,gpio34,1.921895815,1.941794057,-318317.585129772,-1457.189349651,261067.247761771,1507.525453905,212468.419299803,1225.698924504,260270.348195866,1503.632764663,211819.866129843,1222.533959690,-79.775262,-65.824725,13.950537,1,62.507813,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,295,0,0,0,0,1003
0.815000000,0.815000000,815000,6570,2346,2184,1.890549451,1.760000000,gpio35,gpio34,1.921733920,1.941742812,-189067.160616319,-606.657849631,261067.247761771,1507.525453905,212468.419299803,1225.698924504,260270.348195866,1503.632764663,211819.866129843,1222.533959690,-79.775262,-65.824725,13.950537,1,62.507813,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,295,0,0,0,0,1003
0.816000000,0.816000000,816000,6571,2424,2308,1.953406593,1.859926740,gpio35,gpio34,1.921672112,1.941754476,-72180.420031526,138.081350154,261067.247761771,1507.525453905,212468.419299803,1225.698924504,260270.348195866,1503.632764663,211819.866129843,1222.533959690,-79.775262,-65.824725,13.950537,1,62.507813,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,295,0,0,0,0,1003
0.817000000,0.817000000,817000,6572,2498,2455,2.013040293,1.978388278,gpio35,gpio34,1.921728829,1.941825762,66234.970012326,843.915167563,251199.341925357,1464.030788742,204437.467991904,1190.335432515,250788.389573990,1461.324778000,204103.016247186,1188.135300870,-84.096083,-69.636757,14.459326,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,296,1,0,0,0,1003
0.818000000,0.818000000,818000,6573,2555,2581,2.058974359,2.079926740,gpio35,gpio34,1.921887026,1.941942910,184748.629005590,1386.860417656,251199.341925357,1464.030788742,204437.467991904,1190.335432515,250788.389573990,1461.324778000,204103.016247186,1188.135300870,-84.096083,-69.636757,14.459326,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,296,0,0,0,0,1003
0.819000000,0.819000000,819000,6574,2613,2687,2.105714286,2.165347985,gpio35,gpio34,1.922130487,1.942106682,284321.568948863,1938.802883293,251199.341925357,1464.030788742,204437.467991904,1190.335432515,250788.389573990,1461.324778000,204103.016247186,1188.135300870,-84.096083,-69.636757,14.459326,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,296,0,0,0,0,1003
0.820000000,0.820000000,820000,6575,2630,2741,2.119413919,2.208864469,gpio35,gpio34,1.922417221,1.942283989,334857.201935604,2099.046813908,251199.341925357,1464.030788742,204437.467991904,1190.335432515,250788.389573990,1461.324778000,204103.016247186,1188.135300870,-84.096083,-69.636757,14.459326,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,296,0,0,0,0,1003
0.821000000,0.821000000,821000,6576,2625,2771,2.115384615,2.233040293,gpio35,gpio34,1.922727844,1.942457090,362755.652820163,2049.246963124,251199.341925357,1464.030788742,204437.467991904,1190.335432515,250788.389573990,1461.324778000,204103.016247186,1188.135300870,-84.096083,-69.636757,14.459326,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,296,0,0,0,0,1003
0.822000000,0.822000000,822000,6577,2589,2747,2.086373626,2.213699634,gpio35,gpio34,1.923018816,1.942601006,339806.250698147,1703.751927575,251199.341925357,1464.030788742,204437.467991904,1190.335432515,250788.389573990,1461.324778000,204103.016247186,1188.135300870,-84.096083,-69.636757,14.459326,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,296,0,0,0,0,1003
0.823000000,0.823000000,823000,6578,2502,2616,2.016263736,2.108131868,gpio35,gpio34,1.923203929,1.942674669,216180.999136424,872.054186566,251199.341925357,1464.030788742,204437.467991904,1190.335432515,250788.389573990,1461.324778000,204103.016247186,1188.135300870,-84.096083,-69.636757,14.459326,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,296,0,0,0,0,1003
0.824000000,0.824000000,824000,6579,2425,2497,1.954212454,2.012234432,gpio35,gpio34,1.923292960,1.942686207,103972.696060861,136.589751238,251199.341925357,1464.030788742,204437.467991904,1190.335432515,250788.389573990,1461.324778000,204103.016247186,1188.135300870,-84.096083,-69.636757,14.459326,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,296,0,0,0,0,1003
0.825000000,0.825000000,825000,6580,2347,2360,1.891355311,1.901831502,gpio35,gpio34,1.923271498,1.942634876,-25063.383563523,-607.679380449,251199.341925357,1464.030788742,204437.467991904,1190.335432515,250788.389573990,1461.324778000,204103.016247186,1188.135300870,-84.096083,-69.636757,14.459326,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,296,0,0,0,0,1003
0.826000000,0.826000000,826000,6581,2274,2224,1.832527473,1.792234432,gpio35,gpio34,1.923140461,1.942524768,-153029.316838733,-1303.503439034,251199.341925357,1464.030788742,204437.467991904,1190.335432515,250788.389573990,1461.324778000,204103.016247186,1188.135300870,-84.096083,-69.636757,14.459326,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,296,0,0,0,0,1003
0.827000000,0.827000000,827000,6582,2216,2108,1.785787546,1.698754579,gpio35,gpio34,1.922916075,1.942368031,-262045.078789672,-1855.529261649,251199.341925357,1464.030788742,204437.467991904,1190.335432515,250788.389573990,1461.324778000,204103.016247186,1188.135300870,-84.096083,-69.636757,14.459326,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,296,0,0,0,0,1003
0.828000000,0.828000000,828000,6583,2203,2059,1.775311355,1.659267399,gpio35,gpio34,1.922652427,1.942200974,-307897.436918822,-1977.695822710,251199.341925357,1464.030788742,204437.467991904,1190.335432515,250788.389573990,1461.324778000,204103.016247186,1188.135300870,-84.096083,-69.636757,14.459326,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,296,0,0,0,0,1003
0.829000000,0.829000000,829000,6584,2200,2003,1.772893773,1.614139194,gpio35,gpio34,1.922343913,1.942031667,-360291.714576692,-2004.338609270,251199.341925357,1464.030788742,204437.467991904,1190.335432515,250788.389573990,1461.324778000,204103.016247186,1188.135300870,-84.096083,-69.636757,14.459326,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,296,0,0,0,0,1003
0.830000000,0.830000000,830000,6585,2223,2010,1.791428571,1.619780220,gpio35,gpio34,1.922041350,1.941881064,-353343.650975267,-1782.910572397,251199.341925357,1464.030788742,204437.467991904,1190.335432515,250788.389573990,1461.324778000,204103.016247186,1188.135300870,-84.096083,-69.636757,14.459326,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,296,0,0,0,0,1003
0.831000000,0.831000000,831000,6586,2295,2115,1.849450549,1.704395604,gpio35,gpio34,1.921823704,1.941788634,-254173.729021562,-1094.236084654,251199.341925357,1464.030788742,204437.467991904,1190.335432515,250788.389573990,1461.324778000,204103.016247186,1188.135300870,-84.096083,-69.636757,14.459326,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,296,0,0,0,0,1003
0.832000000,0.832000000,832000,6587,2368,2220,1.908278388,1.789010989,gpio35,gpio34,1.921690891,1.941755123,-155102.976989811,-396.710110604,251199.341925357,1464.030788742,204437.467991904,1190.335432515,250788.389573990,1461.324778000,204103.016247186,1188.135300870,-84.096083,-69.636757,14.459326,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,296,0,0,0,0,1003
0.833000000,0.833000000,833000,6588,2448,2355,1.972747253,1.897802198,gpio35,gpio34,1.921667003,1.941786116,-27897.987623598,366.899463030,251199.341925357,1464.030788742,204437.467991904,1190.335432515,250788.389573990,1461.324778000,204103.016247186,1188.135300870,-84.096083,-69.636757,14.459326,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,296,0,0,0,0,1003
0.834000000,0.834000000,834000,6589,2523,2500,2.033186813,2.014652015,gpio35,gpio34,1.921759988,1.941877516,108590.899448747,1082.044623121,250611.921220514,1471.094089564,203959.398262008,1196.078274334,250169.766884254,1467.802724472,203599.552920560,1193.402218257,-76.242667,-62.379792,13.862874,1,58.833912,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,297,1,0,0,0,1003
0.835000000,0.835000000,835000,6590,2586,2629,2.083956044,2.118608059,gpio35,gpio34,1.921956836,1.942019595,229885.533321223,1681.992708522,250611.921220514,1471.094089564,203959.398262008,1196.078274334,250169.766884254,1467.802724472,203599.552920560,1193.402218257,-76.242667,-62.379792,13.862874,1,58.833912,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,297,0,0,0,0,1003
0.836000000,0.836000000,836000,6591,2614,2690,2.106520147,2.167765568,gpio35,gpio34,1.922202644,1.942184095,287063.374230440,1947.435218047,250611.921220514,1471.094089564,203959.398262008,1196.078274334,250169.766884254,1467.802724472,203599.552920560,1193.402218257,-76.242667,-62.379792,13.862874,1,58.833912,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,297,0,0,0,0,1003
0.837000000,0.837000000,837000,6592,2631,2755,2.120219780,2.220146520,gpio35,gpio34,1.922500588,1.942362131,347948.478376947,2107.670516328,250611.921220514,1471.094089564,203959.398262008,1196.078274334,250169.766884254,1467.802724472,203599.552920560,1193.402218257,-76.242667,-62.379792,13.862874,1,58.833912,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,297,0,0,0,0,1003
0.838000000,0.838000000,838000,6593,2615,2770,2.107326007,2.232234432,gpio35,gpio34,1.922810322,1.942527095,361717.183941818,1952.920273107,250611.921220514,1471.094089564,203959.398262008,1196.078274334,250169.766884254,1467.802724472,203599.552920560,1193.402218257,-76.242667,-62.379792,13.862874,1,58.833912,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,297,0,0,0,0,1003
0.839000000,0.839000000,839000,6594,2542,2692,2.048498168,2.169377289,gpio35,gpio34,1.923056889,1.942633066,287948.865732991,1254.535614868,250611.921220514,1471.094089564,203959.398262008,1196.078274334,250169.766884254,1467.802724472,203599.552920560,1193.402218257,-76.242667,-62.379792,13.862874,1,58.833912,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,297,0,0,0,0,1003
0.840000000,0.840000000,840000,6595,2477,2587,1.996117216,2.084761905,gpio35,gpio34,1.923218594,1.942686550,188844.338564528,633.170627641,250611.921220514,1471.094089564,203959.398262008,1196.078274334,250169.766884254,1467.802724472,203599.552920560,1193.402218257,-76.242667,-62.379792,13.862874,1,58.833912,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,297,0,0,0,0,1003
0.841000000,0.841000000,841000,6596,2400,2456,1.934065934,1.979194139,gpio35,gpio34,1.923274570,1.942677930,65370.048914939,-102.054924128,250611.921220514,1471.094089564,203959.398262008,1196.078274334,250169.766884254,1467.802724472,203599.552920560,1193.402218257,-76.242667,-62.379792,13.862874,1,58.833912,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,297,0,0,0,0,1003
0.842000000,0.842000000,842000,6597,2321,2312,1.870402930,1.863150183,gpio35,gpio34,1.923214445,1.942605655,-70215.199949148,-855.625571934,250611.921220514,1471.094089564,203959.398262008,1196.078274334,250169.766884254,1467.802724472,203599.552920560,1193.402218257,-76.242667,-62.379792,13.862874,1,58.833912,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,297,0,0,0,0,1003
0.843000000,0.843000000,843000,6598,2258,2183,1.819633700,1.759194139,gpio35,gpio34,1.923050425,1.942482683,-191548.209521123,-1455.800076387,250611.921220514,1471.094089564,203959.398262008,1196.078274334,250169.766884254,1467.802724472,203599.552920560,1193.402218257,-76.242667,-62.379792,13.862874,1,58.833912,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,297,0,0,0,0,1003
0.844000000,0.844000000,844000,6599,2215,2078,1.784981685,1.674578755,gpio35,gpio34,1.922801953,1.942325182,-290173.239614332,-1864.571190454,250611.921220514,1471.094089564,203959.398262008,1196.078274334,250169.766884254,1467.802724472,203599.552920560,1193.402218257,-76.242667,-62.379792,13.862874,1,58.833912,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,297,0,0,0,0,1003
0.845000000,0.845000000,845000,6600,2198,2033,1.771282051,1.638315018,gpio35,gpio34,1.922517466,1.942154138,-332233.028504458,-2024.889352763,250611.921220514,1471.094089564,203959.398262008,1196.078274334,250169.766884254,1467.802724472,203599.552920560,1193.402218257,-76.242667,-62.379792,13.862874,1,58.833912,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,297,0,0,0,0,1003
0.846000000,0.846000000,846000,6601,2204,2000,1.776117216,1.611721612,gpio35,gpio34,1.922206671,1.941988102,-362957.434371098,-1965.623498645,250611.921220514,1471.094089564,203959.398262008,1196.078274334,250169.766884254,1467.802724472,203599.552920560,1193.402218257,-76.242667,-62.379792,13.862874,1,58.833912,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,297,0,0,0,0,1003
0.847000000,0.847000000,847000,6602,2237,2026,1.802710623,1.632673993,gpio35,gpio34,1.921917138,1.941848824,-338125.609928432,-1648.832568943,250611.921220514,1471.094089564,203959.398262008,1196.078274334,250169.766884254,1467.802724472,203599.552920560,1193.402218257,-76.242667,-62.379792,13.862874,1,58.833912,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,297,0,0,0,0,1003
0.848000000,0.848000000,848000,6603,2318,2139,1.867985348,1.723736264,gpio35,gpio34,1.921718957,1.941774961,-231442.023859375,-874.430712057,250611.921220514,1471.094089564,203959.398262008,1196.078274334,250169.766884254,1467.802724472,203599.552920560,1193.402218257,-76.242667,-62.379792,13.862874,1,58.833912,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,297,0,0,0,0,1003
0.849000000,0.849000000,849000,6604,2398,2266,1.932454212,1.826080586,gpio35,gpio34,1.921623319,1.941765640,-111689.577602691,-110.343417821,250611.921220514,1471.094089564,203959.398262008,1196.078274334,250169.766884254,1467.802724472,203599.552920560,1193.402218257,-76.242667,-62.379792,13.862874,1,58.833912,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,297,0,0,0,0,1003
