host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.850000000,0.850000000,850000,6605,2474,2405,1.993699634,1.938095238,gpio35,gpio34,1.921639791,1.941817574,19236.439442335,614.819145944,258615.224409460,1496.269472325,210472.850992333,1216.547208703,257707.525680000,1491.348589525,209734.124415552,1212.546267464,-79.401377,-65.754179,13.647198,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,298,1,0,0,0,1003
0.851000000,0.851000000,851000,6606,2543,2540,2.049304029,2.046886447,gpio35,gpio34,1.921765037,1.941925060,146267.089392116,1272.475421587,258615.224409460,1496.269472325,210472.850992333,1216.547208703,257707.525680000,1491.348589525,209734.124415552,1212.546267464,-79.401377,-65.754179,13.647198,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,298,0,0,0,0,1003
0.852000000,0.852000000,852000,6607,2595,2663,2.091208791,2.146007326,gpio35,gpio34,1.921989279,1.942074344,261877.385457350,1767.291307456,258615.224409460,1496.269472325,210472.850992333,1216.547208703,257707.525680000,1491.348589525,209734.124415552,1212.546267464,-79.401377,-65.754179,13.647198,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,298,0,0,0,0,1003
0.853000000,0.853000000,853000,6608,2625,2718,2.115384615,2.190329670,gpio35,gpio34,1.922257620,1.942247654,313376.572897132,2051.728839970,258615.224409460,1496.269472325,210472.850992333,1216.547208703,257707.525680000,1491.348589525,209734.124415552,1212.546267464,-79.401377,-65.754179,13.647198,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,298,0,0,0,0,1003
0.854000000,0.854000000,854000,6609,2630,2767,2.119413919,2.229816850,gpio35,gpio34,1.922565179,1.942424821,359177.599532175,2097.377915100,258615.224409460,1496.269472325,210472.850992333,1216.547208703,257707.525680000,1491.348589525,209734.124415552,1212.546267464,-79.401377,-65.754179,13.647198,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,298,0,0,0,0,1003
0.855000000,0.855000000,855000,6610,2605,2758,2.099267399,2.222564103,gpio35,gpio34,1.922865178,1.942581663,350348.429506695,1856.776517334,258615.224409460,1496.269472325,210472.850992333,1216.547208703,257707.525680000,1491.348589525,209734.124415552,1212.546267464,-79.401377,-65.754179,13.647198,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,298,0,0,0,0,1003
0.856000000,0.856000000,856000,6611,2524,2664,2.033992674,2.146813187,gpio35,gpio34,1.923089126,1.942673074,261533.715739506,1082.166716499,258615.224409460,1496.269472325,210472.850992333,1216.547208703,257707.525680000,1491.348589525,209734.124415552,1212.546267464,-79.401377,-65.754179,13.647198,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,298,0,0,0,0,1003
0.857000000,0.857000000,857000,6612,2452,2541,1.975970696,2.047692308,gpio35,gpio34,1.923213729,1.942706372,145515.618869141,394.192972611,258615.224409460,1496.269472325,210472.850992333,1216.547208703,257707.525680000,1491.348589525,209734.124415552,1212.546267464,-79.401377,-65.754179,13.647198,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,298,0,0,0,0,1003
0.858000000,0.858000000,858000,6613,2372,2407,1.911501832,1.939706960,gpio35,gpio34,1.923230222,1.942675167,19261.327130598,-369.414083885,258615.224409460,1496.269472325,210472.850992333,1216.547208703,257707.525680000,1491.348589525,209734.124415552,1212.546267464,-79.401377,-65.754179,13.647198,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,298,0,0,0,0,1003
0.859000000,0.859000000,859000,6614,2298,2268,1.851868132,1.827692308,gpio35,gpio34,1.923134685,1.942584360,-111572.261663956,-1075.016568560,258615.224409460,1496.269472325,210472.850992333,1216.547208703,257707.525680000,1491.348589525,209734.124415552,1212.546267464,-79.401377,-65.754179,13.647198,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,298,0,0,0,0,1003
0.860000000,0.860000000,860000,6615,2240,2144,1.805128205,1.727765568,gpio35,gpio34,1.922939315,1.942446904,-228158.362826468,-1627.270878046,258615.224409460,1496.269472325,210472.850992333,1216.547208703,257707.525680000,1491.348589525,209734.124415552,1212.546267464,-79.401377,-65.754179,13.647198,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,298,0,0,0,0,1003
0.861000000,0.861000000,861000,6616,2211,2084,1.781758242,1.679413919,gpio35,gpio34,1.922695790,1.942286215,-284396.820636630,-1902.308270196,258615.224409460,1496.269472325,210472.850992333,1216.547208703,257707.525680000,1491.348589525,209734.124415552,1212.546267464,-79.401377,-65.754179,13.647198,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,298,0,0,0,0,1003
0.862000000,0.862000000,862000,6617,2196,2016,1.769670330,1.624615385,gpio35,gpio34,1.922397710,1.942113599,-348107.922145379,-2043.508373836,258615.224409460,1496.269472325,210472.850992333,1216.547208703,257707.525680000,1491.348589525,209734.124415552,1212.546267464,-79.401377,-65.754179,13.647198,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,298,0,0,0,0,1003
0.863000000,0.863000000,863000,6618,2212,2004,1.782564103,1.614945055,gpio35,gpio34,1.922090257,1.941954050,-359053.137457832,-1888.822292758,258615.224409460,1496.269472325,210472.850992333,1216.547208703,257707.525680000,1491.348589525,209734.124415552,1212.546267464,-79.401377,-65.754179,13.647198,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,298,0,0,0,0,1003
0.864000000,0.864000000,864000,6619,2256,2048,1.818021978,1.650402930,gpio35,gpio34,1.921818570,1.941830118,-317285.232460182,-1467.166395527,258615.224409460,1496.269472325,210472.850992333,1216.547208703,257707.525680000,1491.348589525,209734.124415552,1212.546267464,-79.401377,-65.754179,13.647198,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,298,0,0,0,0,1003
0.865000000,0.865000000,865000,6620,2344,2183,1.888937729,1.759194139,gpio35,gpio34,1.921655945,1.941777225,-189918.060838499,-626.165079255,258615.224409460,1496.269472325,210472.850992333,1216.547208703,257707.525680000,1491.348589525,209734.124415552,1212.546267464,-79.401377,-65.754179,13.647198,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,298,0,0,0,0,1003
0.866000000,0.866000000,866000,6621,2423,2308,1.952600733,1.859926740,gpio35,gpio34,1.921594216,1.941788049,-72089.359083934,128.133788553,258615.224409460,1496.269472325,210472.850992333,1216.547208703,257707.525680000,1491.348589525,209734.124415552,1212.546267464,-79.401377,-65.754179,13.647198,1,62.492188,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,298,0,0,0,0,1003
0.867000000,0.867000000,867000,6622,2500,2452,2.014652015,1.975970696,gpio35,gpio34,1.921648592,1.941860913,63502.609090321,862.598035906,250607.156488653,1462.607685777,203955.520506159,1189.178373594,250200.359022106,1460.002151986,203624.450195987,1187.059935092,-84.006891,-69.809056,14.197835,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,299,1,0,0,0,1003
0.868000000,0.868000000,868000,6623,2558,2581,2.061391941,2.079926740,gpio35,gpio34,1.921806871,1.941980444,184842.331253156,1415.064763925,250607.156488653,1462.607685777,203955.520506159,1189.178373594,250200.359022106,1460.002151986,203624.450195987,1187.059935092,-84.006891,-69.809056,14.197835,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,299,0,0,0,0,1003
0.869000000,0.869000000,869000,6624,2611,2693,2.104102564,2.170183150,gpio35,gpio34,1.922055247,1.942142566,290061.839111481,1919.278221245,250607.156488653,1462.607685777,203955.520506159,1189.178373594,250200.359022106,1460.002151986,203624.450195987,1187.059935092,-84.006891,-69.809056,14.197835,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,299,0,0,0,0,1003
0.870000000,0.870000000,870000,6625,2629,2740,2.118608059,2.208058608,gpio35,gpio34,1.922341250,1.942319032,334003.959941210,2089.081837317,250607.156488653,1462.607685777,203955.520506159,1189.178373594,250200.359022106,1460.002151986,203624.450195987,1187.059935092,-84.006891,-69.809056,14.197835,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,299,0,0,0,0,1003
0.871000000,0.871000000,871000,6626,2624,2769,2.114578755,2.231428571,gpio35,gpio34,1.922650338,1.942491291,360962.153798213,2039.291951509,250607.156488653,1462.607685777,203955.520506159,1189.178373594,250200.359022106,1460.002151986,203624.450195987,1187.059935092,-84.006891,-69.809056,14.197835,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,299,0,0,0,0,1003
0.872000000,0.872000000,872000,6627,2590,2742,2.087179487,2.209670330,gpio35,gpio34,1.922937358,1.942635980,335191.214366570,1712.887192560,250607.156488653,1462.607685777,203955.520506159,1189.178373594,250200.359022106,1460.002151986,203624.450195987,1187.059935092,-84.006891,-69.809056,14.197835,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,299,0,0,0,0,1003
0.873000000,0.873000000,873000,6628,2501,2632,2.015457875,2.121025641,gpio35,gpio34,1.923135446,1.942708801,231333.893501725,862.099994698,250607.156488653,1462.607685777,203955.520506159,1189.178373594,250200.359022106,1460.002151986,203624.450195987,1187.059935092,-84.006891,-69.809056,14.197835,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,299,0,0,0,0,1003
0.874000000,0.874000000,874000,6629,2426,2498,1.955018315,2.013040293,gpio35,gpio34,1.923225351,1.942721111,104993.783488550,145.725835150,250607.156488653,1462.607685777,203955.520506159,1189.178373594,250200.359022106,1460.002151986,203624.450195987,1187.059935092,-84.006891,-69.809056,14.197835,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,299,0,0,0,0,1003
0.875000000,0.875000000,875000,6630,2346,2360,1.890549451,1.901831502,gpio35,gpio34,1.923203957,1.942668939,-24984.427492812,-617.632754209,250607.156488653,1462.607685777,203955.520506159,1189.178373594,250200.359022106,1460.002151986,203624.450195987,1187.059935092,-84.006891,-69.809056,14.197835,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,299,0,0,0,0,1003
0.876000000,0.876000000,876000,6631,2275,2221,1.833333333,1.789816850,gpio35,gpio34,1.923070570,1.942559604,-155773.770532742,-1294.366537832,250607.156488653,1462.607685777,203955.520506159,1189.178373594,250200.359022106,1460.002151986,203624.450195987,1187.059935092,-84.006891,-69.809056,14.197835,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,299,0,0,0,0,1003
0.877000000,0.877000000,877000,6632,2226,2112,1.793846154,1.701978022,gpio35,gpio34,1.922849477,1.942410890,-258199.016143138,-1760.540050202,250607.156488653,1462.607685777,203955.520506159,1189.178373594,250200.359022106,1460.002151986,203624.450195987,1187.059935092,-84.006891,-69.809056,14.197835,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,299,0,0,0,0,1003
0.878000000,0.878000000,878000,6633,2203,2057,1.775311355,1.657655678,gpio35,gpio34,1.922584283,1.942243791,-309701.881952234,-1978.203208415,250607.156488653,1462.607685777,203955.520506159,1189.178373594,250200.359022106,1460.002151986,203624.450195987,1187.059935092,-84.006891,-69.809056,14.197835,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,299,0,0,0,0,1003
0.879000000,0.879000000,879000,6634,2197,2006,1.770476190,1.616556777,gpio35,gpio34,1.922278256,1.942072023,-357388.803817322,-2033.465969971,250607.156488653,1462.607685777,203955.520506159,1189.178373594,250200.359022106,1460.002151986,203624.450195987,1187.059935092,-84.006891,-69.809056,14.197835,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,299,0,0,0,0,1003
0.880000000,0.880000000,880000,6635,2224,2011,1.792234432,1.620586081,gpio35,gpio34,1.921976564,1.941922185,-352325.863665756,-1773.848162562,250607.156488653,1462.607685777,203955.520506159,1189.178373594,250200.359022106,1460.002151986,203624.450195987,1187.059935092,-84.006891,-69.809056,14.197835,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,299,0,0,0,0,1003
0.881000000,0.881000000,881000,6636,2295,2106,1.849450549,1.697142857,gpio35,gpio34,1.921751730,1.941829714,-262568.062194859,-1094.722898022,250607.156488653,1462.607685777,203955.520506159,1189.178373594,250200.359022106,1460.002151986,203624.450195987,1187.059935092,-84.006891,-69.809056,14.197835,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,299,0,0,0,0,1003
0.882000000,0.882000000,882000,6637,2368,2220,1.908278388,1.789010989,gpio35,gpio34,1.921618989,1.941796163,-155018.923403986,-397.196437159,250607.156488653,1462.607685777,203955.520506159,1189.178373594,250200.359022106,1460.002151986,203624.450195987,1187.059935092,-84.006891,-69.809056,14.197835,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,299,0,0,0,0,1003
0.883000000,0.883000000,883000,6638,2449,2360,1.973553114,1.901831502,gpio35,gpio34,1.921599202,1.941827919,-23108.466743609,375.953783596,250607.156488653,1462.607685777,203955.520506159,1189.178373594,250200.359022106,1460.002151986,203624.450195987,1187.059935092,-84.006891,-69.809056,14.197835,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,299,0,0,0,0,1003
0.884000000,0.884000000,884000,6639,2525,2500,2.034798535,2.014652015,gpio35,gpio34,1.921692255,1.941920890,108670.079460108,1100.630050160,251339.760592160,1465.288806704,204551.747099802,1191.358268487,250950.387627772,1462.291602122,204234.857643270,1188.921380656,-76.426278,-62.421507,14.004771,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,300,1,0,0,0,1003
0.885000000,0.885000000,885000,6640,2585,2628,2.083150183,2.117802198,gpio35,gpio34,1.921888365,1.942062119,229023.523883023,1671.939067752,251339.760592160,1465.288806704,204551.747099802,1191.358268487,250950.387627772,1462.291602122,204234.857643270,1188.921380656,-76.426278,-62.421507,14.004771,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,300,0,0,0,0,1003
0.886000000,0.886000000,886000,6641,2614,2689,2.106520147,2.166959707,gpio35,gpio34,1.922133436,1.942226577,286202.226801677,1946.931791712,251339.760592160,1465.288806704,204551.747099802,1191.358268487,250950.387627772,1462.291602122,204234.857643270,1188.921380656,-76.426278,-62.421507,14.004771,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,300,0,0,0,0,1003
0.887000000,0.887000000,887000,6642,2630,2756,2.119413919,2.220952381,gpio35,gpio34,1.922432255,1.942403765,348970.412634713,2097.627432625,251339.760592160,1465.288806704,204551.747099802,1191.358268487,250950.387627772,1462.291602122,204234.857643270,1188.921380656,-76.426278,-62.421507,14.004771,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,300,0,0,0,0,1003
0.888000000,0.888000000,888000,6643,2615,2768,2.107326007,2.230622711,gpio35,gpio34,1.922740445,1.942568687,359914.765456676,1952.427393282,251339.760592160,1465.288806704,204551.747099802,1191.358268487,250950.387627772,1462.291602122,204234.857643270,1188.921380656,-76.426278,-62.421507,14.004771,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,300,0,0,0,0,1003
0.889000000,0.889000000,889000,6644,2559,2726,2.062197802,2.196776557,gpio35,gpio34,1.923014481,1.942688316,320028.219370127,1416.225961422,251339.760592160,1465.288806704,204551.747099802,1191.358268487,250950.387627772,1462.291602122,204234.857643270,1188.921380656,-76.426278,-62.421507,14.004771,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,300,0,0,0,0,1003
0.890000000,0.890000000,890000,6645,2479,2589,1.997728938,2.086373626,gpio35,gpio34,1.923177841,1.942743357,190776.084222434,651.596871937,251339.760592160,1465.288806704,204551.747099802,1191.358268487,250950.387627772,1462.291602122,204234.857643270,1188.921380656,-76.426278,-62.421507,14.004771,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,300,0,0,0,0,1003
0.891000000,0.891000000,891000,6646,2399,2456,1.933260073,1.979194139,gpio35,gpio34,1.923233857,1.942733873,65417.642288087,-112.267588459,251339.760592160,1465.288806704,204551.747099802,1191.358268487,250950.387627772,1462.291602122,204234.857643270,1188.921380656,-76.426278,-62.421507,14.004771,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,300,0,0,0,0,1003
0.892000000,0.892000000,892000,6647,2319,2313,1.868791209,1.863956044,gpio35,gpio34,1.923174579,1.942659931,-69226.543899823,-875.368184394,251339.760592160,1465.288806704,204551.747099802,1191.358268487,250950.387627772,1462.291602122,204234.857643270,1188.921380656,-76.426278,-62.421507,14.004771,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,300,0,0,0,0,1003
0.893000000,0.893000000,893000,6648,2258,2181,1.819633700,1.757582418,gpio35,gpio34,1.923008987,1.942536905,-193383.872936497,-1456.442624646,251339.760592160,1465.288806704,204551.747099802,1191.358268487,250950.387627772,1462.291602122,204234.857643270,1188.921380656,-76.426278,-62.421507,14.004771,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,300,0,0,0,0,1003
0.894000000,0.894000000,894000,6649,2215,2078,1.784981685,1.674578755,gpio35,gpio34,1.922760557,1.942379349,-290124.846827191,-1865.213096165,251339.760592160,1465.288806704,204551.747099802,1191.358268487,250950.387627772,1462.291602122,204234.857643270,1188.921380656,-76.426278,-62.421507,14.004771,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,300,0,0,0,0,1003
0.895000000,0.895000000,895000,6650,2198,2037,1.771282051,1.641538462,gpio35,gpio34,1.922479335,1.942208252,-328420.243031905,-2025.530616568,251339.760592160,1465.288806704,204551.747099802,1191.358268487,250950.387627772,1462.291602122,204234.857643270,1188.921380656,-76.426278,-62.421507,14.004771,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,300,0,0,0,0,1003
0.896000000,0.896000000,896000,6651,2204,2000,1.776117216,1.611721612,gpio35,gpio34,1.922168577,1.942042161,-362912.902762216,-1966.264121187,251339.760592160,1465.288806704,204551.747099802,1191.358268487,250950.387627772,1462.291602122,204234.857643270,1188.921380656,-76.426278,-62.421507,14.004771,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,300,0,0,0,0,1003
0.897000000,0.897000000,897000,6652,2238,2018,1.803516484,1.626227106,gpio35,gpio34,1.921872635,1.941903635,-345610.005007557,-1639.932390068,251339.760592160,1465.288806704,204551.747099802,1191.358268487,250950.387627772,1462.291602122,204234.857643270,1188.921380656,-76.426278,-62.421507,14.004771,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,300,0,0,0,0,1003
0.898000000,0.898000000,898000,6653,2319,2141,1.868791209,1.725347985,gpio35,gpio34,1.921676111,1.941830523,-229507.831847924,-865.539433361,251339.760592160,1465.288806704,204551.747099802,1191.358268487,250950.387627772,1462.291602122,204234.857643270,1188.921380656,-76.426278,-62.421507,14.004771,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,300,0,0,0,0,1003
0.899000000,0.899000000,899000,6654,2399,2260,1.933260073,1.821245421,gpio35,gpio34,1.921575680,1.941821952,-117286.201939649,-101.461030404,251339.760592160,1465.288806704,204551.747099802,1191.358268487,250950.387627772,1462.291602122,204234.857643270,1188.921380656,-76.426278,-62.421507,14.004771,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,300,0,0,0,0,1003
