host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.900000000,0.900000000,900000,6655,2475,2406,1.994505495,1.938901099,gpio35,gpio34,1.921593005,1.941874636,20233.183616562,623.692650974,261293.486102376,1504.919363197,212652.542367808,1223.580033197,260315.578181923,1500.944374213,211856.676352975,1220.348154286,-79.945212,-65.998250,13.946962,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,301,1,0,0,0,1003
0.901000000,0.901000000,901000,6656,2544,2544,2.050109890,2.050109890,gpio35,gpio34,1.921721522,1.941982871,150086.167630819,1281.340053112,261293.486102376,1504.919363197,212652.542367808,1223.580033197,260315.578181923,1500.944374213,211856.676352975,1220.348154286,-79.945212,-65.998250,13.946962,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,301,0,0,0,0,1003
0.902000000,0.902000000,902000,6657,2601,2664,2.096043956,2.146813187,gpio35,gpio34,1.921946614,1.942136932,262869.313809164,1823.847878319,261293.486102376,1504.919363197,212652.542367808,1223.580033197,260315.578181923,1500.944374213,211856.676352975,1220.348154286,-79.945212,-65.998250,13.946962,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,301,0,0,0,0,1003
0.903000000,0.903000000,903000,6658,2624,2715,2.114578755,2.187912088,gpio35,gpio34,1.922212579,1.942309374,310603.068242395,2041.447728704,261293.486102376,1504.919363197,212652.542367808,1223.580033197,260315.578181923,1500.944374213,211856.676352975,1220.348154286,-79.945212,-65.998250,13.946962,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,301,0,0,0,0,1003
0.904000000,0.904000000,904000,6659,2630,2766,2.119413919,2.229010989,gpio35,gpio34,1.922519378,1.942486479,358289.088921193,2096.647245740,261293.486102376,1504.919363197,212652.542367808,1223.580033197,260315.578181923,1500.944374213,211856.676352975,1220.348154286,-79.945212,-65.998250,13.946962,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,301,0,0,0,0,1003
0.905000000,0.905000000,905000,6660,2607,2756,2.100879121,2.220952381,gpio35,gpio34,1.922817811,1.942644871,348519.697136773,1875.126900231,261293.486102376,1504.919363197,212652.542367808,1223.580033197,260315.578181923,1500.944374213,211856.676352975,1220.348154286,-79.945212,-65.998250,13.946962,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,301,0,0,0,0,1003
0.906000000,0.906000000,906000,6661,2524,2662,2.033992674,2.145201465,gpio35,gpio34,1.923040195,1.942736219,259706.812101955,1081.418427425,261293.486102376,1504.919363197,212652.542367808,1223.580033197,260315.578181923,1500.944374213,211856.676352975,1220.348154286,-79.945212,-65.998250,13.946962,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,301,0,0,0,0,1003
0.907000000,0.907000000,907000,6662,2451,2541,1.975164835,2.047692308,gpio35,gpio34,1.923164847,1.942768648,145572.762674327,383.905271032,261293.486102376,1504.919363197,212652.542367808,1223.580033197,260315.578181923,1500.944374213,211856.676352975,1220.348154286,-79.945212,-65.998250,13.946962,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,301,0,0,0,0,1003
0.908000000,0.908000000,908000,6663,2372,2408,1.911501832,1.940512821,gpio35,gpio34,1.923182195,1.942737381,20259.524061528,-370.151336968,261293.486102376,1504.919363197,212652.542367808,1223.580033197,260315.578181923,1500.944374213,211856.676352975,1220.348154286,-79.945212,-65.998250,13.946962,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,301,0,0,0,0,1003
0.909000000,0.909000000,909000,6664,2297,2267,1.851062271,1.826886447,gpio35,gpio34,1.923085899,1.942645706,-112457.283469055,-1085.293245185,261293.486102376,1504.919363197,212652.542367808,1223.580033197,260315.578181923,1500.944374213,211856.676352975,1220.348154286,-79.945212,-65.998250,13.946962,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,301,0,0,0,0,1003
0.910000000,0.910000000,910000,6665,2241,2140,1.805934066,1.724542125,gpio35,gpio34,1.922887355,1.942508994,-231865.830418411,-1618.456956406,261293.486102376,1504.919363197,212652.542367808,1223.580033197,260315.578181923,1500.944374213,211856.676352975,1220.348154286,-79.945212,-65.998250,13.946962,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,301,0,0,0,0,1003
0.911000000,0.911000000,911000,6666,2212,2086,1.782564103,1.681025641,gpio35,gpio34,1.922645493,1.942349049,-282453.919143683,-1893.503162477,261293.486102376,1504.919363197,212652.542367808,1223.580033197,260315.578181923,1500.944374213,211856.676352975,1220.348154286,-79.945212,-65.998250,13.946962,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,301,0,0,0,0,1003
0.912000000,0.912000000,912000,6667,2196,2015,1.769670330,1.623809524,gpio35,gpio34,1.922346657,1.942176371,-348990.294362575,-2044.252232019,261293.486102376,1504.919363197,212652.542367808,1223.580033197,260315.578181923,1500.944374213,211856.676352975,1220.348154286,-79.945212,-65.998250,13.946962,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,301,0,0,0,0,1003
0.913000000,0.913000000,913000,6668,2212,2007,1.782564103,1.617362637,gpio35,gpio34,1.922041673,1.942016758,-356170.186224611,-1889.565407082,261293.486102376,1504.919363197,212652.542367808,1223.580033197,260315.578181923,1500.944374213,211856.676352975,1220.348154286,-79.945212,-65.998250,13.946962,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,301,0,0,0,0,1003
0.914000000,0.914000000,914000,6669,2257,2050,1.818827839,1.652014652,gpio35,gpio34,1.921771646,1.941893569,-315346.274447745,-1458.368605943,261293.486102376,1504.919363197,212652.542367808,1223.580033197,260315.578181923,1500.944374213,211856.676352975,1220.348154286,-79.945212,-65.998250,13.946962,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,301,0,0,0,0,1003
0.915000000,0.915000000,915000,6670,2344,2177,1.888937729,1.754358974,gpio35,gpio34,1.921604234,1.941840614,-195509.923940472,-626.916248255,261293.486102376,1504.919363197,212652.542367808,1223.580033197,260315.578181923,1500.944374213,211856.676352975,1220.348154286,-79.945212,-65.998250,13.946962,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,301,0,0,0,0,1003
0.916000000,0.916000000,916000,6671,2422,2304,1.951794872,1.856703297,gpio35,gpio34,1.921539333,1.941850568,-75793.409783706,117.843209928,261293.486102376,1504.919363197,212652.542367808,1223.580033197,260315.578181923,1500.944374213,211856.676352975,1220.348154286,-79.945212,-65.998250,13.946962,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,301,0,0,0,0,1003
0.917000000,0.917000000,917000,6672,2501,2454,2.015457875,1.977582418,gpio35,gpio34,1.921595376,1.941924175,65448.924058548,871.398069448,250370.129481123,1466.416993932,203762.617129527,1192.275545120,250011.138601688,1463.864824509,203470.453997804,1190.200494706,-83.979699,-69.689784,14.289915,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,302,1,0,0,0,1003
0.918000000,0.918000000,918000,6673,2558,2580,2.061391941,2.079120879,gpio35,gpio34,1.921752901,1.942043643,183963.369097765,1414.315836639,250370.129481123,1466.416993932,203762.617129527,1192.275545120,250011.138601688,1463.864824509,203470.453997804,1190.200494706,-83.979699,-69.689784,14.289915,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,302,0,0,0,0,1003
0.919000000,0.919000000,919000,6674,2613,2695,2.105714286,2.171794872,gpio35,gpio34,1.922002943,1.942207314,292007.086726895,1937.610364475,250370.129481123,1466.416993932,203762.617129527,1192.275545120,250011.138601688,1463.864824509,203470.453997804,1190.200494706,-83.979699,-69.689784,14.289915,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,302,0,0,0,0,1003
0.920000000,0.920000000,920000,6675,2630,2740,2.119413919,2.208058608,gpio35,gpio34,1.922288999,1.942384520,334065.041769909,2097.855487609,250370.129481123,1466.416993932,203762.617129527,1192.275545120,250011.138601688,1463.864824509,203470.453997804,1190.200494706,-83.979699,-69.689784,14.289915,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,302,0,0,0,0,1003
0.921000000,0.921000000,921000,6676,2625,2770,2.115384615,2.232234432,gpio35,gpio34,1.922598944,1.942557520,361964.284814634,2048.056828151,250370.129481123,1466.416993932,203762.617129527,1192.275545120,250011.138601688,1463.864824509,203470.453997804,1190.200494706,-83.979699,-69.689784,14.289915,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,302,0,0,0,0,1003
0.922000000,0.922000000,922000,6677,2588,2741,2.085567766,2.208864469,gpio35,gpio34,1.922885210,1.942700530,334310.122712875,1693.022821944,250370.129481123,1466.416993932,203762.617129527,1192.275545120,250011.138601688,1463.864824509,203470.453997804,1190.200494706,-83.979699,-69.689784,14.289915,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,302,0,0,0,0,1003
0.923000000,0.923000000,923000,6678,2503,2620,2.017069597,2.111355311,gpio35,gpio34,1.923073680,1.942774900,220101.469974635,880.416131628,250370.129481123,1466.416993932,203762.617129527,1192.275545120,250011.138601688,1463.864824509,203470.453997804,1190.200494706,-83.979699,-69.689784,14.289915,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,302,0,0,0,0,1003
0.924000000,0.924000000,924000,6679,2425,2497,1.954212454,2.012234432,gpio35,gpio34,1.923162841,1.942786337,104124.805350035,135.403173561,250370.129481123,1466.416993932,203762.617129527,1192.275545120,250011.138601688,1463.864824509,203470.453997804,1190.200494706,-83.979699,-69.689784,14.289915,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,302,0,0,0,0,1003
0.925000000,0.925000000,925000,6680,2346,2360,1.890549451,1.901831502,gpio35,gpio34,1.923141509,1.942734100,-24911.426383639,-618.404932342,250370.129481123,1466.416993932,203762.617129527,1192.275545120,250011.138601688,1463.864824509,203470.453997804,1190.200494706,-83.979699,-69.689784,14.289915,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,302,0,0,0,0,1003
0.926000000,0.926000000,926000,6681,2269,2222,1.828498168,1.790622711,gpio35,gpio34,1.923008991,1.942619864,-154759.732155128,-1352.378908552,250370.129481123,1466.416993932,203762.617129527,1192.275545120,250011.138601688,1463.864824509,203470.453997804,1190.200494706,-83.979699,-69.689784,14.289915,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,302,0,0,0,0,1003
0.927000000,0.927000000,927000,6682,2227,2110,1.794652015,1.700366300,gpio35,gpio34,1.922786348,1.942471896,-260009.322612551,-1751.713282993,250370.129481123,1466.416993932,203762.617129527,1192.275545120,250011.138601688,1463.864824509,203470.453997804,1190.200494706,-83.979699,-69.689784,14.289915,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,302,0,0,0,0,1003
0.928000000,0.928000000,928000,6683,2205,2057,1.776923077,1.657655678,gpio35,gpio34,1.922521217,1.942306348,-309628.157576079,-1959.845107179,250370.129481123,1466.416993932,203762.617129527,1192.275545120,250011.138601688,1463.864824509,203470.453997804,1190.200494706,-83.979699,-69.689784,14.289915,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,302,0,0,0,0,1003
0.929000000,0.929000000,929000,6684,2197,2002,1.770476190,1.613333333,gpio35,gpio34,1.922212029,1.942134517,-361079.594243741,-2034.206548424,250370.129481123,1466.416993932,203762.617129527,1192.275545120,250011.138601688,1463.864824509,203470.453997804,1190.200494706,-83.979699,-69.689784,14.289915,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,302,0,0,0,0,1003
0.930000000,0.930000000,930000,6685,2224,2005,1.792234432,1.615750916,gpio35,gpio34,1.921905568,1.941984617,-357895.183840848,-1774.588000436,250370.129481123,1466.416993932,203762.617129527,1192.275545120,250011.138601688,1463.864824509,203470.453997804,1190.200494706,-83.979699,-69.689784,14.289915,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,302,0,0,0,0,1003
0.931000000,0.931000000,931000,6686,2294,2100,1.848644689,1.692307692,gpio35,gpio34,1.921675970,1.941891277,-268131.813049776,-1105.002156853,250370.129481123,1466.416993932,203762.617129527,1192.275545120,250011.138601688,1463.864824509,203470.453997804,1190.200494706,-83.979699,-69.689784,14.289915,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,302,0,0,0,0,1003
0.932000000,0.932000000,932000,6687,2368,2216,1.908278388,1.785787546,gpio35,gpio34,1.921540082,1.941857665,-158694.889968949,-397.925255937,250370.129481123,1466.416993932,203762.617129527,1192.275545120,250011.138601688,1463.864824509,203470.453997804,1190.200494706,-83.979699,-69.689784,14.289915,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,302,0,0,0,0,1003
0.933000000,0.933000000,933000,6688,2448,2359,1.972747253,1.901025641,gpio35,gpio34,1.921519568,1.941888554,-23957.426533358,365.685532843,250370.129481123,1466.416993932,203762.617129527,1192.275545120,250011.138601688,1463.864824509,203470.453997804,1190.200494706,-83.979699,-69.689784,14.289915,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,302,0,0,0,0,1003
0.934000000,0.934000000,934000,6689,2523,2499,2.033186813,2.013846154,gpio35,gpio34,1.921611894,1.941979852,107821.968630149,1080.831906863,252193.604048385,1469.101161059,205246.643801817,1194.457916736,251811.982376669,1466.211490716,204936.062700375,1192.108460000,-76.369094,-62.302676,14.066418,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,303,1,0,0,0,1003
0.935000000,0.935000000,935000,6690,2586,2631,2.083956044,2.120219780,gpio35,gpio34,1.921810502,1.942121829,231940.702242093,1680.781204981,252193.604048385,1469.101161059,205246.643801817,1194.457916736,251811.982376669,1466.211490716,204936.062700375,1192.108460000,-76.369094,-62.302676,14.066418,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,303,0,0,0,0,1003
0.936000000,0.936000000,936000,6691,2617,2690,2.108937729,2.167765568,gpio35,gpio34,1.922056457,1.942288644,287234.267443289,1974.845408392,252193.604048385,1469.101161059,205246.643801817,1194.457916736,251811.982376669,1466.211490716,204936.062700375,1192.108460000,-76.369094,-62.302676,14.066418,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,303,0,0,0,0,1003
0.937000000,0.937000000,937000,6692,2633,2757,2.121831502,2.221758242,gpio35,gpio34,1.922356159,1.942468187,350001.421235683,2125.513135688,252193.604048385,1469.101161059,205246.643801817,1194.457916736,251811.982376669,1466.211490716,204936.062700375,1192.108460000,-76.369094,-62.302676,14.066418,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,303,0,0,0,0,1003
0.938000000,0.938000000,938000,6693,2617,2769,2.108937729,2.231428571,gpio35,gpio34,1.922665231,1.942634657,360944.743049045,1970.745049848,252193.604048385,1469.101161059,205246.643801817,1194.457916736,251811.982376669,1466.211490716,204936.062700375,1192.108460000,-76.369094,-62.302676,14.066418,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,303,0,0,0,0,1003
0.939000000,0.939000000,939000,6694,2545,2695,2.050915751,2.171794872,gpio35,gpio34,1.922914361,1.942742938,290941.638359310,1281.882727627,252193.604048385,1469.101161059,205246.643801817,1194.457916736,251811.982376669,1466.211490716,204936.062700375,1192.108460000,-76.369094,-62.302676,14.066418,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,303,0,0,0,0,1003
0.940000000,0.940000000,940000,6695,2478,2591,1.996923077,2.087985348,gpio35,gpio34,1.923079432,1.942797118,192775.228687771,641.410071698,252193.604048385,1469.101161059,205246.643801817,1194.457916736,251811.982376669,1466.211490716,204936.062700375,1192.108460000,-76.369094,-62.302676,14.066418,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,303,0,0,0,0,1003
0.941000000,0.941000000,941000,6696,2398,2455,1.932454212,1.978388278,gpio35,gpio34,1.923134741,1.942786775,64591.456800310,-122.444201897,252193.604048385,1469.101161059,205246.643801817,1194.457916736,251811.982376669,1466.211490716,204936.062700375,1192.108460000,-76.369094,-62.302676,14.066418,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,303,0,0,0,0,1003
0.942000000,0.942000000,942000,6697,2320,2314,1.869597070,1.864761905,gpio35,gpio34,1.923076368,1.942713586,-68169.682663013,-866.454299631,252193.604048385,1469.101161059,205246.643801817,1194.457916736,251811.982376669,1466.211490716,204936.062700375,1192.108460000,-76.369094,-62.302676,14.066418,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,303,0,0,0,0,1003
0.943000000,0.943000000,943000,6698,2258,2182,1.819633700,1.758388278,gpio35,gpio34,1.922911680,1.942590506,-192328.068560924,-1457.077814562,252193.604048385,1469.101161059,205246.643801817,1194.457916736,251811.982376669,1466.211490716,204936.062700375,1192.108460000,-76.369094,-62.302676,14.066418,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,303,0,0,0,0,1003
0.944000000,0.944000000,944000,6699,2215,2079,1.784981685,1.675384615,gpio35,gpio34,1.922664153,1.942432897,-289070.098255993,-1865.847650891,252193.604048385,1469.101161059,205246.643801817,1194.457916736,251811.982376669,1466.211490716,204936.062700375,1192.108460000,-76.369094,-62.302676,14.066418,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,303,0,0,0,0,1003
0.945000000,0.945000000,945000,6700,2198,2032,1.771282051,1.637509158,gpio35,gpio34,1.922378998,1.942261746,-333013.210826578,-2026.164536739,252193.604048385,1469.101161059,205246.643801817,1194.457916736,251811.982376669,1466.211490716,204936.062700375,1192.108460000,-76.369094,-62.302676,14.066418,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,303,0,0,0,0,1003
0.946000000,0.946000000,946000,6701,2205,2003,1.776923077,1.614139194,gpio35,gpio34,1.922070758,1.942096407,-359972.395432696,-1957.357246644,252193.604048385,1469.101161059,205246.643801817,1194.457916736,251811.982376669,1466.211490716,204936.062700375,1192.108460000,-76.369094,-62.302676,14.066418,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,303,0,0,0,0,1003
0.947000000,0.947000000,947000,6702,2239,2019,1.804322344,1.627032967,gpio35,gpio34,1.921775720,1.941958633,-344554.658724466,-1631.034422400,252193.604048385,1469.101161059,205246.643801817,1194.457916736,251811.982376669,1466.211490716,204936.062700375,1192.108460000,-76.369094,-62.302676,14.066418,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,303,0,0,0,0,1003
0.948000000,0.948000000,948000,6703,2320,2145,1.869597070,1.728571429,gpio35,gpio34,1.921582516,1.941886272,-225630.210102466,-856.650363660,252193.604048385,1469.101161059,205246.643801817,1194.457916736,251811.982376669,1466.211490716,204936.062700375,1192.108460000,-76.369094,-62.302676,14.066418,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,303,0,0,0,0,1003
0.949000000,0.949000000,949000,6704,2398,2262,1.932454212,1.822857143,gpio35,gpio34,1.921483791,1.941876840,-115294.678355036,-111.661171361,252193.604048385,1469.101161059,205246.643801817,1194.457916736,251811.982376669,1466.211490716,204936.062700375,1192.108460000,-76.369094,-62.302676,14.066418,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,303,0,0,0,0,1003
