host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.000000000,1.000000000,1000000,6755,2475,2408,1.994505495,1.940512821,gpio35,gpio34,1.921457271,1.941999946,22275.962260660,622.207690854,260961.918892903,1502.858942937,212382.697868000,1221.904801187,260011.714566493,1498.750996189,211609.378300053,1218.564820494,-79.959737,-66.165339,13.794398,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,307,1,0,0,0,1003
1.001000000,1.001000000,1001000,6756,2545,2545,2.050915751,2.050915751,gpio35,gpio34,1.921586729,1.942108861,151185.793226723,1289.396738746,260961.918892903,1502.858942937,212382.697868000,1221.904801187,260011.714566493,1498.750996189,211609.378300053,1218.564820494,-79.959737,-66.165339,13.794398,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,307,0,0,0,0,1003
1.002000000,1.002000000,1002000,6757,2601,2663,2.096043956,2.146007326,gpio35,gpio34,1.921811150,1.942262797,262085.619240373,1822.356346474,260961.918892903,1502.858942937,212382.697868000,1221.904801187,260011.714566493,1498.750996189,211609.378300053,1218.564820494,-79.959737,-66.165339,13.794398,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,307,0,0,0,0,1003
1.003000000,1.003000000,1003000,6758,2625,2717,2.115384615,2.189523810,gpio35,gpio34,1.922078862,1.942435918,312643.488176822,2049.497849185,260961.918892903,1502.858942937,212382.697868000,1221.904801187,260011.714566493,1498.750996189,211609.378300053,1218.564820494,-79.959737,-66.165339,13.794398,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,307,0,0,0,0,1003
1.004000000,1.004000000,1004000,6759,2630,2767,2.119413919,2.229816850,gpio35,gpio34,1.922386600,1.942612896,359386.358166135,2095.149155306,260961.918892903,1502.858942937,212382.697868000,1221.904801187,260011.714566493,1498.750996189,211609.378300053,1218.564820494,-79.959737,-66.165339,13.794398,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,307,0,0,0,0,1003
1.005000000,1.005000000,1005000,6760,2607,2762,2.100879121,2.225787546,gpio35,gpio34,1.922690001,1.942771163,354321.420460220,1873.630307887,260961.918892903,1502.858942937,212382.697868000,1221.904801187,260011.714566493,1498.750996189,211609.378300053,1218.564820494,-79.959737,-66.165339,13.794398,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,307,0,0,0,0,1003
1.006000000,1.006000000,1006000,6761,2524,2660,2.033992674,2.143589744,gpio35,gpio34,1.922910901,1.942862384,257973.851545680,1079.923331674,260961.918892903,1502.858942937,212382.697868000,1221.904801187,260011.714566493,1498.750996189,211609.378300053,1218.564820494,-79.959737,-66.165339,13.794398,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,307,0,0,0,0,1003
1.007000000,1.007000000,1007000,6762,2453,2543,1.976776557,2.049304029,gpio35,gpio34,1.923037294,1.942896298,147605.976156807,401.491991965,260961.918892903,1502.858942937,212382.697868000,1221.904801187,260011.714566493,1498.750996189,211609.378300053,1218.564820494,-79.959737,-66.165339,13.794398,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,307,0,0,0,0,1003
1.008000000,1.008000000,1008000,6763,2370,2410,1.909890110,1.942124542,gpio35,gpio34,1.923056382,1.942863292,22290.704330526,-390.742845933,260961.918892903,1502.858942937,212382.697868000,1221.904801187,260011.714566493,1498.750996189,211609.378300053,1218.564820494,-79.959737,-66.165339,13.794398,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,307,0,0,0,0,1003
1.009000000,1.009000000,1009000,6764,2295,2269,1.849450549,1.828498168,gpio35,gpio34,1.922961823,1.942769879,-110428.134380327,-1105.864162640,260961.918892903,1502.858942937,212382.697868000,1221.904801187,260011.714566493,1498.750996189,211609.378300053,1218.564820494,-79.959737,-66.165339,13.794398,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,307,0,0,0,0,1003
1.010000000,1.010000000,1010000,6765,2239,2144,1.804322344,1.727765568,gpio35,gpio34,1.922766627,1.942631432,-227956.489939673,-1639.007302944,260961.918892903,1502.858942937,212382.697868000,1221.904801187,260011.714566493,1498.750996189,211609.378300053,1218.564820494,-79.959737,-66.165339,13.794398,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,307,0,0,0,0,1003
1.011000000,1.011000000,1011000,6766,2213,2083,1.783369963,1.678608059,gpio35,gpio34,1.922522469,1.942472170,-285136.259892271,-1885.412476286,260961.918892903,1502.858942937,212382.697868000,1221.904801187,260011.714566493,1498.750996189,211609.378300053,1218.564820494,-79.959737,-66.165339,13.794398,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,307,0,0,0,0,1003
1.012000000,1.012000000,1012000,6767,2195,2013,1.768864469,1.622197802,gpio35,gpio34,1.922222144,1.942298563,-350728.842500865,-2055.249958103,260961.918892903,1502.858942937,212382.697868000,1221.904801187,260011.714566493,1498.750996189,211609.378300053,1218.564820494,-79.959737,-66.165339,13.794398,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,307,0,0,0,0,1003
1.013000000,1.013000000,1013000,6768,2212,1997,1.782564103,1.609304029,gpio35,gpio34,1.921909226,1.942138828,-365435.877971161,-1891.011974646,260961.918892903,1502.858942937,212382.697868000,1221.904801187,260011.714566493,1498.750996189,211609.378300053,1218.564820494,-79.959737,-66.165339,13.794398,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,307,0,0,0,0,1003
1.014000000,1.014000000,1014000,6769,2257,2047,1.818827839,1.649597070,gpio35,gpio34,1.921636914,1.942015517,-318014.928615700,-1459.813726939,260961.918892903,1502.858942937,212382.697868000,1221.904801187,260011.714566493,1498.750996189,211609.378300053,1218.564820494,-79.959737,-66.165339,13.794398,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,307,0,0,0,0,1003
1.015000000,1.015000000,1015000,6770,2344,2178,1.888937729,1.755164835,gpio35,gpio34,1.921470441,1.941962439,-194411.468376059,-628.359924130,260961.918892903,1502.858942937,212382.697868000,1221.904801187,260011.714566493,1498.750996189,211609.378300053,1218.564820494,-79.959737,-66.165339,13.794398,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,307,0,0,0,0,1003
1.016000000,1.016000000,1016000,6771,2421,2307,1.950989011,1.859120879,gpio35,gpio34,1.921408092,1.941971466,-72813.832135759,106.860816935,260961.918892903,1502.858942937,212382.697868000,1221.904801187,260011.714566493,1498.750996189,211609.378300053,1218.564820494,-79.959737,-66.165339,13.794398,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,307,0,0,0,0,1003
1.017000000,1.017000000,1017000,6772,2512,2518,2.024322344,2.029157509,gpio35,gpio34,1.921515841,1.942053817,125833.248571386,974.908588376,252000.444332505,1470.348339487,205089.441625530,1195.471939586,251612.368784775,1467.859414895,204773.608065778,1193.448310607,-84.064803,-69.613423,14.451380,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,308,1,0,0,0,1003
1.018000000,1.018000000,1018000,6773,2604,2728,2.098461538,2.198388278,gpio35,gpio34,1.921792714,1.942210225,323340.571928273,1851.628472840,252000.444332505,1470.348339487,205089.441625530,1195.471939586,251612.368784775,1467.859414895,204773.608065778,1193.448310607,-84.064803,-69.613423,14.451380,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,308,0,0,0,0,1003
1.019000000,1.019000000,1019000,6774,2656,2840,2.140366300,2.288644689,gpio35,gpio34,1.922159566,1.942408381,428421.581545923,2345.865205658,252000.444332505,1470.348339487,205089.441625530,1195.471939586,251612.368784775,1467.859414895,204773.608065778,1193.448310607,-84.064803,-69.613423,14.451380,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,308,0,0,0,0,1003
1.020000000,1.020000000,1020000,6775,2677,2867,2.157289377,2.310402930,gpio35,gpio34,1.922547809,1.942623262,453403.137242222,2543.862717127,252000.444332505,1470.348339487,205089.441625530,1195.471939586,251612.368784775,1467.859414895,204773.608065778,1193.448310607,-84.064803,-69.613423,14.451380,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,308,0,0,0,0,1003
1.021000000,1.021000000,1021000,6776,2693,2829,2.170183150,2.279780220,gpio35,gpio34,1.922905042,1.942850822,417187.543862087,2693.961427114,252000.444332505,1470.348339487,205089.441625530,1195.471939586,251612.368784775,1467.859414895,204773.608065778,1193.448310607,-84.064803,-69.613423,14.451380,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,308,0,0,0,0,1003
1.022000000,1.022000000,1022000,6777,2686,2784,2.164542125,2.243516484,gpio35,gpio34,1.923225653,1.943072513,374420.394188484,2624.486340129,252000.444332505,1470.348339487,205089.441625530,1195.471939586,251612.368784775,1467.859414895,204773.608065778,1193.448310607,-84.064803,-69.613423,14.451380,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,308,0,0,0,0,1003
1.023000000,1.023000000,1023000,6778,2608,2658,2.101684982,2.141978022,gpio35,gpio34,1.923444405,1.943231125,255466.079831021,1877.729311853,252000.444332505,1470.348339487,205089.441625530,1195.471939586,251612.368784775,1467.859414895,204773.608065778,1193.448310607,-84.064803,-69.613423,14.451380,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,308,0,0,0,0,1003
1.024000000,1.024000000,1024000,6779,2504,2454,2.017875458,1.977582418,gpio35,gpio34,1.923498543,1.943305770,63224.118763029,883.674859961,252000.444332505,1470.348339487,205089.441625530,1195.471939586,251612.368784775,1467.859414895,204773.608065778,1193.448310607,-84.064803,-69.613423,14.451380,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,308,0,0,0,0,1003
1.025000000,1.025000000,1025000,6780,2419,2248,1.949377289,1.811575092,gpio35,gpio34,1.923386620,1.943311841,-130707.820882993,71.877517607,252000.444332505,1470.348339487,205089.441625530,1195.471939586,251612.368784775,1467.859414895,204773.608065778,1193.448310607,-84.064803,-69.613423,14.451380,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,308,0,0,0,0,1003
1.026000000,1.026000000,1026000,6781,2343,2127,1.888131868,1.714065934,gpio35,gpio34,1.923177299,1.943256661,-244451.455677637,-653.246580258,252000.444332505,1470.348339487,205089.441625530,1195.471939586,251612.368784775,1467.859414895,204773.608065778,1193.448310607,-84.064803,-69.613423,14.451380,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,308,0,0,0,0,1003
1.027000000,1.027000000,1027000,6782,2299,2067,1.852673993,1.665714286,gpio35,gpio34,1.922919836,1.943166079,-300673.620394948,-1072.360408616,252000.444332505,1470.348339487,205089.441625530,1195.471939586,251612.368784775,1467.859414895,204773.608065778,1193.448310607,-84.064803,-69.613423,14.451380,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,308,0,0,0,0,1003
1.028000000,1.028000000,1028000,6783,2223,1954,1.791428571,1.574652015,gpio35,gpio34,1.922571568,1.943014341,-406718.407233680,-1796.340268554,252000.444332505,1470.348339487,205089.441625530,1195.471939586,251612.368784775,1467.859414895,204773.608065778,1193.448310607,-84.064803,-69.613423,14.451380,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,308,0,0,0,0,1003
1.029000000,1.029000000,1029000,6784,2202,1915,1.774505495,1.543223443,gpio35,gpio34,1.922192220,1.942845832,-443014.989338889,-1994.887304961,252000.444332505,1470.348339487,205089.441625530,1195.471939586,251612.368784775,1467.859414895,204773.608065778,1193.448310607,-84.064803,-69.613423,14.451380,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,308,0,0,0,0,1003
1.030000000,1.030000000,1030000,6785,2230,1942,1.797069597,1.564981685,gpio35,gpio34,1.921835010,1.942700056,-417161.997071706,-1725.767915423,252000.444332505,1470.348339487,205089.441625530,1195.471939586,251612.368784775,1467.859414895,204773.608065778,1193.448310607,-84.064803,-69.613423,14.451380,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,308,0,0,0,0,1003
1.031000000,1.031000000,1031000,6786,2287,2126,1.843003663,1.713260073,gpio35,gpio34,1.921626435,1.942600360,-243580.545477470,-1180.252982247,252000.444332505,1470.348339487,205089.441625530,1195.471939586,251612.368784775,1467.859414895,204773.608065778,1193.448310607,-84.064803,-69.613423,14.451380,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,308,0,0,0,0,1003
1.032000000,1.032000000,1032000,6787,2355,2291,1.897802198,1.846227106,gpio35,gpio34,1.921551035,1.942555561,-88053.770456275,-530.341795269,252000.444332505,1470.348339487,205089.441625530,1195.471939586,251612.368784775,1467.859414895,204773.608065778,1193.448310607,-84.064803,-69.613423,14.451380,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,308,0,0,0,0,1003
1.033000000,1.033000000,1033000,6788,2430,2408,1.958241758,1.940512821,gpio35,gpio34,1.921569997,1.942571248,22144.184851509,185.700606079,322396.860676531,1736.487180501,262381.252196247,1411.857069505,320505.813420193,1672.373564178,260842.231791274,1359.729266044,-76.763928,-83.439505,-6.675578,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,309,1,0,0,0,1003
1.034000000,1.034000000,1034000,6789,2519,2550,2.029963370,2.054945055,gpio35,gpio34,1.921703372,1.942658640,155759.698942730,1034.589216143,322396.860676531,1736.487180501,262381.252196247,1411.857069505,320505.813420193,1672.373564178,260842.231791274,1359.729266044,-76.763928,-83.439505,-6.675578,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,309,0,0,0,0,1003
1.035000000,1.035000000,1035000,6790,2614,2742,2.106520147,2.209670330,gpio35,gpio34,1.921991339,1.942822501,336297.110997349,1939.869902361,322396.860676531,1736.487180501,262381.252196247,1411.857069505,320505.813420193,1672.373564178,260842.231791274,1359.729266044,-76.763928,-83.439505,-6.675578,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,309,0,0,0,0,1003
1.036000000,1.036000000,1036000,6791,2662,2852,2.145201465,2.298315018,gpio35,gpio34,1.922367663,1.943024880,439482.943536831,2395.857750573,322396.860676531,1736.487180501,262381.252196247,1411.857069505,320505.813420193,1672.373564178,260842.231791274,1359.729266044,-76.763928,-83.439505,-6.675578,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,309,0,0,0,0,1003
1.037000000,1.037000000,1037000,6792,2678,2884,2.158095238,2.324102564,gpio35,gpio34,1.922769398,1.943239951,469158.989218888,2546.104465527,322396.860676531,1736.487180501,262381.252196247,1411.857069505,320505.813420193,1672.373564178,260842.231791274,1359.729266044,-76.763928,-83.439505,-6.675578,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,309,0,0,0,0,1003
1.038000000,1.038000000,1038000,6793,2664,2807,2.146813187,2.262051282,gpio35,gpio34,1.923108680,1.943443524,396224.339474334,2409.996109945,322396.860676531,1736.487180501,262381.252196247,1411.857069505,320505.813420193,1672.373564178,260842.231791274,1359.729266044,-76.763928,-83.439505,-6.675578,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,309,0,0,0,0,1003
1.039000000,1.039000000,1039000,6794,2633,2711,2.121831502,2.184688645,gpio35,gpio34,1.923370260,1.943621912,305481.529258079,2111.841129220,322396.860676531,1736.487180501,262381.252196247,1411.857069505,320505.813420193,1672.373564178,260842.231791274,1359.729266044,-76.763928,-83.439505,-6.675578,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,309,0,0,0,0,1003
1.040000000,1.040000000,1040000,6795,2568,2603,2.069450549,2.097655678,gpio35,gpio34,1.923544545,1.943747740,203536.138617441,1489.618836478,322396.860676531,1736.487180501,262381.252196247,1411.857069505,320505.813420193,1672.373564178,260842.231791274,1359.729266044,-76.763928,-83.439505,-6.675578,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,309,0,0,0,0,1003
1.041000000,1.041000000,1041000,6796,2469,2407,1.989670330,1.939706960,gpio35,gpio34,1.923560708,1.943793663,18874.989647062,543.653299031,322396.860676531,1736.487180501,262381.252196247,1411.857069505,320505.813420193,1672.373564178,260842.231791274,1359.729266044,-76.763928,-83.439505,-6.675578,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,309,0,0,0,0,1003
1.042000000,1.042000000,1042000,6797,2376,2199,1.914725275,1.772087912,gpio35,gpio34,1.923409235,1.943764595,-176894.821408945,-344.125308114,322396.860676531,1736.487180501,262381.252196247,1411.857069505,320505.813420193,1672.373564178,260842.231791274,1359.729266044,-76.763928,-83.439505,-6.675578,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,309,0,0,0,0,1003
1.043000000,1.043000000,1043000,6798,2305,2072,1.857509158,1.669743590,gpio35,gpio34,1.923155569,1.943678339,-296238.930820361,-1021.132599183,322396.860676531,1736.487180501,262381.252196247,1411.857069505,320505.813420193,1672.373564178,260842.231791274,1359.729266044,-76.763928,-83.439505,-6.675578,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,309,0,0,0,0,1003
1.044000000,1.044000000,1044000,6799,2263,2005,1.823663004,1.615750916,gpio35,gpio34,1.922848164,1.943558324,-358997.079949378,-1420.798219934,322396.860676531,1736.487180501,262381.252196247,1411.857069505,320505.813420193,1672.373564178,260842.231791274,1359.729266044,-76.763928,-83.439505,-6.675578,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,309,0,0,0,0,1003
1.045000000,1.045000000,1045000,6800,2220,1961,1.789010989,1.580293040,gpio35,gpio34,1.922505609,1.943403776,-400046.934729619,-1829.604335858,322396.860676531,1736.487180501,262381.252196247,1411.857069505,320505.813420193,1672.373564178,260842.231791274,1359.729266044,-76.763928,-83.439505,-6.675578,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,309,0,0,0,0,1003
1.046000000,1.046000000,1046000,6801,2192,1934,1.766446886,1.558534799,gpio35,gpio34,1.922141638,1.943226820,-425056.865072735,-2094.899233756,322396.860676531,1736.487180501,262381.252196247,1411.857069505,320505.813420193,1672.373564178,260842.231791274,1359.729266044,-76.763928,-83.439505,-6.675578,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,309,0,0,0,0,1003
1.047000000,1.047000000,1047000,6802,2229,1971,1.796263736,1.588351648,gpio35,gpio34,1.921807848,1.943079857,-389810.728234319,-1739.818385142,322396.860676531,1736.487180501,262381.252196247,1411.857069505,320505.813420193,1672.373564178,260842.231791274,1359.729266044,-76.763928,-83.439505,-6.675578,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,309,0,0,0,0,1003
1.048000000,1.048000000,1048000,6803,2299,2149,1.852673993,1.731794872,gpio35,gpio34,1.921617836,1.942989451,-221903.289526219,-1070.267311174,322396.860676531,1736.487180501,262381.252196247,1411.857069505,320505.813420193,1672.373564178,260842.231791274,1359.729266044,-76.763928,-83.439505,-6.675578,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,309,0,0,0,0,1003
1.049000000,1.049000000,1049000,6804,2374,2343,1.913113553,1.888131868,gpio35,gpio34,1.921584350,1.942959575,-39105.993944031,-353.684984309,322396.860676531,1736.487180501,262381.252196247,1411.857069505,320505.813420193,1672.373564178,260842.231791274,1359.729266044,-76.763928,-83.439505,-6.675578,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,309,0,0,0,0,1003
