host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.050000000,1.050000000,1050000,6805,2452,2482,1.975970696,2.000146520,gpio35,gpio34,1.921662912,1.942992586,91747.439517336,390.801242610,310081.616744129,1628.543270407,252358.545655913,1324.092890023,308591.186978254,1600.947914825,251145.566015044,1301.656388159,-82.111557,-88.131166,-6.019608,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,310,1,0,0,0,1003
1.051000000,1.051000000,1051000,6806,2534,2620,2.042051282,2.111355311,gpio35,gpio34,1.921852604,1.943091645,221528.909275691,1172.703626480,310081.616744129,1628.543270407,252358.545655913,1324.092890023,308591.186978254,1600.947914825,251145.566015044,1301.656388159,-82.111557,-88.131166,-6.019608,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,310,0,0,0,0,1003
1.052000000,1.052000000,1052000,6807,2615,2749,2.107326007,2.215311355,gpio35,gpio34,1.922146063,1.943255879,342710.605138341,1944.283947171,310081.616744129,1628.543270407,252358.545655913,1324.092890023,308591.186978254,1600.947914825,251145.566015044,1301.656388159,-82.111557,-88.131166,-6.019608,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,310,0,0,0,0,1003
1.053000000,1.053000000,1053000,6808,2665,2856,2.147619048,2.301538462,gpio35,gpio34,1.922525455,1.943460242,443066.693375032,2419.347702926,310081.616744129,1628.543270407,252358.545655913,1324.092890023,308591.186978254,1600.947914825,251145.566015044,1301.656388159,-82.111557,-88.131166,-6.019608,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,310,0,0,0,0,1003
1.054000000,1.054000000,1054000,6809,2677,2886,2.157289377,2.325714286,gpio35,gpio34,1.922928644,1.943674071,470856.934768151,2531.410284751,310081.616744129,1628.543270407,252358.545655913,1324.092890023,308591.186978254,1600.947914825,251145.566015044,1301.656388159,-82.111557,-88.131166,-6.019608,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,310,0,0,0,0,1003
1.055000000,1.055000000,1055000,6810,2649,2789,2.134725275,2.247545788,gpio35,gpio34,1.923253261,1.943865122,379098.381687052,2261.754372233,310081.616744129,1628.543270407,252358.545655913,1324.092890023,308591.186978254,1600.947914825,251145.566015044,1301.656388159,-82.111557,-88.131166,-6.019608,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,310,0,0,0,0,1003
1.056000000,1.056000000,1056000,6811,2600,2663,2.095238095,2.146007326,gpio35,gpio34,1.923476015,1.944016495,260139.389342090,1792.024738953,310081.616744129,1628.543270407,252358.545655913,1324.092890023,308591.186978254,1600.947914825,251145.566015044,1301.656388159,-82.111557,-88.131166,-6.019608,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,310,0,0,0,0,1003
1.057000000,1.057000000,1057000,6812,2528,2527,2.037216117,2.036410256,gpio35,gpio34,1.923588950,1.944109695,131888.253293974,1103.341137043,310081.616744129,1628.543270407,252358.545655913,1324.092890023,308591.186978254,1600.947914825,251145.566015044,1301.656388159,-82.111557,-88.131166,-6.019608,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,310,0,0,0,0,1003
1.058000000,1.058000000,1058000,6813,2434,2356,1.961465201,1.898608059,gpio35,gpio34,1.923563969,1.944127051,-29173.491052337,205.462681265,310081.616744129,1628.543270407,252358.545655913,1324.092890023,308591.186978254,1600.947914825,251145.566015044,1301.656388159,-82.111557,-88.131166,-6.019608,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,310,0,0,0,0,1003
1.059000000,1.059000000,1059000,6814,2339,2163,1.884908425,1.743076923,gpio35,gpio34,1.923383482,1.944067832,-210778.599584397,-701.058056850,310081.616744129,1628.543270407,252358.545655913,1324.092890023,308591.186978254,1600.947914825,251145.566015044,1301.656388159,-82.111557,-88.131166,-6.019608,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,310,0,0,0,0,1003
1.060000000,1.060000000,1060000,6815,2267,2024,1.826886447,1.631062271,gpio35,gpio34,1.923091160,1.943950651,-341382.148452235,-1387.248575964,310081.616744129,1628.543270407,252358.545655913,1324.092890023,308591.186978254,1600.947914825,251145.566015044,1301.656388159,-82.111557,-88.131166,-6.019608,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,310,0,0,0,0,1003
1.061000000,1.061000000,1061000,6816,2235,1961,1.801098901,1.580293040,gpio35,gpio34,1.922748362,1.943807799,-400330.713285421,-1691.146472798,310081.616744129,1628.543270407,252358.545655913,1324.092890023,308591.186978254,1600.947914825,251145.566015044,1301.656388159,-82.111557,-88.131166,-6.019608,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,310,0,0,0,0,1003
1.062000000,1.062000000,1062000,6817,2203,1932,1.775311355,1.556923077,gpio35,gpio34,1.922382537,1.943639302,-427222.580389080,-1994.740471734,310081.616744129,1628.543270407,252358.545655913,1324.092890023,308591.186978254,1600.947914825,251145.566015044,1301.656388159,-82.111557,-88.131166,-6.019608,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,310,0,0,0,0,1003
1.063000000,1.063000000,1063000,6818,2193,1950,1.767252747,1.571428571,gpio35,gpio34,1.922031583,1.943462916,-409855.372956794,-2088.147339203,310081.616744129,1628.543270407,252358.545655913,1324.092890023,308591.186978254,1600.947914825,251145.566015044,1301.656388159,-82.111557,-88.131166,-6.019608,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,310,0,0,0,0,1003
1.064000000,1.064000000,1064000,6819,2237,2025,1.802710623,1.631868132,gpio35,gpio34,1.921741420,1.943322164,-338862.247367602,-1666.292116926,310081.616744129,1628.543270407,252358.545655913,1324.092890023,308591.186978254,1600.947914825,251145.566015044,1301.656388159,-82.111557,-88.131166,-6.019608,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,310,0,0,0,0,1003
1.065000000,1.065000000,1065000,6820,2313,2199,1.863956044,1.772087912,gpio35,gpio34,1.921591766,1.943242797,-174770.198218568,-939.573604462,310081.616744129,1628.543270407,252358.545655913,1324.092890023,308591.186978254,1600.947914825,251145.566015044,1301.656388159,-82.111557,-88.131166,-6.019608,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,310,0,0,0,0,1003
1.066000000,1.066000000,1066000,6821,2398,2390,1.932454212,1.926007326,gpio35,gpio34,1.921596182,1.943232009,5156.633463663,-127.720363363,320126.744424503,1666.405884209,260533.728173873,1354.877222650,319106.962471365,1647.837612177,259703.783163644,1339.780223127,-84.946601,-90.467778,-5.521177,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,311,1,0,0,0,1003
1.067000000,1.067000000,1067000,6822,2481,2560,1.999340659,2.063003663,gpio35,gpio34,1.921737589,1.943288117,165140.222653666,664.240702906,320126.744424503,1666.405884209,260533.728173873,1354.877222650,319106.962471365,1647.837612177,259703.783163644,1339.780223127,-84.946601,-90.467778,-5.521177,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,311,0,0,0,0,1003
1.068000000,1.068000000,1068000,6823,2549,2679,2.054139194,2.158901099,gpio35,gpio34,1.921974753,1.943398969,276967.204507439,1312.307396198,320126.744424503,1666.405884209,260533.728173873,1354.877222650,319106.962471365,1647.837612177,259703.783163644,1339.780223127,-84.946601,-90.467778,-5.521177,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,311,0,0,0,0,1003
1.069000000,1.069000000,1069000,6824,2624,2783,2.114578755,2.242710623,gpio35,gpio34,1.922295488,1.943570148,374565.705336112,2026.507148355,320126.744424503,1666.405884209,260533.728173873,1354.877222650,319106.962471365,1647.837612177,259703.783163644,1339.780223127,-84.946601,-90.467778,-5.521177,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,311,0,0,0,0,1003
1.070000000,1.070000000,1070000,6825,2661,2838,2.144395604,2.287032967,gpio35,gpio34,1.922660226,1.943770974,425952.204456015,2377.466590586,320126.744424503,1666.405884209,260533.728173873,1354.877222650,319106.962471365,1647.837612177,259703.783163644,1339.780223127,-84.946601,-90.467778,-5.521177,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,311,0,0,0,0,1003
1.071000000,1.071000000,1071000,6826,2672,2875,2.153260073,2.316849817,gpio35,gpio34,1.923054416,1.943980463,460347.332224901,2480.030892730,320126.744424503,1666.405884209,260533.728173873,1354.877222650,319106.962471365,1647.837612177,259703.783163644,1339.780223127,-84.946601,-90.467778,-5.521177,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,311,0,0,0,0,1003
1.072000000,1.072000000,1072000,6827,2632,2776,2.121025641,2.237069597,gpio35,gpio34,1.923368431,1.944157508,366717.068207246,2095.944430076,320126.744424503,1666.405884209,260533.728173873,1354.877222650,319106.962471365,1647.837612177,259703.783163644,1339.780223127,-84.946601,-90.467778,-5.521177,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,311,0,0,0,0,1003
1.073000000,1.073000000,1073000,6828,2568,2611,2.069450549,2.104102564,gpio35,gpio34,1.923549165,1.944282801,211067.156663321,1483.278194827,320126.744424503,1666.405884209,260533.728173873,1354.877222650,319106.962471365,1647.837612177,259703.783163644,1339.780223127,-84.946601,-90.467778,-5.521177,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,311,0,0,0,0,1003
1.074000000,1.074000000,1074000,6829,2493,2467,2.009010989,1.988058608,gpio35,gpio34,1.923613674,1.944347529,75336.210691485,766.282857078,320126.744424503,1666.405884209,260533.728173873,1354.877222650,319106.962471365,1647.837612177,259703.783163644,1339.780223127,-84.946601,-90.467778,-5.521177,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,311,0,0,0,0,1003
1.075000000,1.075000000,1075000,6830,2402,2297,1.935677656,1.851062271,gpio35,gpio34,1.923541123,1.944338859,-84727.871342673,-102.638058037,320126.744424503,1666.405884209,260533.728173873,1354.877222650,319106.962471365,1647.837612177,259703.783163644,1339.780223127,-84.946601,-90.467778,-5.521177,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,311,0,0,0,0,1003
1.076000000,1.076000000,1076000,6831,2310,2127,1.861538462,1.714065934,gpio35,gpio34,1.923331648,1.944256059,-244631.889294797,-980.230213031,320126.744424503,1666.405884209,260533.728173873,1354.877222650,319106.962471365,1647.837612177,259703.783163644,1339.780223127,-84.946601,-90.467778,-5.521177,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,311,0,0,0,0,1003
1.077000000,1.077000000,1077000,6832,2244,1995,1.808351648,1.607692308,gpio35,gpio34,1.923016008,1.944120155,-368613.812986076,-1608.900595225,320126.744424503,1666.405884209,260533.728173873,1354.877222650,319106.962471365,1647.837612177,259703.783163644,1339.780223127,-84.946601,-90.467778,-5.521177,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,311,0,0,0,0,1003
1.078000000,1.078000000,1078000,6833,2209,1934,1.780146520,1.558534799,gpio35,gpio34,1.922651527,1.943956181,-425652.925615628,-1941.197322421,320126.744424503,1666.405884209,260533.728173873,1354.877222650,319106.962471365,1647.837612177,259703.783163644,1339.780223127,-84.946601,-90.467778,-5.521177,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,311,0,0,0,0,1003
1.079000000,1.079000000,1079000,6834,2193,1914,1.767252747,1.542417582,gpio35,gpio34,1.922271293,1.943779478,-444049.478081009,-2091.898697803,320126.744424503,1666.405884209,260533.728173873,1354.877222650,319106.962471365,1647.837612177,259703.783163644,1339.780223127,-84.946601,-90.467778,-5.521177,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,311,0,0,0,0,1003
1.080000000,1.080000000,1080000,6835,2195,1959,1.768864469,1.578681319,gpio35,gpio34,1.921927703,1.943604563,-401255.466473187,-2070.726477517,320126.744424503,1666.405884209,260533.728173873,1354.877222650,319106.962471365,1647.837612177,259703.783163644,1339.780223127,-84.946601,-90.467778,-5.521177,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,311,0,0,0,0,1003
1.081000000,1.081000000,1081000,6836,2251,2080,1.813992674,1.676190476,gpio35,gpio34,1.921681966,1.943474951,-286979.868391187,-1534.406746573,320126.744424503,1666.405884209,260533.728173873,1354.877222650,319106.962471365,1647.837612177,259703.783163644,1339.780223127,-84.946601,-90.467778,-5.521177,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,311,0,0,0,0,1003
1.082000000,1.082000000,1082000,6837,2330,2242,1.877655678,1.806739927,gpio35,gpio34,1.921567024,1.943409131,-134233.024855727,-779.199637097,320126.744424503,1666.405884209,260533.728173873,1354.877222650,319106.962471365,1647.837612177,259703.783163644,1339.780223127,-84.946601,-90.467778,-5.521177,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,311,0,0,0,0,1003
1.083000000,1.083000000,1083000,6838,2422,2435,1.951794872,1.962271062,gpio35,gpio34,1.921607728,1.943417517,47535.490192241,99.274355592,312956.621310232,1612.876419829,254698.355344323,1311.354901518,312572.991189489,1607.025215339,254386.139675568,1306.597558926,-89.353002,-95.684471,-6.331469,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,312,1,0,0,0,1003
1.084000000,1.084000000,1084000,6839,2505,2618,2.018681319,2.109743590,gpio35,gpio34,1.921795864,1.943492781,219711.134029663,891.008427142,312956.621310232,1612.876419829,254698.355344323,1311.354901518,312572.991189489,1607.025215339,254386.139675568,1306.597558926,-89.353002,-95.684471,-6.331469,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,312,0,0,0,0,1003
1.085000000,1.085000000,1085000,6840,2572,2727,2.072673993,2.197582418,gpio35,gpio34,1.922071650,1.943621962,322072.442276562,1529.308191916,312956.621310232,1612.876419829,254698.355344323,1311.354901518,312572.991189489,1607.025215339,254386.139675568,1306.597558926,-89.353002,-95.684471,-6.331469,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,312,0,0,0,0,1003
1.086000000,1.086000000,1086000,6841,2622,2786,2.112967033,2.245128205,gpio35,gpio34,1.922394707,1.943791307,377275.875737724,2004.786923426,312956.621310232,1612.876419829,254698.355344323,1311.354901518,312572.991189489,1607.025215339,254386.139675568,1306.597558926,-89.353002,-95.684471,-6.331469,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,312,0,0,0,0,1003
1.087000000,1.087000000,1087000,6842,2660,2846,2.143589744,2.293479853,gpio35,gpio34,1.922765792,1.943991106,433365.216034974,2365.308246676,312956.621310232,1612.876419829,254698.355344323,1311.354901518,312572.991189489,1607.025215339,254386.139675568,1306.597558926,-89.353002,-95.684471,-6.331469,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,312,0,0,0,0,1003
1.088000000,1.088000000,1088000,6843,2667,2853,2.149230769,2.299120879,gpio35,gpio34,1.923142147,1.944196345,439519.622705788,2429.724063988,312956.621310232,1612.876419829,254698.355344323,1311.354901518,312572.991189489,1607.025215339,254386.139675568,1306.597558926,-89.353002,-95.684471,-6.331469,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,312,0,0,0,0,1003
1.089000000,1.089000000,1089000,6844,2609,2744,2.102490842,2.211282051,gpio35,gpio34,1.923430287,1.944354640,336499.083702153,1873.965013870,312956.621310232,1612.876419829,254698.355344323,1311.354901518,312572.991189489,1607.025215339,254386.139675568,1306.597558926,-89.353002,-95.684471,-6.331469,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,312,0,0,0,0,1003
1.090000000,1.090000000,1090000,6845,2530,2543,2.038827839,2.049304029,gpio35,gpio34,1.923556161,1.944449113,146999.420438941,1118.418346126,312956.621310232,1612.876419829,254698.355344323,1311.354901518,312572.991189489,1607.025215339,254386.139675568,1306.597558926,-89.353002,-95.684471,-6.331469,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,312,0,0,0,0,1003
1.091000000,1.091000000,1091000,6846,2454,2381,1.977582418,1.918754579,gpio35,gpio34,1.923551359,1.944482246,-5607.442648567,392.247707433,312956.621310232,1612.876419829,254698.355344323,1311.354901518,312572.991189489,1607.025215339,254386.139675568,1306.597558926,-89.353002,-95.684471,-6.331469,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,312,0,0,0,0,1003
1.092000000,1.092000000,1092000,6847,2370,2247,1.909890110,1.810769231,gpio35,gpio34,1.923438577,1.944447654,-131710.611325592,-409.518046975,312956.621310232,1612.876419829,254698.355344323,1311.354901518,312572.991189489,1607.025215339,254386.139675568,1306.597558926,-89.353002,-95.684471,-6.331469,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,312,0,0,0,0,1003
1.093000000,1.093000000,1093000,6848,2289,2102,1.844615385,1.693919414,gpio35,gpio34,1.923209058,1.944347822,-268039.889798989,-1181.861553245,312956.621310232,1612.876419829,254698.355344323,1311.354901518,312572.991189489,1607.025215339,254386.139675568,1306.597558926,-89.353002,-95.684471,-6.331469,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,312,0,0,0,0,1003
1.094000000,1.094000000,1094000,6849,2224,1976,1.792234432,1.592380952,gpio35,gpio34,1.922878230,1.944195708,-386351.743872465,-1800.790143305,312956.621310232,1612.876419829,254698.355344323,1311.354901518,312572.991189489,1607.025215339,254386.139675568,1306.597558926,-89.353002,-95.684471,-6.331469,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,312,0,0,0,0,1003
1.095000000,1.095000000,1095000,6850,2194,1917,1.768058608,1.544835165,gpio35,gpio34,1.922500187,1.944019571,-441490.898032031,-2085.194176983,312956.621310232,1612.876419829,254698.355344323,1311.354901518,312572.991189489,1607.025215339,254386.139675568,1306.597558926,-89.353002,-95.684471,-6.331469,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,312,0,0,0,0,1003
1.096000000,1.096000000,1096000,6851,2186,1910,1.761611722,1.539194139,gpio35,gpio34,1.922116881,1.943837164,-447637.179020847,-2159.430269158,312956.621310232,1612.876419829,254698.355344323,1311.354901518,312572.991189489,1607.025215339,254386.139675568,1306.597558926,-89.353002,-95.684471,-6.331469,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,312,0,0,0,0,1003
1.097000000,1.097000000,1097000,6852,2218,2020,1.787399267,1.627838828,gpio35,gpio34,1.921822603,1.943680726,-343667.412191348,-1851.985693480,312956.621310232,1612.876419829,254698.355344323,1311.354901518,312572.991189489,1607.025215339,254386.139675568,1306.597558926,-89.353002,-95.684471,-6.331469,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,312,0,0,0,0,1003
1.098000000,1.098000000,1098000,6853,2273,2137,1.831721612,1.722124542,gpio35,gpio34,1.921622905,1.943568767,-233213.843241829,-1325.424864114,312956.621310232,1612.876419829,254698.355344323,1311.354901518,312572.991189489,1607.025215339,254386.139675568,1306.597558926,-89.353002,-95.684471,-6.331469,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,312,0,0,0,0,1003
1.099000000,1.099000000,1099000,6854,2352,2306,1.895384615,1.858315018,gpio35,gpio34,1.921559597,1.943520582,-73932.993844671,-570.426736520,312956.621310232,1612.876419829,254698.355344323,1311.354901518,312572.991189489,1607.025215339,254386.139675568,1306.597558926,-89.353002,-95.684471,-6.331469,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,312,0,0,0,0,1003
