host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.100000000,1.100000000,1100000,6855,2447,2487,1.971941392,2.004175824,gpio35,gpio34,1.921642213,1.943549003,96481.897937689,336.458965651,309094.620435757,1588.690172999,251555.283096965,1291.690187632,308376.112607852,1584.822856196,250970.528694571,1288.545851969,-81.760055,-88.289916,-6.529862,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,313,1,0,0,0,1003
1.101000000,1.101000000,1101000,6856,2523,2669,2.033186813,2.150842491,gpio35,gpio34,1.921871413,1.943638641,267667.485097815,1061.174727032,309094.620435757,1588.690172999,251555.283096965,1291.690187632,308376.112607852,1584.822856196,250970.528694571,1288.545851969,-81.760055,-88.289916,-6.529862,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,313,0,0,0,0,1003
1.102000000,1.102000000,1102000,6857,2603,2775,2.097655678,2.236263736,gpio35,gpio34,1.922185806,1.943792658,367157.506184997,1823.326415829,309094.620435757,1588.690172999,251555.283096965,1291.690187632,308376.112607852,1584.822856196,250970.528694571,1288.545851969,-81.760055,-88.289916,-6.529862,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,313,0,0,0,0,1003
1.103000000,1.103000000,1103000,6858,2634,2823,2.122637363,2.274945055,gpio35,gpio34,1.922538565,1.943971503,411963.641617203,2117.248074029,309094.620435757,1588.690172999,251555.283096965,1291.690187632,308376.112607852,1584.822856196,250970.528694571,1288.545851969,-81.760055,-88.289916,-6.529862,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,313,0,0,0,0,1003
1.104000000,1.104000000,1104000,6859,2657,2846,2.141172161,2.293479853,gpio35,gpio34,1.922909506,1.944168703,433197.214175231,2334.554524218,309094.620435757,1588.690172999,251555.283096965,1291.690187632,308376.112607852,1584.822856196,250970.528694571,1288.545851969,-81.760055,-88.289916,-6.529862,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,313,0,0,0,0,1003
1.105000000,1.105000000,1105000,6860,2655,2828,2.139560440,2.278974359,gpio35,gpio34,1.923265571,1.944364095,415824.032109160,2313.139648105,309094.620435757,1588.690172999,251555.283096965,1291.690187632,308376.112607852,1584.822856196,250970.528694571,1288.545851969,-81.760055,-88.289916,-6.529862,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,313,0,0,0,0,1003
1.106000000,1.106000000,1106000,6861,2577,2695,2.076703297,2.171794872,gpio35,gpio34,1.923514100,1.944496434,290240.542226926,1566.693966522,309094.620435757,1588.690172999,251555.283096965,1291.690187632,308376.112607852,1584.822856196,250970.528694571,1288.545851969,-81.760055,-88.289916,-6.529862,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,313,0,0,0,0,1003
1.107000000,1.107000000,1107000,6862,2502,2494,2.016263736,2.009816850,gpio35,gpio34,1.923600403,1.944568202,100787.137505188,849.615213002,309094.620435757,1588.690172999,251555.283096965,1291.690187632,308376.112607852,1584.822856196,250970.528694571,1288.545851969,-81.760055,-88.289916,-6.529862,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,313,0,0,0,0,1003
1.108000000,1.108000000,1108000,6863,2419,2321,1.949377289,1.870402930,gpio35,gpio34,1.923547206,1.944573011,-62125.726264433,56.932251883,309094.620435757,1588.690172999,251555.283096965,1291.690187632,308376.112607852,1584.822856196,250970.528694571,1288.545851969,-81.760055,-88.289916,-6.529862,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,313,0,0,0,0,1003
1.109000000,1.109000000,1109000,6864,2339,2188,1.884908425,1.763223443,gpio35,gpio34,1.923386882,1.944513346,-187231.266388292,-706.337543892,309094.620435757,1588.690172999,251555.283096965,1291.690187632,308376.112607852,1584.822856196,250970.528694571,1288.545851969,-81.760055,-88.289916,-6.529862,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,313,0,0,0,0,1003
1.110000000,1.110000000,1110000,6865,2266,2060,1.826080586,1.660073260,gpio35,gpio34,1.923123568,1.944394913,-307506.149624279,-1402.062944314,309094.620435757,1588.690172999,251555.283096965,1291.690187632,308376.112607852,1584.822856196,250970.528694571,1288.545851969,-81.760055,-88.289916,-6.529862,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,313,0,0,0,0,1003
1.111000000,1.111000000,1111000,6866,2205,1952,1.776923077,1.573040293,gpio35,gpio34,1.922773485,1.944227442,-408838.552586033,-1982.610689806,309094.620435757,1588.690172999,251555.283096965,1291.690187632,308376.112607852,1584.822856196,250970.528694571,1288.545851969,-81.760055,-88.289916,-6.529862,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,313,0,0,0,0,1003
1.112000000,1.112000000,1112000,6867,2181,1918,1.757582418,1.545641026,gpio35,gpio34,1.922396352,1.944040797,-440427.463198141,-2209.591938173,309094.620435757,1588.690172999,251555.283096965,1291.690187632,308376.112607852,1584.822856196,250970.528694571,1288.545851969,-81.760055,-88.289916,-6.529862,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,313,0,0,0,0,1003
1.113000000,1.113000000,1113000,6868,2183,1919,1.759194139,1.546446886,gpio35,gpio34,1.922020403,1.943855950,-439045.925465393,-2188.302024647,309094.620435757,1588.690172999,251555.283096965,1291.690187632,308376.112607852,1584.822856196,250970.528694571,1288.545851969,-81.760055,-88.289916,-6.529862,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,313,0,0,0,0,1003
1.114000000,1.114000000,1114000,6869,2233,2049,1.799487179,1.651208791,gpio35,gpio34,1.921749591,1.943711581,-316262.544498453,-1709.105682920,309094.620435757,1588.690172999,251555.283096965,1291.690187632,308376.112607852,1584.822856196,250970.528694571,1288.545851969,-81.760055,-88.289916,-6.529862,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,313,0,0,0,0,1003
1.115000000,1.115000000,1115000,6870,2298,2185,1.851868132,1.760805861,gpio35,gpio34,1.921588648,1.943619738,-187955.285295181,-1087.286125625,309094.620435757,1588.690172999,251555.283096965,1291.690187632,308376.112607852,1584.822856196,250970.528694571,1288.545851969,-81.760055,-88.289916,-6.529862,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,313,0,0,0,0,1003
1.116000000,1.116000000,1116000,6871,2384,2364,1.921172161,1.905054945,gpio35,gpio34,1.921572114,1.943597290,-19308.591760471,-265.745011211,309094.620435757,1588.690172999,251555.283096965,1291.690187632,308376.112607852,1584.822856196,250970.528694571,1288.545851969,-81.760055,-88.289916,-6.529862,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,313,0,0,0,0,1003
1.117000000,1.117000000,1117000,6872,2471,2540,1.991282051,2.046886447,gpio35,gpio34,1.921697428,1.943644975,146346.124272055,564.514722882,312816.824545505,1595.345926338,254584.582368665,1297.101671523,312253.684466409,1592.050010949,254126.273318120,1294.421915810,-74.522171,-80.532619,-6.010448,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,314,1,0,0,0,1003
1.118000000,1.118000000,1118000,6873,2552,2709,2.056556777,2.183076923,gpio35,gpio34,1.921958808,1.943757887,305247.413701700,1336.703232477,312816.824545505,1595.345926338,254584.582368665,1297.101671523,312253.684466409,1592.050010949,254126.273318120,1294.421915810,-74.522171,-80.532619,-6.010448,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,314,0,0,0,0,1003
1.119000000,1.119000000,1119000,6874,2612,2810,2.104908425,2.264468864,gpio35,gpio34,1.922301318,1.943919037,399994.303512529,1907.776176887,312816.824545505,1595.345926338,254584.582368665,1297.101671523,312253.684466409,1592.050010949,254126.273318120,1294.421915810,-74.522171,-80.532619,-6.010448,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,314,0,0,0,0,1003
1.120000000,1.120000000,1120000,6875,2642,2849,2.129084249,2.295897436,gpio35,gpio34,1.922674914,1.944104202,436297.609721459,2192.073224531,312816.824545505,1595.345926338,254584.582368665,1297.101671523,312253.684466409,1592.050010949,254126.273318120,1294.421915810,-74.522171,-80.532619,-6.010448,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,314,0,0,0,0,1003
1.121000000,1.121000000,1121000,6876,2659,2848,2.142783883,2.295091575,gpio35,gpio34,1.923047331,1.944302882,434920.201842188,2352.063884806,312816.824545505,1595.345926338,254584.582368665,1297.101671523,312253.684466409,1592.050010949,254126.273318120,1294.421915810,-74.522171,-80.532619,-6.010448,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,314,0,0,0,0,1003
1.122000000,1.122000000,1122000,6877,2629,2759,2.118608059,2.223369963,gpio35,gpio34,1.923347653,1.944477187,350726.467650413,2063.506997100,312816.824545505,1595.345926338,254584.582368665,1297.101671523,312253.684466409,1592.050010949,254126.273318120,1294.421915810,-74.522171,-80.532619,-6.010448,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,314,0,0,0,0,1003
1.123000000,1.123000000,1123000,6878,2561,2652,2.063809524,2.137142857,gpio35,gpio34,1.923561448,1.944596520,249676.942340934,1412.712556107,312816.824545505,1595.345926338,254584.582368665,1297.101671523,312253.684466409,1592.050010949,254126.273318120,1294.421915810,-74.522171,-80.532619,-6.010448,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,314,0,0,0,0,1003
1.124000000,1.124000000,1124000,6879,2473,2452,1.992893773,1.975970696,gpio35,gpio34,1.923613858,1.944644817,61205.211488631,571.765693675,312816.824545505,1595.345926338,254584.582368665,1297.101671523,312253.684466409,1592.050010949,254126.273318120,1294.421915810,-74.522171,-80.532619,-6.010448,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,314,0,0,0,0,1003
1.125000000,1.125000000,1125000,6880,2384,2265,1.921172161,1.825274725,gpio35,gpio34,1.923515519,1.944621344,-114843.614128671,-277.880382688,312816.824545505,1595.345926338,254584.582368665,1297.101671523,312253.684466409,1592.050010949,254126.273318120,1294.421915810,-74.522171,-80.532619,-6.010448,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,314,0,0,0,0,1003
1.126000000,1.126000000,1126000,6881,2307,2132,1.859120879,1.718095238,gpio35,gpio34,1.923310098,1.944535844,-239896.436364666,-1012.194883447,312816.824545505,1595.345926338,254584.582368665,1297.101671523,312253.684466409,1592.050010949,254126.273318120,1294.421915810,-74.522171,-80.532619,-6.010448,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,314,0,0,0,0,1003
1.127000000,1.127000000,1127000,6882,2241,2014,1.805934066,1.623003663,gpio35,gpio34,1.923009792,1.944397242,-350707.551735179,-1640.833300971,312816.824545505,1595.345926338,254584.582368665,1297.101671523,312253.684466409,1592.050010949,254126.273318120,1294.421915810,-74.522171,-80.532619,-6.010448,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,314,0,0,0,0,1003
1.128000000,1.128000000,1128000,6883,2203,1963,1.775311355,1.581904762,gpio35,gpio34,1.922668687,1.944228156,-398353.467930483,-2001.718577843,312816.824545505,1595.345926338,254584.582368665,1297.101671523,312253.684466409,1592.050010949,254126.273318120,1294.421915810,-74.522171,-80.532619,-6.010448,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,314,0,0,0,0,1003
1.129000000,1.129000000,1129000,6884,2176,1913,1.753553114,1.541611722,gpio35,gpio34,1.922287630,1.944037481,-445010.627940043,-2257.301200705,312816.824545505,1595.345926338,254584.582368665,1297.101671523,312253.684466409,1592.050010949,254126.273318120,1294.421915810,-74.522171,-80.532619,-6.010448,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,314,0,0,0,0,1003
1.130000000,1.130000000,1130000,6885,2201,1968,1.773699634,1.585934066,gpio35,gpio34,1.921951276,1.943867143,-392804.552486864,-2016.539879653,312816.824545505,1595.345926338,254584.582368665,1297.101671523,312253.684466409,1592.050010949,254126.273318120,1294.421915810,-74.522171,-80.532619,-6.010448,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,314,0,0,0,0,1003
1.131000000,1.131000000,1131000,6886,2250,2089,1.813186813,1.683443223,gpio35,gpio34,1.921712768,1.943736463,-278537.405318851,-1547.055460865,312816.824545505,1595.345926338,254584.582368665,1297.101671523,312253.684466409,1592.050010949,254126.273318120,1294.421915810,-74.522171,-80.532619,-6.010448,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,314,0,0,0,0,1003
1.132000000,1.132000000,1132000,6887,2323,2264,1.872014652,1.824468864,gpio35,gpio34,1.921615524,1.943664741,-113564.570742316,-849.076667439,312816.824545505,1595.345926338,254584.582368665,1297.101671523,312253.684466409,1592.050010949,254126.273318120,1294.421915810,-74.522171,-80.532619,-6.010448,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,314,0,0,0,0,1003
1.133000000,1.133000000,1133000,6888,2408,2430,1.940512821,1.958241758,gpio35,gpio34,1.921652151,1.943661589,42773.298573694,-37.313923278,320002.344791194,1634.401774074,260432.486085188,1328.856167237,318785.664183222,1628.568001328,259442.295979822,1324.112997587,-77.256754,-83.268583,-6.011829,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,315,1,0,0,0,1003
1.134000000,1.134000000,1134000,6889,2496,2595,2.011428571,2.091208791,gpio35,gpio34,1.921821707,1.943729356,198013.719750838,802.257540522,320002.344791194,1634.401774074,260432.486085188,1328.856167237,318785.664183222,1628.568001328,259442.295979822,1324.112997587,-77.256754,-83.268583,-6.011829,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,315,0,0,0,0,1003
1.135000000,1.135000000,1135000,6890,2573,2725,2.073479853,2.195970696,gpio35,gpio34,1.922095856,1.943859107,320160.041072562,1536.047664123,320002.344791194,1634.401774074,260432.486085188,1328.856167237,318785.664183222,1628.568001328,259442.295979822,1324.112997587,-77.256754,-83.268583,-6.011829,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,315,0,0,0,0,1003
1.136000000,1.136000000,1136000,6891,2630,2832,2.119413919,2.282197802,gpio35,gpio34,1.922455958,1.944034661,420538.679873318,2078.300781719,320002.344791194,1634.401774074,260432.486085188,1328.856167237,318785.664183222,1628.568001328,259442.295979822,1324.112997587,-77.256754,-83.268583,-6.011829,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,315,0,0,0,0,1003
1.137000000,1.137000000,1137000,6892,2650,2867,2.135531136,2.310402930,gpio35,gpio34,1.922843905,1.944226158,453057.000627688,2267.025696818,320002.344791194,1634.401774074,260432.486085188,1328.856167237,318785.664183222,1628.568001328,259442.295979822,1324.112997587,-77.256754,-83.268583,-6.011829,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,315,0,0,0,0,1003
1.138000000,1.138000000,1138000,6893,2651,2845,2.136336996,2.292673993,gpio35,gpio34,1.923213735,1.944418269,431899.517696965,2274.298831915,320002.344791194,1634.401774074,260432.486085188,1328.856167237,318785.664183222,1628.568001328,259442.295979822,1324.112997587,-77.256754,-83.268583,-6.011829,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,315,0,0,0,0,1003
1.139000000,1.139000000,1139000,6894,2608,2730,2.101684982,2.200000000,gpio35,gpio34,1.923490521,1.944575535,323239.937181040,1861.797618940,320002.344791194,1634.401774074,260432.486085188,1328.856167237,318785.664183222,1628.568001328,259442.295979822,1324.112997587,-77.256754,-83.268583,-6.011829,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,315,0,0,0,0,1003
1.140000000,1.140000000,1140000,6895,2535,2589,2.042857143,2.086373626,gpio35,gpio34,1.923653405,1.944673817,190220.149237337,1163.504083355,320002.344791194,1634.401774074,260432.486085188,1328.856167237,318785.664183222,1628.568001328,259442.295979822,1324.112997587,-77.256754,-83.268583,-6.011829,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,315,0,0,0,0,1003
1.141000000,1.141000000,1141000,6896,2446,2402,1.971135531,1.935677656,gpio35,gpio34,1.923665429,1.944700279,14042.308682286,313.266268602,320002.344791194,1634.401774074,260432.486085188,1328.856167237,318785.664183222,1628.568001328,259442.295979822,1324.112997587,-77.256754,-83.268583,-6.011829,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,315,0,0,0,0,1003
1.142000000,1.142000000,1142000,6897,2355,2214,1.897802198,1.784175824,gpio35,gpio34,1.923525939,1.944653381,-162900.464301760,-555.201629925,320002.344791194,1634.401774074,260432.486085188,1328.856167237,318785.664183222,1628.568001328,259442.295979822,1324.112997587,-77.256754,-83.268583,-6.011829,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,315,0,0,0,0,1003
1.143000000,1.143000000,1143000,6898,2282,2085,1.838974359,1.680219780,gpio35,gpio34,1.923282633,1.944547702,-284140.788609383,-1251.078166260,320002.344791194,1634.401774074,260432.486085188,1328.856167237,318785.664183222,1628.568001328,259442.295979822,1324.112997587,-77.256754,-83.268583,-6.011829,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,315,0,0,0,0,1003
1.144000000,1.144000000,1144000,6899,2221,1978,1.789816850,1.593992674,gpio35,gpio34,1.922953343,1.944392971,-384555.446662602,-1831.776896530,320002.344791194,1634.401774074,260432.486085188,1328.856167237,318785.664183222,1628.568001328,259442.295979822,1324.112997587,-77.256754,-83.268583,-6.011829,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,315,0,0,0,0,1003
1.145000000,1.145000000,1145000,6900,2192,1938,1.766446886,1.561758242,gpio35,gpio34,1.922592148,1.944215025,-421815.301997932,-2106.609782661,320002.344791194,1634.401774074,260432.486085188,1328.856167237,318785.664183222,1628.568001328,259442.295979822,1324.112997587,-77.256754,-83.268583,-6.011829,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,315,0,0,0,0,1003
1.146000000,1.146000000,1146000,6901,2176,1920,1.753553114,1.547252747,gpio35,gpio34,1.922216809,1.944024363,-438333.471547831,-2257.145745583,320002.344791194,1634.401774074,260432.486085188,1328.856167237,318785.664183222,1628.568001328,259442.295979822,1324.112997587,-77.256754,-83.268583,-6.011829,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,315,0,0,0,0,1003
1.147000000,1.147000000,1147000,6902,2210,1995,1.780952381,1.607692308,gpio35,gpio34,1.921902284,1.943861291,-367311.867860048,-1930.523132840,320002.344791194,1634.401774074,260432.486085188,1328.856167237,318785.664183222,1628.568001328,259442.295979822,1324.112997587,-77.256754,-83.268583,-6.011829,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,315,0,0,0,0,1003
1.148000000,1.148000000,1148000,6903,2270,2131,1.829304029,1.717289377,gpio35,gpio34,1.921697671,1.943746734,-238953.559333414,-1356.182962065,320002.344791194,1634.401774074,260432.486085188,1328.856167237,318785.664183222,1628.568001328,259442.295979822,1324.112997587,-77.256754,-83.268583,-6.011829,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,315,0,0,0,0,1003
1.149000000,1.149000000,1149000,6904,2353,2317,1.896190476,1.867179487,gpio35,gpio34,1.921643153,1.943699177,-63668.095637817,-562.993433197,320002.344791194,1634.401774074,260432.486085188,1328.856167237,318785.664183222,1628.568001328,259442.295979822,1324.112997587,-77.256754,-83.268583,-6.011829,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,315,0,0,0,0,1003
