host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.150000000,1.150000000,1150000,6905,2440,2493,1.966300366,2.009010989,gpio35,gpio34,1.921730521,1.943721778,102030.979898586,267.563549318,313832.783248086,1594.074906765,255411.415843419,1296.068264545,313406.042936659,1592.029383531,255064.115137575,1294.405144615,-82.165978,-88.102154,-5.936176,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,316,1,0,0,0,1003
1.151000000,1.151000000,1151000,6906,2519,2623,2.029963370,2.113772894,gpio35,gpio34,1.921922563,1.943808020,224273.283960162,1020.968688498,313832.783248086,1594.074906765,255411.415843419,1296.068264545,313406.042936659,1592.029383531,255064.115137575,1294.405144615,-82.165978,-88.102154,-5.936176,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,316,0,0,0,0,1003
1.152000000,1.152000000,1152000,6907,2590,2761,2.087179487,2.224981685,gpio35,gpio34,1.922225622,1.943951392,353922.227874076,1697.299136187,313832.783248086,1594.074906765,255411.415843419,1296.068264545,313406.042936659,1592.029383531,255064.115137575,1294.405144615,-82.165978,-88.102154,-5.936176,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,316,0,0,0,0,1003
1.153000000,1.153000000,1153000,6908,2634,2823,2.122637363,2.274945055,gpio35,gpio34,1.922578342,1.944130077,411917.142358290,2115.368911989,313832.783248086,1594.074906765,255411.415843419,1296.068264545,313406.042936659,1592.029383531,255064.115137575,1294.405144615,-82.165978,-88.102154,-5.936176,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,316,0,0,0,0,1003
1.154000000,1.154000000,1154000,6909,2658,2870,2.141978022,2.312820513,gpio35,gpio34,1.922968584,1.944327925,455737.407884772,2342.217402134,313832.783248086,1594.074906765,255411.415843419,1296.068264545,313406.042936659,1592.029383531,255064.115137575,1294.405144615,-82.165978,-88.102154,-5.936176,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,316,0,0,0,0,1003
1.155000000,1.155000000,1155000,6910,2637,2802,2.125054945,2.258021978,gpio35,gpio34,1.923303637,1.944508652,391286.172147501,2139.531808057,313832.783248086,1594.074906765,255411.415843419,1296.068264545,313406.042936659,1592.029383531,255064.115137575,1294.405144615,-82.165978,-88.102154,-5.936176,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,316,0,0,0,0,1003
1.156000000,1.156000000,1156000,6911,2576,2681,2.075897436,2.160512821,gpio35,gpio34,1.923540847,1.944640041,277020.543359827,1555.442467812,313832.783248086,1594.074906765,255411.415843419,1296.068264545,313406.042936659,1592.029383531,255064.115137575,1294.405144615,-82.165978,-88.102154,-5.936176,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,316,0,0,0,0,1003
1.157000000,1.157000000,1157000,6912,2508,2525,2.021098901,2.034798535,gpio35,gpio34,1.923652104,1.944716500,129930.320766697,905.156091349,313832.783248086,1594.074906765,255411.415843419,1296.068264545,313406.042936659,1592.029383531,255064.115137575,1294.405144615,-82.165978,-88.102154,-5.936176,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,316,0,0,0,0,1003
1.158000000,1.158000000,1158000,6913,2415,2337,1.946153846,1.883296703,gpio35,gpio34,1.923611749,1.944717937,-47128.340229433,17.015981412,313832.783248086,1594.074906765,255411.415843419,1296.068264545,313406.042936659,1592.029383531,255064.115137575,1294.405144615,-82.165978,-88.102154,-5.936176,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,316,0,0,0,0,1003
1.159000000,1.159000000,1159000,6914,2327,2165,1.875238095,1.744688645,gpio35,gpio34,1.923432826,1.944648458,-208952.178251770,-822.535184446,313832.783248086,1594.074906765,255411.415843419,1296.068264545,313406.042936659,1592.029383531,255064.115137575,1294.405144615,-82.165978,-88.102154,-5.936176,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,316,0,0,0,0,1003
1.160000000,1.160000000,1160000,6915,2259,2042,1.820439560,1.645567766,gpio35,gpio34,1.923154961,1.944524249,-324499.789228144,-1470.443583256,313832.783248086,1594.074906765,255411.415843419,1296.068264545,313406.042936659,1592.029383531,255064.115137575,1294.405144615,-82.165978,-88.102154,-5.936176,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,316,0,0,0,0,1003
1.161000000,1.161000000,1161000,6916,2217,1973,1.786593407,1.589963370,gpio35,gpio34,1.922821769,1.944366318,-389111.898037852,-1869.659893023,313832.783248086,1594.074906765,255411.415843419,1296.068264545,313406.042936659,1592.029383531,255064.115137575,1294.405144615,-82.165978,-88.102154,-5.936176,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,316,0,0,0,0,1003
1.162000000,1.162000000,1162000,6917,2184,1925,1.760000000,1.551282051,gpio35,gpio34,1.922450229,1.944181952,-433896.079078205,-2182.615539333,313832.783248086,1594.074906765,255411.415843419,1296.068264545,313406.042936659,1592.029383531,255064.115137575,1294.405144615,-82.165978,-88.102154,-5.936176,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,316,0,0,0,0,1003
1.163000000,1.163000000,1163000,6918,2180,1932,1.756776557,1.556923077,gpio35,gpio34,1.922084702,1.943994546,-426874.411112278,-2218.593566970,313832.783248086,1594.074906765,255411.415843419,1296.068264545,313406.042936659,1592.029383531,255064.115137575,1294.405144615,-82.165978,-88.102154,-5.936176,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,316,0,0,0,0,1003
1.164000000,1.164000000,1164000,6919,2225,2040,1.793040293,1.643956044,gpio35,gpio34,1.921806574,1.943843592,-324807.627589787,-1787.067737671,313832.783248086,1594.074906765,255411.415843419,1296.068264545,313406.042936659,1592.029383531,255064.115137575,1294.405144615,-82.165978,-88.102154,-5.936176,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,316,0,0,0,0,1003
1.165000000,1.165000000,1165000,6920,2299,2195,1.852673993,1.768864469,gpio35,gpio34,1.921653631,1.943752422,-178610.728181978,-1079.308771174,313832.783248086,1594.074906765,255411.415843419,1296.068264545,313406.042936659,1592.029383531,255064.115137575,1294.405144615,-82.165978,-88.102154,-5.936176,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,316,0,0,0,0,1003
1.166000000,1.166000000,1166000,6921,2384,2377,1.921172161,1.915531136,gpio35,gpio34,1.921647509,1.943729842,-7150.048395731,-267.315794909,313832.783248086,1594.074906765,255411.415843419,1296.068264545,313406.042936659,1592.029383531,255064.115137575,1294.405144615,-82.165978,-88.102154,-5.936176,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,316,0,0,0,0,1003
1.167000000,1.167000000,1167000,6922,2468,2553,1.988864469,2.057362637,gpio35,gpio34,1.921783224,1.943774977,158492.509093430,534.325027585,308754.612423316,1575.968334061,251278.569087177,1281.346651299,308189.285791955,1573.506802899,250818.480520789,1279.345294646,-74.790880,-80.695005,-5.904125,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,317,1,0,0,0,1003
1.168000000,1.168000000,1168000,6923,2539,2680,2.046080586,2.159706960,gpio35,gpio34,1.922021148,1.943877282,277855.020817162,1211.142118935,308754.612423316,1575.968334061,251278.569087177,1281.346651299,308189.285791955,1573.506802899,250818.480520789,1279.345294646,-74.790880,-80.695005,-5.904125,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,317,0,0,0,0,1003
1.169000000,1.169000000,1169000,6924,2611,2796,2.104102564,2.253186813,gpio35,gpio34,1.922352313,1.944037508,386745.957064122,1896.822553987,308754.612423316,1575.968334061,251278.569087177,1281.346651299,308189.285791955,1573.506802899,250818.480520789,1279.345294646,-74.790880,-80.695005,-5.904125,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,317,0,0,0,0,1003
1.170000000,1.170000000,1170000,6925,2641,2841,2.128278388,2.289450549,gpio35,gpio34,1.922719412,1.944221748,428709.173236799,2181.130555255,308754.612423316,1575.968334061,251278.569087177,1281.346651299,308189.285791955,1573.506802899,250818.480520789,1279.345294646,-74.790880,-80.695005,-5.904125,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,317,0,0,0,0,1003
1.171000000,1.171000000,1171000,6926,2661,2863,2.144395604,2.307179487,gpio35,gpio34,1.923103872,1.944421922,448984.889993659,2369.752640580,308754.612423316,1575.968334061,251278.569087177,1281.346651299,308189.285791955,1573.506802899,250818.480520789,1279.345294646,-74.790880,-80.695005,-5.904125,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,317,0,0,0,0,1003
1.172000000,1.172000000,1172000,6927,2610,2765,2.103296703,2.228205128,gpio35,gpio34,1.923408973,1.944580797,356307.098687784,1880.834687443,308754.612423316,1575.968334061,251278.569087177,1281.346651299,308189.285791955,1573.506802899,250818.480520789,1279.345294646,-74.790880,-80.695005,-5.904125,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,317,0,0,0,0,1003
1.173000000,1.173000000,1173000,6928,2557,2635,2.060586081,2.123443223,gpio35,gpio34,1.923609007,1.944696802,233606.456547622,1373.325330672,308754.612423316,1575.968334061,251278.569087177,1281.346651299,308189.285791955,1573.506802899,250818.480520789,1279.345294646,-74.790880,-80.695005,-5.904125,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,317,0,0,0,0,1003
1.174000000,1.174000000,1174000,6929,2472,2449,1.992087912,1.973553114,gpio35,gpio34,1.923658951,1.944744193,58326.339954810,561.038337847,308754.612423316,1575.968334061,251278.569087177,1281.346651299,308189.285791955,1573.506802899,250818.480520789,1279.345294646,-74.790880,-80.695005,-5.904125,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,317,0,0,0,0,1003
1.175000000,1.175000000,1175000,6930,2386,2280,1.922783883,1.837362637,gpio35,gpio34,1.923572655,1.944722233,-100779.621939061,-259.976528779,308754.612423316,1575.968334061,251278.569087177,1281.346651299,308189.285791955,1573.506802899,250818.480520789,1279.345294646,-74.790880,-80.695005,-5.904125,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,317,0,0,0,0,1003
1.176000000,1.176000000,1176000,6931,2300,2121,1.853479853,1.709230769,gpio35,gpio34,1.923358313,1.944630991,-250315.375175541,-1080.170380538,308754.612423316,1575.968334061,251278.569087177,1281.346651299,308189.285791955,1573.506802899,250818.480520789,1279.345294646,-74.790880,-80.695005,-5.904125,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,317,0,0,0,0,1003
1.177000000,1.177000000,1177000,6932,2235,2006,1.801098901,1.616556777,gpio35,gpio34,1.923051512,1.944487459,-358292.740798594,-1699.200661770,308754.612423316,1575.968334061,251278.569087177,1281.346651299,308189.285791955,1573.506802899,250818.480520789,1279.345294646,-74.790880,-80.695005,-5.904125,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,317,0,0,0,0,1003
1.178000000,1.178000000,1178000,6933,2198,1947,1.771282051,1.569010989,gpio35,gpio34,1.922697471,1.944314253,-413459.953961233,-2050.487410488,308754.612423316,1575.968334061,251278.569087177,1281.346651299,308189.285791955,1573.506802899,250818.480520789,1279.345294646,-74.790880,-80.695005,-5.904125,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,317,0,0,0,0,1003
1.179000000,1.179000000,1179000,6934,2180,1915,1.756776557,1.543223443,gpio35,gpio34,1.922317997,1.944126716,-443162.022632866,-2220.159817370,308754.612423316,1575.968334061,251278.569087177,1281.346651299,308189.285791955,1573.506802899,250818.480520789,1279.345294646,-74.790880,-80.695005,-5.904125,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,317,0,0,0,0,1003
1.180000000,1.180000000,1180000,6935,2187,1948,1.762417582,1.569816850,gpio35,gpio34,1.921965496,1.943945006,-411662.221715090,-2151.158531994,308754.612423316,1575.968334061,251278.569087177,1281.346651299,308189.285791955,1573.506802899,250818.480520789,1279.345294646,-74.790880,-80.695005,-5.904125,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,317,0,0,0,0,1003
1.181000000,1.181000000,1181000,6936,2244,2090,1.808351648,1.684249084,gpio35,gpio34,1.921727780,1.943809413,-277612.901217302,-1605.218208202,308754.612423316,1575.968334061,251278.569087177,1281.346651299,308189.285791955,1573.506802899,250818.480520789,1279.345294646,-74.790880,-80.695005,-5.904125,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,317,0,0,0,0,1003
1.182000000,1.182000000,1182000,6937,2324,2255,1.872820513,1.817216117,gpio35,gpio34,1.921623268,1.943738424,-122052.093840367,-840.400126470,308754.612423316,1575.968334061,251278.569087177,1281.346651299,308189.285791955,1573.506802899,250818.480520789,1279.345294646,-74.790880,-80.695005,-5.904125,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,317,0,0,0,0,1003
1.183000000,1.183000000,1183000,6938,2414,2435,1.945347985,1.962271062,gpio35,gpio34,1.921663916,1.943740034,47469.806772438,19.054745120,321341.381706886,1632.241859686,261522.255327788,1327.100041173,320221.632529347,1627.241690690,260610.952436277,1323.034636012,-77.658985,-83.357872,-5.698887,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,1,0,0,0,1003
1.184000000,1.184000000,1184000,6939,2496,2611,2.011428571,2.104102564,gpio35,gpio34,1.921846354,1.943807722,213057.744406431,801.328875487,321341.381706886,1632.241859686,261522.255327788,1327.100041173,320221.632529347,1627.241690690,260610.952436277,1323.034636012,-77.658985,-83.357872,-5.698887,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,0,0,1003
1.185000000,1.185000000,1185000,6940,2569,2727,2.070256410,2.197582418,gpio35,gpio34,1.922122090,1.943934171,322013.477929802,1496.959284577,321341.381706886,1632.241859686,261522.255327788,1327.100041173,320221.632529347,1627.241690690,260610.952436277,1323.034636012,-77.658985,-83.357872,-5.698887,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,0,0,1003
1.186000000,1.186000000,1186000,6941,2615,2793,2.107326007,2.250769231,gpio35,gpio34,1.922450738,1.944097563,383804.742242160,1934.309721818,321341.381706886,1632.241859686,261522.255327788,1327.100041173,320221.632529347,1627.241690690,260610.952436277,1323.034636012,-77.658985,-83.357872,-5.698887,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,0,0,1003
1.187000000,1.187000000,1187000,6942,2652,2852,2.137142857,2.298315018,gpio35,gpio34,1.922826602,1.944290608,438946.443403356,2285.361361476,321341.381706886,1632.241859686,261522.255327788,1327.100041173,320221.632529347,1627.241690690,260610.952436277,1323.034636012,-77.658985,-83.357872,-5.698887,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,0,0,1003
1.188000000,1.188000000,1188000,6943,2653,2853,2.137948718,2.299120879,gpio35,gpio34,1.923202896,1.944484266,439448.607229502,2292.616160909,321341.381706886,1632.241859686,261522.255327788,1327.100041173,320221.632529347,1627.241690690,260610.952436277,1323.034636012,-77.658985,-83.357872,-5.698887,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,0,0,1003
1.189000000,1.189000000,1189000,6944,2603,2724,2.097655678,2.195164835,gpio35,gpio34,1.923474858,1.944637438,317605.933850347,1813.315505045,321341.381706886,1632.241859686,261522.255327788,1327.100041173,320221.632529347,1627.241690690,260610.952436277,1323.034636012,-77.658985,-83.357872,-5.698887,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,0,0,1003
1.190000000,1.190000000,1190000,6945,2525,2553,2.034798535,2.057362637,gpio35,gpio34,1.923608746,1.944727599,156358.471823481,1067.369647605,321341.381706886,1632.241859686,261522.255327788,1327.100041173,320221.632529347,1627.241690690,260610.952436277,1323.034636012,-77.658985,-83.357872,-5.698887,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,0,0,1003
1.191000000,1.191000000,1191000,6946,2446,2387,1.971135531,1.923589744,gpio35,gpio34,1.923608727,1.944754007,-22.191393610,312.629575228,321341.381706886,1632.241859686,261522.255327788,1327.100041173,320221.632529347,1627.241690690,260610.952436277,1323.034636012,-77.658985,-83.357872,-5.698887,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,0,0,1003
1.192000000,1.192000000,1192000,6947,2354,2224,1.896996337,1.792234432,gpio35,gpio34,1.923477353,1.944706249,-153423.143138835,-565.377847400,321341.381706886,1632.241859686,261522.255327788,1327.100041173,320221.632529347,1627.241690690,260610.952436277,1323.034636012,-77.658985,-83.357872,-5.698887,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,0,0,1003
1.193000000,1.193000000,1193000,6948,2281,2095,1.838168498,1.688278388,gpio35,gpio34,1.923242154,1.944599711,-274672.944767621,-1261.244207517,321341.381706886,1632.241859686,261522.255327788,1327.100041173,320221.632529347,1627.241690690,260610.952436277,1323.034636012,-77.658985,-83.357872,-5.698887,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,0,0,1003
1.194000000,1.194000000,1194000,6949,2218,1973,1.787399267,1.589963370,gpio35,gpio34,1.922908875,1.944442511,-389213.724707929,-1861.013093335,321341.381706886,1632.241859686,261522.255327788,1327.100041173,320221.632529347,1627.241690690,260610.952436277,1323.034636012,-77.658985,-83.357872,-5.698887,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,0,0,1003
1.195000000,1.195000000,1195000,6950,2189,1929,1.764029304,1.554505495,gpio35,gpio34,1.922540471,1.944262098,-430233.362843413,-2135.816743269,321341.381706886,1632.241859686,261522.255327788,1327.100041173,320221.632529347,1627.241690690,260610.952436277,1323.034636012,-77.658985,-83.357872,-5.698887,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,0,0,1003
1.196000000,1.196000000,1196000,6951,2176,1918,1.753553114,1.545641026,gpio35,gpio34,1.922163572,1.944071389,-440155.342445617,-2257.703016848,321341.381706886,1632.241859686,261522.255327788,1327.100041173,320221.632529347,1627.241690690,260610.952436277,1323.034636012,-77.658985,-83.357872,-5.698887,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,0,0,1003
1.197000000,1.197000000,1197000,6952,2211,2006,1.781758242,1.616556777,gpio35,gpio34,1.921857965,1.943909075,-356897.483382789,-1921.539686040,321341.381706886,1632.241859686,261522.255327788,1327.100041173,320221.632529347,1627.241690690,260610.952436277,1323.034636012,-77.658985,-83.357872,-5.698887,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,0,0,1003
1.198000000,1.198000000,1198000,6953,2268,2140,1.827692308,1.724542125,gpio35,gpio34,1.921660649,1.943792859,-230431.809779732,-1375.828981093,321341.381706886,1632.241859686,261522.255327788,1327.100041173,320221.632529347,1627.241690690,260610.952436277,1323.034636012,-77.658985,-83.357872,-5.698887,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,0,0,1003
1.199000000,1.199000000,1199000,6954,2351,2309,1.894578755,1.860732601,gpio35,gpio34,1.921599721,1.943743645,-71153.742416036,-582.619806206,321341.381706886,1632.241859686,261522.255327788,1327.100041173,320221.632529347,1627.241690690,260610.952436277,1323.034636012,-77.658985,-83.357872,-5.698887,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,318,0,0,0,0,1003
