host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.200000000,1.200000000,1200000,6955,2438,2488,1.964688645,2.004981685,gpio35,gpio34,1.921683103,1.943764590,97376.149575795,247.956802682,309135.652284238,1582.744950971,251588.676684489,1286.856403746,308638.662104451,1580.842243244,251184.203435500,1285.309400472,-81.452775,-87.829009,-6.376234,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,1,0,0,0,1003
1.201000000,1.201000000,1201000,6956,2522,2659,2.032380952,2.142783883,gpio35,gpio34,1.921904204,1.943853206,258208.629519236,1049.082352579,309135.652284238,1582.744950971,251588.676684489,1286.856403746,308638.662104451,1580.842243244,251184.203435500,1285.309400472,-81.452775,-87.829009,-6.376234,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,0,0,1003
1.202000000,1.202000000,1202000,6957,2591,2771,2.087985348,2.233040293,gpio35,gpio34,1.922215340,1.943997338,363354.771079295,1706.304365015,309135.652284238,1582.744950971,251588.676684489,1286.856403746,308638.662104451,1580.842243244,251184.203435500,1285.309400472,-81.452775,-87.829009,-6.376234,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,0,0,1003
1.203000000,1.203000000,1203000,6958,2629,2821,2.118608059,2.273333333,gpio35,gpio34,1.922566458,1.944171949,410046.929785706,2067.124170824,309135.652284238,1582.744950971,251588.676684489,1286.856403746,308638.662104451,1580.842243244,251184.203435500,1285.309400472,-81.452775,-87.829009,-6.376234,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,0,0,1003
1.204000000,1.204000000,1204000,6959,2655,2860,2.139560440,2.304761905,gpio35,gpio34,1.922948654,1.944367337,446340.183368363,2313.101227298,309135.652284238,1582.744950971,251588.676684489,1286.856403746,308638.662104451,1580.842243244,251184.203435500,1285.309400472,-81.452775,-87.829009,-6.376234,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,0,0,1003
1.205000000,1.205000000,1205000,6960,2647,2829,2.133113553,2.279780220,gpio35,gpio34,1.923305485,1.944556084,416719.424828951,2234.466839719,309135.652284238,1582.744950971,251588.676684489,1286.856403746,308638.662104451,1580.842243244,251184.203435500,1285.309400472,-81.452775,-87.829009,-6.376234,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,0,0,1003
1.206000000,1.206000000,1206000,6961,2576,2687,2.075897436,2.165347985,gpio35,gpio34,1.923547528,1.944687425,282665.047128049,1554.880956502,309135.652284238,1582.744950971,251588.676684489,1286.856403746,308638.662104451,1580.842243244,251184.203435500,1285.309400472,-81.452775,-87.829009,-6.376234,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,0,0,1003
1.207000000,1.207000000,1207000,6962,2498,2502,2.013040293,2.016263736,gpio35,gpio34,1.923640244,1.944755778,108276.982214207,809.193533610,309135.652284238,1582.744950971,251588.676684489,1286.856403746,308638.662104451,1580.842243244,251184.203435500,1285.309400472,-81.452775,-87.829009,-6.376234,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,0,0,1003
1.208000000,1.208000000,1208000,6963,2411,2331,1.942930403,1.878461538,gpio35,gpio34,1.923595065,1.944753952,-52761.150861024,-21.609649006,309135.652284238,1582.744950971,251588.676684489,1286.856403746,308638.662104451,1580.842243244,251184.203435500,1285.309400472,-81.452775,-87.829009,-6.376234,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,0,0,1003
1.209000000,1.209000000,1209000,6964,2326,2170,1.874432234,1.748717949,gpio35,gpio34,1.923420188,1.944683631,-204227.143107681,-832.501706850,309135.652284238,1582.744950971,251588.676684489,1286.856403746,308638.662104451,1580.842243244,251184.203435500,1285.309400472,-81.452775,-87.829009,-6.376234,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,0,0,1003
1.210000000,1.210000000,1210000,6965,2261,2053,1.822051282,1.654432234,gpio35,gpio34,1.923151200,1.944560998,-314132.817501900,-1451.779656756,309135.652284238,1582.744950971,251588.676684489,1286.856403746,308638.662104451,1580.842243244,251184.203435500,1285.309400472,-81.452775,-87.829009,-6.376234,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,0,0,1003
1.211000000,1.211000000,1211000,6966,2218,1984,1.787399267,1.598827839,gpio35,gpio34,1.922826877,1.944403837,-378755.293283335,-1860.554791244,309135.652284238,1582.744950971,251588.676684489,1286.856403746,308638.662104451,1580.842243244,251184.203435500,1285.309400472,-81.452775,-87.829009,-6.376234,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,0,0,1003
1.212000000,1.212000000,1212000,6967,2179,1922,1.755970696,1.548864469,gpio35,gpio34,1.922452914,1.944215403,-436725.374702140,-2230.760507420,309135.652284238,1582.744950971,251588.676684489,1286.856403746,308638.662104451,1580.842243244,251184.203435500,1285.309400472,-81.452775,-87.829009,-6.376234,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,0,0,1003
1.213000000,1.213000000,1213000,6968,2177,1922,1.754358974,1.548864469,gpio35,gpio34,1.922079326,1.944025547,-436288.649327437,-2247.610068501,309135.652284238,1582.744950971,251588.676684489,1286.856403746,308638.662104451,1580.842243244,251184.203435500,1285.309400472,-81.452775,-87.829009,-6.376234,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,0,0,1003
1.214000000,1.214000000,1214000,6969,2227,2047,1.794652015,1.649597070,gpio35,gpio34,1.921806844,1.943876173,-318213.576984385,-1768.354418730,309135.652284238,1582.744950971,251588.676684489,1286.856403746,308638.662104451,1580.842243244,251184.203435500,1285.309400472,-81.452775,-87.829009,-6.376234,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,0,0,1003
1.215000000,1.215000000,1215000,6970,2288,2188,1.843809524,1.763223443,gpio35,gpio34,1.921648260,1.943776107,-185198.815400878,-1184.636255875,309135.652284238,1582.744950971,251588.676684489,1286.856403746,308638.662104451,1580.842243244,251184.203435500,1285.309400472,-81.452775,-87.829009,-6.376234,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,0,0,1003
1.216000000,1.216000000,1216000,6971,2377,2373,1.915531136,1.912307692,gpio35,gpio34,1.921638920,1.943747862,-10908.216718763,-334.377308949,309135.652284238,1582.744950971,251588.676684489,1286.856403746,308638.662104451,1580.842243244,251184.203435500,1285.309400472,-81.452775,-87.829009,-6.376234,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,319,0,0,0,0,1003
1.217000000,1.217000000,1217000,6972,2467,2543,1.988058608,2.049304029,gpio35,gpio34,1.921766585,1.943792173,149091.437321423,524.571539824,310994.498807148,1584.769569786,253101.490665675,1288.502527265,310368.443435616,1582.338384204,252591.978284003,1286.525843193,-74.572038,-80.900274,-6.328237,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,1,0,0,0,1003
1.218000000,1.218000000,1218000,6973,2545,2683,2.050915751,2.162124542,gpio35,gpio34,1.922006943,1.943899296,280697.783621074,1268.179510220,310994.498807148,1584.769569786,253101.490665675,1288.502527265,310368.443435616,1582.338384204,252591.978284003,1286.525843193,-74.572038,-80.900274,-6.328237,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,0,0,1003
1.219000000,1.219000000,1219000,6974,2612,2805,2.104908425,2.260439560,gpio35,gpio34,1.922345375,1.944060305,395232.538722529,1906.102103911,310994.498807148,1584.769569786,253101.490665675,1288.502527265,310368.443435616,1582.338384204,252591.978284003,1286.525843193,-74.572038,-80.900274,-6.328237,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,0,0,1003
1.220000000,1.220000000,1220000,6975,2641,2845,2.128278388,2.292673993,gpio35,gpio34,1.922715704,1.944244523,432481.716965799,2180.860664834,310994.498807148,1584.769569786,253101.490665675,1288.502527265,310368.443435616,1582.338384204,252591.978284003,1286.525843193,-74.572038,-80.900274,-6.328237,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,0,0,1003
1.221000000,1.221000000,1221000,6976,2657,2859,2.141172161,2.303956044,gpio35,gpio34,1.923096944,1.944441451,445224.779022530,2331.322376874,310994.498807148,1584.769569786,253101.490665675,1288.502527265,310368.443435616,1582.338384204,252591.978284003,1286.525843193,-74.572038,-80.900274,-6.328237,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,0,0,1003
1.222000000,1.222000000,1222000,6977,2620,2770,2.111355311,2.232234432,gpio35,gpio34,1.923406082,1.944608365,361020.740253576,1976.005105117,310994.498807148,1584.769569786,253101.490665675,1288.502527265,310368.443435616,1582.338384204,252591.978284003,1286.525843193,-74.572038,-80.900274,-6.328237,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,0,0,1003
1.223000000,1.223000000,1223000,6978,2558,2649,2.061391941,2.134725275,gpio35,gpio34,1.923617401,1.944725148,246785.376897795,1382.539130782,310994.498807148,1584.769569786,253101.490665675,1288.502527265,310368.443435616,1582.338384204,252591.978284003,1286.525843193,-74.572038,-80.900274,-6.328237,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,0,0,1003
1.224000000,1.224000000,1224000,6979,2470,2451,1.990476190,1.975164835,gpio35,gpio34,1.923668948,1.944770899,60198.758150036,541.622441775,310994.498807148,1584.769569786,253101.490665675,1288.502527265,310368.443435616,1582.338384204,252591.978284003,1286.525843193,-74.572038,-80.900274,-6.328237,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,0,0,1003
1.225000000,1.225000000,1225000,6980,2384,2273,1.921172161,1.831721612,gpio35,gpio34,1.923577001,1.944747301,-107379.068587979,-279.373008955,310994.498807148,1584.769569786,253101.490665675,1288.502527265,310368.443435616,1582.338384204,252591.978284003,1286.525843193,-74.572038,-80.900274,-6.328237,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,0,0,1003
1.226000000,1.226000000,1226000,6981,2304,2136,1.856703297,1.721318681,gpio35,gpio34,1.923374743,1.944659257,-236203.796447714,-1042.306499469,310994.498807148,1584.769569786,253101.490665675,1288.502527265,310368.443435616,1582.338384204,252591.978284003,1286.525843193,-74.572038,-80.900274,-6.328237,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,0,0,1003
1.227000000,1.227000000,1227000,6982,2234,2006,1.800293040,1.616556777,gpio35,gpio34,1.923067925,1.944514891,-358311.927692742,-1709.075448553,310994.498807148,1584.769569786,253101.490665675,1288.502527265,310368.443435616,1582.338384204,252591.978284003,1286.525843193,-74.572038,-80.900274,-6.328237,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,0,0,1003
1.228000000,1.228000000,1228000,6983,2200,1957,1.772893773,1.577069597,gpio35,gpio34,1.922721926,1.944343269,-404068.018972989,-2031.731840102,310994.498807148,1584.769569786,253101.490665675,1288.502527265,310368.443435616,1582.338384204,252591.978284003,1286.525843193,-74.572038,-80.900274,-6.328237,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,0,0,1003
1.229000000,1.229000000,1229000,6984,2174,1916,1.751941392,1.544029304,gpio35,gpio34,1.922343234,1.944150868,-442249.472005558,-2277.744288907,310994.498807148,1584.769569786,253101.490665675,1288.502527265,310368.443435616,1582.338384204,252591.978284003,1286.525843193,-74.572038,-80.900274,-6.328237,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,0,0,1003
1.230000000,1.230000000,1230000,6985,2187,1941,1.762417582,1.564175824,gpio35,gpio34,1.921985066,1.943969134,-418279.465794807,-2151.444454296,310994.498807148,1584.769569786,253101.490665675,1288.502527265,310368.443435616,1582.338384204,252591.978284003,1286.525843193,-74.572038,-80.900274,-6.328237,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,0,0,1003
1.231000000,1.231000000,1231000,6986,2246,2081,1.809963370,1.676996337,gpio35,gpio34,1.921740078,1.943835128,-286105.748592040,-1586.423522993,310994.498807148,1584.769569786,253101.490665675,1288.502527265,310368.443435616,1582.338384204,252591.978284003,1286.525843193,-74.572038,-80.900274,-6.328237,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,0,0,1003
1.232000000,1.232000000,1232000,6987,2321,2258,1.870402930,1.819633700,gpio35,gpio34,1.921637971,1.943761696,-119243.125133132,-869.325039916,310994.498807148,1584.769569786,253101.490665675,1288.502527265,310368.443435616,1582.338384204,252591.978284003,1286.525843193,-74.572038,-80.900274,-6.328237,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,320,0,0,0,0,1003
1.233000000,1.233000000,1233000,6988,2410,2430,1.942124542,1.958241758,gpio35,gpio34,1.921674575,1.943760059,42747.084354567,-19.381404206,322389.062086080,1641.643340894,262374.905348069,1334.743948860,321193.159095705,1636.631215804,261401.625014441,1330.668822755,-78.150687,-83.411473,-5.260786,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,1,0,0,0,1003
1.234000000,1.234000000,1234000,6989,2495,2603,2.010622711,2.097655678,gpio35,gpio34,1.921850556,1.943826922,205516.413902329,791.551644692,322389.062086080,1641.643340894,262374.905348069,1334.743948860,321193.159095705,1636.631215804,261401.625014441,1330.668822755,-78.150687,-83.411473,-5.260786,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,0,0,1003
1.235000000,1.235000000,1235000,6990,2565,2726,2.067032967,2.196776557,gpio35,gpio34,1.922125482,1.943950128,321067.460643053,1458.571348630,322389.062086080,1641.643340894,262374.905348069,1334.743948860,321193.159095705,1636.631215804,261401.625014441,1330.668822755,-78.150687,-83.411473,-5.260786,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,0,0,1003
1.236000000,1.236000000,1236000,6991,2617,2797,2.108937729,2.253992674,gpio35,gpio34,1.922457349,1.944115115,387565.222320446,1953.201138572,322389.062086080,1641.643340894,262374.905348069,1334.743948860,321193.159095705,1636.631215804,261401.625014441,1330.668822755,-78.150687,-83.411473,-5.260786,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,0,0,1003
1.237000000,1.237000000,1237000,6992,2653,2860,2.137948718,2.304761905,gpio35,gpio34,1.922839654,1.944308949,446467.604079763,2294.693726019,322389.062086080,1641.643340894,262374.905348069,1334.743948860,321193.159095705,1636.631215804,261401.625014441,1330.668822755,-78.150687,-83.411473,-5.260786,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,0,0,1003
1.238000000,1.238000000,1238000,6993,2652,2848,2.137142857,2.295091575,gpio35,gpio34,1.923211906,1.944501783,434727.813241086,2282.858871499,322389.062086080,1641.643340894,262374.905348069,1334.743948860,321193.159095705,1636.631215804,261401.625014441,1330.668822755,-78.150687,-83.411473,-5.260786,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,0,0,1003
1.239000000,1.239000000,1239000,6994,2599,2723,2.094432234,2.194358974,gpio35,gpio34,1.923483053,1.944651713,316654.301734119,1774.947490543,322389.062086080,1641.643340894,262374.905348069,1334.743948860,321193.159095705,1636.631215804,261401.625014441,1330.668822755,-78.150687,-83.411473,-5.260786,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,0,0,1003
1.240000000,1.240000000,1240000,6995,2530,2587,2.038827839,2.084761905,gpio35,gpio34,1.923644332,1.944745890,188346.650773611,1114.901448263,322389.062086080,1641.643340894,262374.905348069,1334.743948860,321193.159095705,1636.631215804,261401.625014441,1330.668822755,-78.150687,-83.411473,-5.260786,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,0,0,1003
1.241000000,1.241000000,1241000,6996,2444,2393,1.969523810,1.928424908,gpio35,gpio34,1.923649112,1.944770667,5582.911830175,293.332718527,322389.062086080,1641.643340894,262374.905348069,1334.743948860,321193.159095705,1636.631215804,261401.625014441,1330.668822755,-78.150687,-83.411473,-5.260786,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,0,0,1003
1.242000000,1.242000000,1242000,6997,2352,2219,1.895384615,1.788205128,gpio35,gpio34,1.923513668,1.944721281,-158175.857983321,-584.655407244,322389.062086080,1641.643340894,262374.905348069,1334.743948860,321193.159095705,1636.631215804,261401.625014441,1330.668822755,-78.150687,-83.411473,-5.260786,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,0,0,1003
1.243000000,1.243000000,1243000,6998,2277,2090,1.834945055,1.684249084,gpio35,gpio34,1.923274404,1.944611505,-279420.906897262,-1299.582811390,322389.062086080,1641.643340894,262374.905348069,1334.743948860,321193.159095705,1636.631215804,261401.625014441,1330.668822755,-78.150687,-83.411473,-5.260786,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,0,0,1003
1.244000000,1.244000000,1244000,6999,2219,1978,1.788205128,1.593992674,gpio35,gpio34,1.922945122,1.944455099,-384545.836179943,-1851.612554633,322389.062086080,1641.643340894,262374.905348069,1334.743948860,321193.159095705,1636.631215804,261401.625014441,1330.668822755,-78.150687,-83.411473,-5.260786,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,0,0,1003
1.245000000,1.245000000,1245000,7000,2191,1935,1.765641026,1.559340659,gpio35,gpio34,1.922581518,1.944276285,-424629.031934405,-2116.885444312,322389.062086080,1641.643340894,262374.905348069,1334.743948860,321193.159095705,1636.631215804,261401.625014441,1330.668822755,-78.150687,-83.411473,-5.260786,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,0,0,1003
1.246000000,1.246000000,1246000,7001,2174,1920,1.751941392,1.547252747,gpio35,gpio34,1.922206189,1.944083950,-438321.056945717,-2276.951292366,322389.062086080,1641.643340894,262374.905348069,1334.743948860,321193.159095705,1636.631215804,261401.625014441,1330.668822755,-78.150687,-83.411473,-5.260786,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,0,0,1003
1.247000000,1.247000000,1247000,7002,2211,1999,1.781758242,1.610915751,gpio35,gpio34,1.921894898,1.943921624,-363535.024594337,-1921.688391694,322389.062086080,1641.643340894,262374.905348069,1334.743948860,321193.159095705,1636.631215804,261401.625014441,1330.668822755,-78.150687,-83.411473,-5.260786,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,0,0,1003
1.248000000,1.248000000,1248000,7003,2268,2131,1.827692308,1.717289377,gpio35,gpio34,1.921690293,1.943805395,-238944.933989168,-1375.977538042,322389.062086080,1641.643340894,262374.905348069,1334.743948860,321193.159095705,1636.631215804,261401.625014441,1330.668822755,-78.150687,-83.411473,-5.260786,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,0,0,1003
1.249000000,1.249000000,1249000,7004,2352,2323,1.895384615,1.872014652,gpio35,gpio34,1.921640617,1.943756974,-58012.817301616,-573.228053804,322389.062086080,1641.643340894,262374.905348069,1334.743948860,321193.159095705,1636.631215804,261401.625014441,1330.668822755,-78.150687,-83.411473,-5.260786,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,321,0,0,0,0,1003
