host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.250000000,1.250000000,1250000,7005,2436,2490,1.963076923,2.006593407,gpio35,gpio34,1.921725570,1.943776294,99210.610530502,228.718680950,310358.122058566,1582.358906778,252583.578277163,1286.542529145,309838.149651715,1580.156359871,252160.401044821,1284.751740559,-82.005145,-87.872703,-5.867558,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,1,0,0,0,1003
1.251000000,1.251000000,1251000,7006,2515,2635,2.026739927,2.123443223,gpio35,gpio34,1.921927288,1.943859258,235572.389004694,982.162664998,310358.122058566,1582.358906778,252583.578277163,1286.542529145,309838.149651715,1580.156359871,252160.401044821,1284.751740559,-82.005145,-87.872703,-5.867558,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,0,0,1003
1.252000000,1.252000000,1252000,7007,2589,2762,2.086373626,2.225787546,gpio35,gpio34,1.922231148,1.944001772,354857.820848515,1687.152401093,310358.122058566,1582.358906778,252583.578277163,1286.542529145,309838.149651715,1580.156359871,252160.401044821,1284.751740559,-82.005145,-87.872703,-5.867558,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,0,0,1003
1.253000000,1.253000000,1253000,7008,2629,2822,2.118608059,2.274139194,gpio35,gpio34,1.922583056,1.944176378,410969.579200654,2067.071680453,310358.122058566,1582.358906778,252583.578277163,1286.542529145,309838.149651715,1580.156359871,252160.401044821,1284.751740559,-82.005145,-87.872703,-5.867558,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,0,0,1003
1.254000000,1.254000000,1254000,7009,2655,2861,2.139560440,2.305567766,gpio35,gpio34,1.922966041,1.944371762,447261.910133896,2313.048789418,310358.122058566,1582.358906778,252583.578277163,1286.542529145,309838.149651715,1580.156359871,252160.401044821,1284.751740559,-82.005145,-87.872703,-5.867558,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,0,0,1003
1.255000000,1.255000000,1255000,7010,2634,2801,2.122637363,2.257216117,gpio35,gpio34,1.923300291,1.944550028,390348.032050774,2110.392363954,310358.122058566,1582.358906778,252583.578277163,1286.542529145,309838.149651715,1580.156359871,252160.401044821,1284.751740559,-82.005145,-87.872703,-5.867558,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,0,0,1003
1.256000000,1.256000000,1256000,7011,2579,2685,2.078315018,2.163736264,gpio35,gpio34,1.923540727,1.944683793,280788.892750945,1583.573127917,310358.122058566,1582.358906778,252583.578277163,1286.542529145,309838.149651715,1580.156359871,252160.401044821,1284.751740559,-82.005145,-87.872703,-5.867558,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,0,0,1003
1.257000000,1.257000000,1257000,7012,2502,2504,2.016263736,2.017875458,gpio35,gpio34,1.923635061,1.944755373,110167.145069680,847.397173648,310358.122058566,1582.358906778,252583.578277163,1286.542529145,309838.149651715,1580.156359871,252160.401044821,1284.751740559,-82.005145,-87.872703,-5.867558,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,0,0,1003
1.258000000,1.258000000,1258000,7013,2413,2336,1.944542125,1.882490842,gpio35,gpio34,1.923593917,1.944755160,-48049.547359757,-2.524534196,310358.122058566,1582.358906778,252583.578277163,1286.542529145,309838.149651715,1580.156359871,252160.401044821,1284.751740559,-82.005145,-87.872703,-5.867558,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,0,0,1003
1.259000000,1.259000000,1259000,7014,2324,2170,1.872820513,1.748717949,gpio35,gpio34,1.923419041,1.944683225,-204225.802557665,-851.596320332,310358.122058566,1582.358906778,252583.578277163,1286.542529145,309838.149651715,1580.156359871,252160.401044821,1284.751740559,-82.005145,-87.872703,-5.867558,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,0,0,1003
1.260000000,1.260000000,1260000,7015,2247,2044,1.810769231,1.647179487,gpio35,gpio34,1.923142802,1.944549311,-322601.470718382,-1585.337105153,310358.122058566,1582.358906778,252583.578277163,1286.542529145,309838.149651715,1580.156359871,252160.401044821,1284.751740559,-82.005145,-87.872703,-5.867558,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,0,0,1003
1.261000000,1.261000000,1261000,7016,2216,1978,1.785787546,1.593992674,gpio35,gpio34,1.922813652,1.944390549,-384392.147037951,-1879.496752663,310358.122058566,1582.358906778,252583.578277163,1286.542529145,309838.149651715,1580.156359871,252160.401044821,1284.751740559,-82.005145,-87.872703,-5.867558,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,0,0,1003
1.262000000,1.262000000,1262000,7017,2181,1919,1.757582418,1.546446886,gpio35,gpio34,1.922437285,1.944203741,-439533.260794352,-2211.522883702,310358.122058566,1582.358906778,252583.578277163,1286.542529145,309838.149651715,1580.156359871,252160.401044821,1284.751740559,-82.005145,-87.872703,-5.867558,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,0,0,1003
1.263000000,1.263000000,1263000,7018,2178,1926,1.755164835,1.552087912,gpio35,gpio34,1.922066935,1.944014702,-432505.955646709,-2237.931843200,310358.122058566,1582.358906778,252583.578277163,1286.542529145,309838.149651715,1580.156359871,252160.401044821,1284.751740559,-82.005145,-87.872703,-5.867558,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,0,0,1003
1.264000000,1.264000000,1264000,7019,2228,2043,1.795457875,1.646373626,gpio35,gpio34,1.921791242,1.943866145,-321963.548153735,-1758.685871655,310358.122058566,1582.358906778,252583.578277163,1286.542529145,309838.149651715,1580.156359871,252160.401044821,1284.751740559,-82.005145,-87.872703,-5.867558,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,0,0,1003
1.265000000,1.265000000,1265000,7020,2293,2178,1.847838828,1.755164835,gpio35,gpio34,1.921624616,1.943770118,-194591.698216357,-1136.816734170,310358.122058566,1582.358906778,252583.578277163,1286.542529145,309838.149651715,1580.156359871,252160.401044821,1284.751740559,-82.005145,-87.872703,-5.867558,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,0,0,1003
1.266000000,1.266000000,1266000,7021,2377,2379,1.915531136,1.917142857,gpio35,gpio34,1.921620134,1.943741879,-5233.942338630,-334.306410736,310358.122058566,1582.358906778,252583.578277163,1286.542529145,309838.149651715,1580.156359871,252160.401044821,1284.751740559,-82.005145,-87.872703,-5.867558,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,322,0,0,0,0,1003
1.267000000,1.267000000,1267000,7022,2464,2551,1.985641026,2.055750916,gpio35,gpio34,1.921754265,1.943783778,156642.257966275,496.021884756,308811.943140323,1578.033896795,251325.227436412,1283.026064417,308312.266231163,1575.586276096,250918.567604663,1281.036017714,-74.699983,-80.711749,-6.011766,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,1,0,0,0,1003
1.268000000,1.268000000,1268000,7023,2540,2684,2.046886447,2.162930403,gpio35,gpio34,1.921995441,1.943886881,281653.281558433,1220.578083219,308811.943140323,1578.033896795,251325.227436412,1283.026064417,308312.266231163,1575.586276096,250918.567604663,1281.036017714,-74.699983,-80.711749,-6.011766,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,0,0,1003
1.269000000,1.269000000,1269000,7024,2612,2799,2.104908425,2.255604396,gpio35,gpio34,1.922329050,1.944047902,389599.309275102,1906.249082307,308811.943140323,1578.033896795,251325.227436412,1283.026064417,308312.266231163,1575.586276096,250918.567604663,1281.036017714,-74.699983,-80.711749,-6.011766,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,0,0,1003
1.270000000,1.270000000,1270000,7025,2641,2844,2.128278388,2.291868132,gpio35,gpio34,1.922698589,1.944232133,431559.672095568,2181.007496252,308811.943140323,1578.033896795,251325.227436412,1283.026064417,308312.266231163,1575.586276096,250918.567604663,1281.036017714,-74.699983,-80.711749,-6.011766,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,0,0,1003
1.271000000,1.271000000,1271000,7026,2657,2858,2.141172161,2.303150183,gpio35,gpio34,1.923079040,1.944429073,444303.656197170,2331.469061460,308811.943140323,1578.033896795,251325.227436412,1283.026064417,308312.266231163,1575.586276096,250918.567604663,1281.036017714,-74.699983,-80.711749,-6.011766,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,0,0,1003
1.272000000,1.272000000,1272000,7027,2618,2772,2.109743590,2.233846154,gpio35,gpio34,1.923389808,1.944594387,362923.869359689,1957.071321431,308811.943140323,1578.033896795,251325.227436412,1283.026064417,308312.266231163,1575.586276096,250918.567604663,1281.036017714,-74.699983,-80.711749,-6.011766,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,0,0,1003
1.273000000,1.273000000,1273000,7028,2557,2621,2.060586081,2.112161172,gpio35,gpio34,1.923578579,1.944710379,220453.294788309,1373.164441673,308811.943140323,1578.033896795,251325.227436412,1283.026064417,308312.266231163,1575.586276096,250918.567604663,1281.036017714,-74.699983,-80.711749,-6.011766,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,0,0,1003
1.274000000,1.274000000,1274000,7029,2469,2450,1.989670330,1.974358974,gpio35,gpio34,1.923629359,1.944755339,59302.985400504,532.257127355,308811.943140323,1578.033896795,251325.227436412,1283.026064417,308312.266231163,1575.586276096,250918.567604663,1281.036017714,-74.699983,-80.711749,-6.011766,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,0,0,1003
1.275000000,1.275000000,1275000,7030,2384,2277,1.921172161,1.834945055,gpio35,gpio34,1.923540675,1.944731756,-103568.394217012,-279.188797266,308811.943140323,1578.033896795,251325.227436412,1283.026064417,308312.266231163,1575.586276096,250918.567604663,1281.036017714,-74.699983,-80.711749,-6.011766,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,0,0,1003
1.276000000,1.276000000,1276000,7031,2305,2138,1.857509158,1.722930403,gpio35,gpio34,1.923340065,1.944644533,-234279.153290218,-1032.582311198,308811.943140323,1578.033896795,251325.227436412,1283.026064417,308312.266231163,1575.586276096,250918.567604663,1281.036017714,-74.699983,-80.711749,-6.011766,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,0,0,1003
1.277000000,1.277000000,1277000,7032,2235,2006,1.801098901,1.616556777,gpio35,gpio34,1.923033281,1.944500988,-358271.429717502,-1699.360984470,308811.943140323,1578.033896795,251325.227436412,1283.026064417,308312.266231163,1575.586276096,250918.567604663,1281.036017714,-74.699983,-80.711749,-6.011766,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,0,0,1003
1.278000000,1.278000000,1278000,7033,2196,1950,1.769670330,1.571428571,gpio35,gpio34,1.922681677,1.944326157,-410615.333382574,-2069.727894453,308811.943140323,1578.033896795,251325.227436412,1283.026064417,308312.266231163,1575.586276096,250918.567604663,1281.036017714,-74.699983,-80.711749,-6.011766,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,0,0,1003
1.279000000,1.279000000,1279000,7034,2175,1913,1.752747253,1.541611722,gpio35,gpio34,1.922300607,1.944134578,-445025.798022534,-2268.001543234,308811.943140323,1578.033896795,251325.227436412,1283.026064417,308312.266231163,1575.586276096,250918.567604663,1281.036017714,-74.699983,-80.711749,-6.011766,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,0,0,1003
1.280000000,1.280000000,1280000,7035,2186,1949,1.761611722,1.570622711,gpio35,gpio34,1.921948929,1.943952055,-410700.802520719,-2160.791772956,308811.943140323,1578.033896795,251325.227436412,1283.026064417,308312.266231163,1575.586276096,250918.567604663,1281.036017714,-74.699983,-80.711749,-6.011766,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,0,0,1003
1.281000000,1.281000000,1281000,7036,2243,2095,1.807545788,1.688278388,gpio35,gpio34,1.921715258,1.943815649,-272888.002363926,-1614.841815922,308811.943140323,1578.033896795,251325.227436412,1283.026064417,308312.266231163,1575.586276096,250918.567604663,1281.036017714,-74.699983,-80.711749,-6.011766,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,0,0,1003
1.282000000,1.282000000,1282000,7037,2321,2256,1.870402930,1.818021978,gpio35,gpio34,1.921611565,1.943742236,-121096.360964044,-869.094432171,308811.943140323,1578.033896795,251325.227436412,1283.026064417,308312.266231163,1575.586276096,250918.567604663,1281.036017714,-74.699983,-80.711749,-6.011766,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,323,0,0,0,0,1003
1.283000000,1.283000000,1283000,7038,2408,2433,1.940512821,1.960659341,gpio35,gpio34,1.921650613,1.943739007,45601.253107236,-38.231348657,320308.885819545,1640.366716627,260681.963138715,1333.705984966,319147.495761482,1635.699400695,259736.771001660,1329.911207171,-77.582752,-83.640766,-6.058014,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,1,0,0,0,1003
1.284000000,1.284000000,1284000,7039,2492,2606,2.008205128,2.100073260,gpio35,gpio34,1.921829036,1.943803473,208367.728486245,763.180389391,320308.885819545,1640.366716627,260681.963138715,1333.705984966,319147.495761482,1635.699400695,259736.771001660,1329.911207171,-77.582752,-83.640766,-6.058014,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,0,0,1003
1.285000000,1.285000000,1285000,7040,2565,2726,2.067032967,2.196776557,gpio35,gpio34,1.922103983,1.943926702,321092.593103735,1458.848946967,320308.885819545,1640.366716627,260681.963138715,1333.705984966,319147.495761482,1635.699400695,259736.771001660,1329.911207171,-77.582752,-83.640766,-6.058014,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,0,0,1003
1.286000000,1.286000000,1286000,7041,2613,2794,2.105714286,2.251575092,gpio35,gpio34,1.922433454,1.944088490,384766.998840018,1915.317816134,320308.885819545,1640.366716627,260681.963138715,1333.705984966,319147.495761482,1635.699400695,259736.771001660,1329.911207171,-77.582752,-83.640766,-6.058014,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,0,0,1003
1.287000000,1.287000000,1287000,7042,2644,2854,2.130695971,2.299926740,gpio35,gpio34,1.922810947,1.944275098,440848.848014166,2209.147482934,320308.885819545,1640.366716627,260681.963138715,1333.705984966,319147.495761482,1635.699400695,259736.771001660,1329.911207171,-77.582752,-83.640766,-6.058014,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,0,0,1003
1.288000000,1.288000000,1288000,7043,2649,2846,2.134725275,2.293479853,gpio35,gpio34,1.923181616,1.944465548,432879.117009754,2254.639139421,320308.885819545,1640.366716627,260681.963138715,1333.705984966,319147.495761482,1635.699400695,259736.771001660,1329.911207171,-77.582752,-83.640766,-6.058014,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,0,0,1003
1.289000000,1.289000000,1289000,7044,2598,2725,2.093626374,2.195970696,gpio35,gpio34,1.923454405,1.944614709,318571.895277218,1765.836299785,320308.885819545,1640.366716627,260681.963138715,1333.705984966,319147.495761482,1635.699400695,259736.771001660,1329.911207171,-77.582752,-83.640766,-6.058014,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,0,0,1003
1.290000000,1.290000000,1290000,7045,2527,2585,2.036410256,2.083150183,gpio35,gpio34,1.923614101,1.944706504,186497.885644968,1086.719047108,320308.885819545,1640.366716627,260681.963138715,1333.705984966,319147.495761482,1635.699400695,259736.771001660,1329.911207171,-77.582752,-83.640766,-6.058014,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,0,0,1003
1.291000000,1.291000000,1291000,7046,2441,2390,1.967106227,1.926007326,gpio35,gpio34,1.923616494,1.944728904,2794.885197111,265.178499773,320308.885819545,1640.366716627,260681.963138715,1333.705984966,319147.495761482,1635.699400695,259736.771001660,1329.911207171,-77.582752,-83.640766,-6.058014,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,0,0,1003
1.292000000,1.292000000,1292000,7047,2352,2219,1.895384615,1.788205128,gpio35,gpio34,1.923481083,1.944679560,-158137.765781103,-584.160989396,320308.885819545,1640.366716627,260681.963138715,1333.705984966,319147.495761482,1635.699400695,259736.771001660,1329.911207171,-77.582752,-83.640766,-6.058014,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,0,0,1003
1.293000000,1.293000000,1293000,7048,2277,2092,1.834945055,1.685860806,gpio35,gpio34,1.923243463,1.944569825,-277500.632248147,-1299.088887960,320308.885819545,1640.366716627,260681.963138715,1333.705984966,319147.495761482,1635.699400695,259736.771001660,1329.911207171,-77.582752,-83.640766,-6.058014,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,0,0,1003
1.294000000,1.294000000,1294000,7049,2215,1976,1.784981685,1.592380952,gpio35,gpio34,1.922912600,1.944410237,-386391.922883676,-1889.279768303,320308.885819545,1640.366716627,260681.963138715,1333.705984966,319147.495761482,1635.699400695,259736.771001660,1329.911207171,-77.582752,-83.640766,-6.058014,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,0,0,1003
1.295000000,1.295000000,1295000,7050,2189,1933,1.764029304,1.557728938,gpio35,gpio34,1.922547417,1.944229856,-426473.272551434,-2135.434669180,320308.885819545,1640.366716627,260681.963138715,1333.705984966,319147.495761482,1635.699400695,259736.771001660,1329.911207171,-77.582752,-83.640766,-6.058014,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,0,0,1003
1.296000000,1.296000000,1296000,7051,2170,1915,1.748717949,1.543223443,gpio35,gpio34,1.922168093,1.944034344,-442986.784130779,-2314.562289598,320308.885819545,1640.366716627,260681.963138715,1333.705984966,319147.495761482,1635.699400695,259736.771001660,1329.911207171,-77.582752,-83.640766,-6.058014,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,0,0,1003
1.297000000,1.297000000,1297000,7052,2208,2013,1.779340659,1.622197802,gpio35,gpio34,1.921868122,1.943869650,-350314.990930768,-1949.721617134,320308.885819545,1640.366716627,260681.963138715,1333.705984966,319147.495761482,1635.699400695,259736.771001660,1329.911207171,-77.582752,-83.640766,-6.058014,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,0,0,1003
1.298000000,1.298000000,1298000,7053,2266,2134,1.826080586,1.719706960,gpio35,gpio34,1.921665961,1.943751861,-236090.333324310,-1394.442569463,320308.885819545,1640.366716627,260681.963138715,1333.705984966,319147.495761482,1635.699400695,259736.771001660,1329.911207171,-77.582752,-83.640766,-6.058014,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,0,0,1003
1.299000000,1.299000000,1299000,7054,2349,2315,1.892967033,1.865567766,gpio35,gpio34,1.921609863,1.943701076,-65513.284202471,-601.214780987,320308.885819545,1640.366716627,260681.963138715,1333.705984966,319147.495761482,1635.699400695,259736.771001660,1329.911207171,-77.582752,-83.640766,-6.058014,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,324,0,0,0,0,1003
