host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.300000000,1.300000000,1300000,7055,2436,2492,1.963076923,2.008205128,gpio35,gpio34,1.921696458,1.943720452,101128.746792047,229.380422875,309347.785153620,1578.097366721,251761.320077429,1283.077668866,308863.664366141,1575.819808199,251367.320526173,1281.225891820,-81.855787,-87.969356,-6.113569,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,1,0,0,0,1003
1.301000000,1.301000000,1301000,7056,2519,2635,2.029963370,2.123443223,gpio35,gpio34,1.921898205,1.943806695,235606.386590877,1020.984388358,309347.785153620,1578.097366721,251761.320077429,1283.077668866,308863.664366141,1575.819808199,251367.320526173,1281.225891820,-81.855787,-87.969356,-6.113569,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,0,0,1003
1.302000000,1.302000000,1302000,7057,2589,2770,2.086373626,2.232234432,gpio35,gpio34,1.922208541,1.943949262,362420.666593510,1687.774659553,309347.785153620,1578.097366721,251761.320077429,1283.077668866,308863.664366141,1575.819808199,251367.320526173,1281.225891820,-81.855787,-87.969356,-6.113569,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,0,0,1003
1.303000000,1.303000000,1303000,7058,2628,2826,2.117802198,2.277362637,gpio35,gpio34,1.922563695,1.944123115,414760.421021705,2058.153155861,309347.785153620,1578.097366721,251761.320077429,1283.077668866,308863.664366141,1575.819808199,251367.320526173,1281.225891820,-81.855787,-87.969356,-6.113569,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,0,0,1003
1.304000000,1.304000000,1304000,7059,2653,2863,2.137948718,2.307179487,gpio35,gpio34,1.922948311,1.944316941,449166.740574026,2294.599022556,309347.785153620,1578.097366721,251761.320077429,1283.077668866,308863.664366141,1575.819808199,251367.320526173,1281.225891820,-81.855787,-87.969356,-6.113569,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,0,0,1003
1.305000000,1.305000000,1305000,7060,2643,2833,2.129890110,2.283003663,gpio35,gpio34,1.923308366,1.944502514,420484.265746958,2196.902815593,309347.785153620,1578.097366721,251761.320077429,1283.077668866,308863.664366141,1575.819808199,251367.320526173,1281.225891820,-81.855787,-87.969356,-6.113569,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,0,0,1003
1.306000000,1.306000000,1306000,7061,2575,2687,2.075091575,2.165347985,gpio35,gpio34,1.923550406,1.944633103,282661.682126939,1545.974978783,309347.785153620,1578.097366721,251761.320077429,1283.077668866,308863.664366141,1575.819808199,251367.320526173,1281.225891820,-81.855787,-87.969356,-6.113569,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,0,0,1003
1.307000000,1.307000000,1307000,7062,2496,2499,2.011428571,2.013846154,gpio35,gpio34,1.923640702,1.944699898,105450.289769450,790.756301075,309347.785153620,1578.097366721,251761.320077429,1283.077668866,308863.664366141,1575.819808199,251367.320526173,1281.225891820,-81.855787,-87.969356,-6.113569,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,0,0,1003
1.308000000,1.308000000,1308000,7063,2413,2333,1.944542125,1.880073260,gpio35,gpio34,1.923597134,1.944699741,-50879.465265588,-1.867801132,309347.785153620,1578.097366721,251761.320077429,1283.077668866,308863.664366141,1575.819808199,251367.320526173,1281.225891820,-81.855787,-87.969356,-6.113569,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,0,0,1003
1.309000000,1.309000000,1309000,7064,2325,2171,1.873626374,1.749523810,gpio35,gpio34,1.923423061,1.944628667,-203288.449467390,-841.400083207,309347.785153620,1578.097366721,251761.320077429,1283.077668866,308863.664366141,1575.819808199,251367.320526173,1281.225891820,-81.855787,-87.969356,-6.113569,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,0,0,1003
1.310000000,1.310000000,1310000,7065,2254,2048,1.816410256,1.650402930,gpio35,gpio34,1.923150041,1.944500449,-318841.724172549,-1517.910099501,309347.785153620,1578.097366721,251761.320077429,1283.077668866,308863.664366141,1575.819808199,251367.320526173,1281.225891820,-81.855787,-87.969356,-6.113569,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,0,0,1003
1.311000000,1.311000000,1311000,7066,2213,1979,1.783369963,1.594798535,gpio35,gpio34,1.922821689,1.944339318,-383459.491047313,-1907.538781957,309347.785153620,1578.097366721,251761.320077429,1283.077668866,308863.664366141,1575.819808199,251367.320526173,1281.225891820,-81.855787,-87.969356,-6.113569,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,0,0,1003
1.312000000,1.312000000,1312000,7067,2180,1919,1.756776557,1.546446886,gpio35,gpio34,1.922445315,1.944151756,-439542.647729254,-2220.456549379,309347.785153620,1578.097366721,251761.320077429,1283.077668866,308863.664366141,1575.819808199,251367.320526173,1281.225891820,-81.855787,-87.969356,-6.113569,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,0,0,1003
1.313000000,1.313000000,1313000,7068,2178,1924,1.755164835,1.550476190,gpio35,gpio34,1.922073346,1.943962769,-434397.553733776,-2237.316414418,309347.785153620,1578.097366721,251761.320077429,1283.077668866,308863.664366141,1575.819808199,251367.320526173,1281.225891820,-81.855787,-87.969356,-6.113569,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,0,0,1003
1.314000000,1.314000000,1314000,7069,2226,2044,1.793846154,1.647179487,gpio35,gpio34,1.921798452,1.943812652,-321029.923834065,-1777.151379889,309347.785153620,1578.097366721,251761.320077429,1283.077668866,308863.664366141,1575.819808199,251367.320526173,1281.225891820,-81.855787,-87.969356,-6.113569,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,0,0,1003
1.315000000,1.315000000,1315000,7070,2292,2182,1.847032967,1.758388278,gpio35,gpio34,1.921635041,1.943715872,-190835.676712358,-1145.723616102,309347.785153620,1578.097366721,251761.320077429,1283.077668866,308863.664366141,1575.819808199,251367.320526173,1281.225891820,-81.855787,-87.969356,-6.113569,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,0,0,1003
1.316000000,1.316000000,1316000,7071,2378,2369,1.916336996,1.909084249,gpio35,gpio34,1.921622491,1.943688493,-14657.220629832,-324.124064198,309347.785153620,1578.097366721,251761.320077429,1283.077668866,308863.664366141,1575.819808199,251367.320526173,1281.225891820,-81.855787,-87.969356,-6.113569,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,325,0,0,0,0,1003
1.317000000,1.317000000,1317000,7072,2467,2544,1.988058608,2.050109890,gpio35,gpio34,1.921750978,1.943732864,150051.733762014,525.274370536,311815.926421052,1580.194216698,253770.005878485,1284.782520186,311196.241149442,1577.845230801,253265.677774324,1282.872668860,-74.902730,-80.649030,-5.746300,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,1,0,0,0,1003
1.318000000,1.318000000,1318000,7073,2540,2684,2.046886447,2.162930403,gpio35,gpio34,1.921992158,1.943836017,281657.119765224,1221.180834131,311815.926421052,1580.194216698,253770.005878485,1284.782520186,311196.241149442,1577.845230801,253265.677774324,1282.872668860,-74.902730,-80.649030,-5.746300,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,0,0,1003
1.319000000,1.319000000,1319000,7074,2608,2802,2.101684982,2.258021978,gpio35,gpio34,1.922328187,1.943993866,392426.474452336,1868.690587292,311815.926421052,1580.194216698,253770.005878485,1284.782520186,311196.241149442,1577.845230801,253265.677774324,1282.872668860,-74.902730,-80.649030,-5.746300,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,0,0,1003
1.320000000,1.320000000,1320000,7075,2641,2842,2.128278388,2.290256410,gpio35,gpio34,1.922696116,1.944178151,429678.458759876,2181.647202908,311815.926421052,1580.194216698,253770.005878485,1284.782520186,311196.241149442,1577.845230801,253265.677774324,1282.872668860,-74.902730,-80.649030,-5.746300,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,0,0,1003
1.321000000,1.321000000,1321000,7076,2654,2859,2.138754579,2.303956044,gpio35,gpio34,1.923077375,1.944372727,445247.654883462,2303.487646027,311815.926421052,1580.194216698,253770.005878485,1284.782520186,311196.241149442,1577.845230801,253265.677774324,1282.872668860,-74.902730,-80.649030,-5.746300,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,0,0,1003
1.322000000,1.322000000,1322000,7077,2618,2768,2.109743590,2.230622711,gpio35,gpio34,1.923384921,1.944538098,359161.372699547,1957.738369796,311815.926421052,1580.194216698,253770.005878485,1284.782520186,311196.241149442,1577.845230801,253265.677774324,1282.872668860,-74.902730,-80.649030,-5.746300,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,0,0,1003
1.323000000,1.323000000,1323000,7078,2554,2627,2.058168498,2.116996337,gpio35,gpio34,1.923578532,1.944651728,226105.663320325,1345.210340607,311815.926421052,1580.194216698,253770.005878485,1284.782520186,311196.241149442,1577.845230801,253265.677774324,1282.872668860,-74.902730,-80.649030,-5.746300,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,0,0,1003
1.324000000,1.324000000,1324000,7079,2470,2451,1.990476190,1.975164835,gpio35,gpio34,1.923630119,1.944697553,60244.150216239,542.491623567,311815.926421052,1580.194216698,253770.005878485,1284.782520186,311196.241149442,1577.845230801,253265.677774324,1282.872668860,-74.902730,-80.649030,-5.746300,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,0,0,1003
1.325000000,1.325000000,1325000,7080,2374,2273,1.913113553,1.831721612,gpio35,gpio34,1.923538210,1.944665969,-107333.721913843,-373.906304285,311815.926421052,1580.194216698,253770.005878485,1284.782520186,311196.241149442,1577.845230801,253265.677774324,1282.872668860,-74.902730,-80.649030,-5.746300,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,0,0,1003
1.326000000,1.326000000,1326000,7081,2302,2138,1.855091575,1.722930403,gpio35,gpio34,1.923337602,1.944576394,-234276.274581153,-1060.423975152,311815.926421052,1580.194216698,253770.005878485,1284.782520186,311196.241149442,1577.845230801,253265.677774324,1282.872668860,-74.902730,-80.649030,-5.746300,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,0,0,1003
1.327000000,1.327000000,1327000,7082,2235,2010,1.801098901,1.619780220,gpio35,gpio34,1.923034045,1.944432917,-354504.112808947,-1698.554324378,311815.926421052,1580.194216698,253770.005878485,1284.782520186,311196.241149442,1577.845230801,253265.677774324,1282.872668860,-74.902730,-80.649030,-5.746300,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,0,0,1003
1.328000000,1.328000000,1328000,7083,2199,1950,1.772087912,1.571428571,gpio35,gpio34,1.922682439,1.944260572,-410616.224869126,-2040.301558639,311815.926421052,1580.194216698,253770.005878485,1284.782520186,311196.241149442,1577.845230801,253265.677774324,1282.872668860,-74.902730,-80.649030,-5.746300,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,0,0,1003
1.329000000,1.329000000,1329000,7084,2177,1915,1.754358974,1.543223443,gpio35,gpio34,1.922302980,1.944070670,-443144.468078500,-2248.144794549,311815.926421052,1580.194216698,253770.005878485,1284.782520186,311196.241149442,1577.845230801,253265.677774324,1282.872668860,-74.902730,-80.649030,-5.746300,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,0,0,1003
1.330000000,1.330000000,1330000,7085,2183,1943,1.759194139,1.565787546,gpio35,gpio34,1.921946465,1.943885794,-416350.236063027,-2188.655684991,311815.926421052,1580.194216698,253770.005878485,1284.782520186,311196.241149442,1577.845230801,253265.677774324,1282.872668860,-74.902730,-80.649030,-5.746300,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,0,0,1003
1.331000000,1.331000000,1331000,7086,2244,2095,1.808351648,1.688278388,gpio35,gpio34,1.921712797,1.943750260,-272885.124855393,-1604.517220869,311815.926421052,1580.194216698,253770.005878485,1284.782520186,311196.241149442,1577.845230801,253265.677774324,1282.872668860,-74.902730,-80.649030,-5.746300,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,0,0,1003
1.332000000,1.332000000,1332000,7087,2320,2260,1.869597070,1.821245421,gpio35,gpio34,1.921612329,1.943676106,-117329.045254820,-877.860483301,311815.926421052,1580.194216698,253770.005878485,1284.782520186,311196.241149442,1577.845230801,253265.677774324,1282.872668860,-74.902730,-80.649030,-5.746300,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,326,0,0,0,0,1003
1.333000000,1.333000000,1333000,7088,2408,2433,1.940512821,1.960659341,gpio35,gpio34,1.921651377,1.943672943,45600.360422551,-37.448472941,320264.105059600,1634.838928314,260645.518516258,1329.211597045,319141.729341135,1629.428398444,259732.078026089,1324.812546518,-77.685106,-83.269870,-5.584764,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,1,0,0,0,1003
1.334000000,1.334000000,1334000,7089,2495,2605,2.010622711,2.099267399,gpio35,gpio34,1.921828993,1.943739893,207425.726424694,792.582964613,320264.105059600,1634.838928314,260645.518516258,1329.211597045,319141.729341135,1629.428398444,259732.078026089,1324.812546518,-77.685106,-83.269870,-5.584764,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,0,0,1003
1.335000000,1.335000000,1335000,7090,2571,2726,2.071868132,2.196776557,gpio35,gpio34,1.922103940,1.943868021,321092.643313797,1516.842601996,320264.105059600,1634.838928314,260645.518516258,1329.211597045,319141.729341135,1629.428398444,259732.078026089,1324.812546518,-77.685106,-83.269870,-5.584764,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,0,0,1003
1.336000000,1.336000000,1336000,7091,2612,2795,2.104908425,2.252380952,gpio35,gpio34,1.922434217,1.944029062,385708.159269419,1906.472351950,320264.105059600,1634.838928314,260645.518516258,1329.211597045,319141.729341135,1629.428398444,259732.078026089,1324.812546518,-77.685106,-83.269870,-5.584764,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,0,0,1003
1.337000000,1.337000000,1337000,7092,2650,2849,2.135531136,2.295897436,gpio35,gpio34,1.922807680,1.944220564,436142.405665839,2267.091989772,320264.105059600,1634.838928314,260645.518516258,1329.211597045,319141.729341135,1629.428398444,259732.078026089,1324.812546518,-77.685106,-83.269870,-5.584764,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,0,0,1003
1.338000000,1.338000000,1338000,7093,2651,2849,2.136336996,2.295897436,gpio35,gpio34,1.923180770,1.944412680,435706.263260173,2274.365058576,320264.105059600,1634.838928314,260645.518516258,1329.211597045,319141.729341135,1629.428398444,259732.078026089,1324.812546518,-77.685106,-83.269870,-5.584764,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,0,0,1003
1.339000000,1.339000000,1339000,7094,2601,2734,2.096043956,2.203223443,gpio35,gpio34,1.923460813,1.944564311,327042.875998685,1795.082653815,320264.105059600,1634.838928314,260645.518516258,1329.211597045,319141.729341135,1629.428398444,259732.078026089,1324.812546518,-77.685106,-83.269870,-5.584764,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,0,0,1003
1.340000000,1.340000000,1340000,7095,2531,2585,2.039633700,2.083150183,gpio35,gpio34,1.923620502,1.944659381,186490.402959766,1125.476315578,320264.105059600,1634.838928314,260645.518516258,1329.211597045,319141.729341135,1629.428398444,259732.078026089,1324.812546518,-77.685106,-83.269870,-5.584764,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,0,0,1003
1.341000000,1.341000000,1341000,7096,2442,2396,1.967912088,1.930842491,gpio35,gpio34,1.923627724,1.944682633,8434.071611893,275.276528593,320264.105059600,1634.838928314,260645.518516258,1329.211597045,319141.729341135,1629.428398444,259732.078026089,1324.812546518,-77.685106,-83.269870,-5.584764,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,0,0,1003
1.342000000,1.342000000,1342000,7097,2354,2218,1.896996337,1.787399267,gpio35,gpio34,1.923491496,1.944634947,-159091.990439584,-564.532897812,320264.105059600,1634.838928314,260645.518516258,1329.211597045,319141.729341135,1629.428398444,259732.078026089,1324.812546518,-77.685106,-83.269870,-5.584764,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,0,0,1003
1.343000000,1.343000000,1343000,7098,2278,2087,1.835750916,1.681831502,gpio35,gpio34,1.923249836,1.944526063,-282218.343760169,-1289.020585261,320264.105059600,1634.838928314,260645.518516258,1329.211597045,319141.729341135,1629.428398444,259732.078026089,1324.812546518,-77.685106,-83.269870,-5.584764,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,0,0,1003
1.344000000,1.344000000,1344000,7099,2215,1975,1.784981685,1.591575092,gpio35,gpio34,1.922918161,1.944366519,-387340.475605987,-1888.761694701,320264.105059600,1634.838928314,260645.518516258,1329.211597045,319141.729341135,1629.428398444,259732.078026089,1324.812546518,-77.685106,-83.269870,-5.584764,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,0,0,1003
1.345000000,1.345000000,1345000,7100,2191,1932,1.765641026,1.556923077,gpio35,gpio34,1.922552166,1.944187793,-427420.876721023,-2115.836792063,320264.105059600,1634.838928314,260645.518516258,1329.211597045,319141.729341135,1629.428398444,259732.078026089,1324.812546518,-77.685106,-83.269870,-5.584764,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,0,0,1003
1.346000000,1.346000000,1346000,7101,2174,1917,1.751941392,1.544835165,gpio35,gpio34,1.922174449,1.943995547,-441110.109887549,-2275.903688770,320264.105059600,1634.838928314,260645.518516258,1329.211597045,319141.729341135,1629.428398444,259732.078026089,1324.812546518,-77.685106,-83.269870,-5.584764,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,0,0,1003
1.347000000,1.347000000,1347000,7102,2210,2004,1.780952381,1.614945055,gpio35,gpio34,1.921867219,1.943832504,-358792.406326828,-1930.181996496,320264.105059600,1634.838928314,260645.518516258,1329.211597045,319141.729341135,1629.428398444,259732.078026089,1324.812546518,-77.685106,-83.269870,-5.584764,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,0,0,1003
1.348000000,1.348000000,1348000,7103,2268,2135,1.827692308,1.720512821,gpio35,gpio34,1.921665865,1.943716364,-235148.168609477,-1374.922488445,320264.105059600,1634.838928314,260645.518516258,1329.211597045,319141.729341135,1629.428398444,259732.078026089,1324.812546518,-77.685106,-83.269870,-5.584764,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,0,0,1003
1.349000000,1.349000000,1349000,7104,2349,2310,1.892967033,1.861538462,gpio35,gpio34,1.921605738,1.943665614,-70218.723269652,-600.794541638,320264.105059600,1634.838928314,260645.518516258,1329.211597045,319141.729341135,1629.428398444,259732.078026089,1324.812546518,-77.685106,-83.269870,-5.584764,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,327,0,0,0,0,1003
