host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.350000000,1.350000000,1350000,7105,2437,2492,1.963882784,2.008205128,gpio35,gpio34,1.921692337,1.943685831,101133.564511682,239.340402779,310602.568281644,1583.433358289,252782.519749395,1287.416115761,310139.793250142,1581.355759906,252405.892346771,1285.726917017,-82.104104,-87.976092,-5.871988,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,1,0,0,0,1003
1.351000000,1.351000000,1351000,7106,2516,2636,2.027545788,2.124249084,gpio35,gpio34,1.921894894,1.943769691,236552.309762343,992.773765106,310602.568281644,1583.433358289,252782.519749395,1287.416115761,310139.793250142,1581.355759906,252405.892346771,1285.726917017,-82.104104,-87.976092,-5.871988,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,0,0,1003
1.352000000,1.352000000,1352000,7107,2589,2767,2.086373626,2.229816850,gpio35,gpio34,1.922202816,1.943912295,359601.202763605,1688.212729306,310602.568281644,1583.433358289,252782.519749395,1287.416115761,310139.793250142,1581.355759906,252405.892346771,1285.726917017,-82.104104,-87.976092,-5.871988,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,0,0,1003
1.353000000,1.353000000,1353000,7108,2628,2825,2.117802198,2.276556777,gpio35,gpio34,1.922557170,1.944086185,413825.997194730,2058.590787544,310602.568281644,1583.433358289,252782.519749395,1287.416115761,310139.793250142,1581.355759906,252405.892346771,1285.726917017,-82.104104,-87.976092,-5.871988,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,0,0,1003
1.354000000,1.354000000,1354000,7109,2653,2859,2.137948718,2.303956044,gpio35,gpio34,1.922938569,1.944280048,445409.920362228,2295.036216608,310602.568281644,1583.433358289,252782.519749395,1287.416115761,310139.793250142,1581.355759906,252405.892346771,1285.726917017,-82.104104,-87.976092,-5.871988,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,0,0,1003
1.355000000,1.355000000,1355000,7110,2644,2830,2.130695971,2.280586081,gpio35,gpio34,1.923296216,1.944466464,417672.312624922,2206.879733245,310602.568281644,1583.433358289,252782.519749395,1287.416115761,310139.793250142,1581.355759906,252405.892346771,1285.726917017,-82.104104,-87.976092,-5.871988,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,0,0,1003
1.356000000,1.356000000,1356000,7111,2575,2685,2.075091575,2.163736264,gpio35,gpio34,1.923536656,1.944597089,280793.651227575,1546.401758723,310602.568281644,1583.433358289,252782.519749395,1287.416115761,310139.793250142,1581.355759906,252405.892346771,1285.726917017,-82.104104,-87.976092,-5.871988,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,0,0,1003
1.357000000,1.357000000,1357000,7112,2497,2506,2.012234432,2.019487179,gpio35,gpio34,1.923632607,1.944664726,112054.119326933,800.722815028,310602.568281644,1583.433358289,252782.519749395,1287.416115761,310139.793250142,1581.355759906,252405.892346771,1285.726917017,-82.104104,-87.976092,-5.871988,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,0,0,1003
1.358000000,1.358000000,1358000,7113,2414,2333,1.945347985,1.880073260,gpio35,gpio34,1.923589047,1.944665409,-50870.011424511,8.088746308,310602.568281644,1583.433358289,252782.519749395,1287.416115761,310139.793250142,1581.355759906,252405.892346771,1285.726917017,-82.104104,-87.976092,-5.871988,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,0,0,1003
1.359000000,1.359000000,1359000,7114,2323,2169,1.872014652,1.747912088,gpio35,gpio34,1.923413370,1.944592759,-205161.225619254,-860.073974697,310602.568281644,1583.433358289,252782.519749395,1287.416115761,310139.793250142,1581.355759906,252405.892346771,1285.726917017,-82.104104,-87.976092,-5.871988,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,0,0,1003
1.360000000,1.360000000,1360000,7115,2255,2046,1.817216117,1.648791209,gpio35,gpio34,1.923138748,1.944465382,-320712.627548261,-1507.944834717,310602.568281644,1583.433358289,252782.519749395,1287.416115761,310139.793250142,1581.355759906,252405.892346771,1285.726917017,-82.104104,-87.976092,-5.871988,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,0,0,1003
1.361000000,1.361000000,1361000,7116,2216,1980,1.785787546,1.595604396,gpio35,gpio34,1.922811214,1.944306704,-382505.192711000,-1878.503160850,310602.568281644,1583.433358289,252782.519749395,1287.416115761,310139.793250142,1581.355759906,252405.892346771,1285.726917017,-82.104104,-87.976092,-5.871988,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,0,0,1003
1.362000000,1.362000000,1362000,7117,2178,1920,1.755164835,1.547252747,gpio35,gpio34,1.922435655,1.944117562,-438589.303691277,-2239.150767863,310602.568281644,1583.433358289,252782.519749395,1287.416115761,310139.793250142,1581.355759906,252405.892346771,1285.726917017,-82.104104,-87.976092,-5.871988,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,0,0,1003
1.363000000,1.363000000,1363000,7118,2177,1927,1.754358974,1.552893773,gpio35,gpio34,1.922066113,1.943927804,-431562.942500737,-2246.451777889,310602.568281644,1583.433358289,252782.519749395,1287.416115761,310139.793250142,1581.355759906,252405.892346771,1285.726917017,-82.104104,-87.976092,-5.871988,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,0,0,1003
1.364000000,1.364000000,1364000,7119,2225,2038,1.793040293,1.642344322,gpio35,gpio34,1.921786392,1.943776916,-326668.139638208,-1786.277607997,310602.568281644,1583.433358289,252782.519749395,1287.416115761,310139.793250142,1581.355759906,252405.892346771,1285.726917017,-82.104104,-87.976092,-5.871988,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,0,0,1003
1.365000000,1.365000000,1365000,7120,2290,2181,1.845421245,1.757582418,gpio35,gpio34,1.921622188,1.943678560,-191762.702952948,-1164.380878776,310602.568281644,1583.433358289,252782.519749395,1287.416115761,310139.793250142,1581.355759906,252405.892346771,1285.726917017,-82.104104,-87.976092,-5.871988,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,0,0,1003
1.366000000,1.366000000,1366000,7121,2381,2375,1.918754579,1.913919414,gpio35,gpio34,1.921614485,1.943653636,-8995.547957333,-295.061865639,310602.568281644,1583.433358289,252782.519749395,1287.416115761,310139.793250142,1581.355759906,252405.892346771,1285.726917017,-82.104104,-87.976092,-5.871988,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,328,0,0,0,0,1003
1.367000000,1.367000000,1367000,7122,2467,2547,1.988058608,2.052527473,gpio35,gpio34,1.921745398,1.943698041,152884.413953191,525.687024514,311260.256995175,1581.830749572,253317.776785860,1286.113109052,310666.143366669,1579.091271217,252834.260049788,1283.885766446,-74.888280,-80.751696,-5.863417,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,1,0,0,0,1003
1.368000000,1.368000000,1368000,7123,2540,2682,2.046886447,2.161318681,gpio35,gpio34,1.921984971,1.943801230,279781.415928461,1221.593075455,311260.256995175,1581.830749572,253317.776785860,1286.113109052,310666.143366669,1579.091271217,252834.260049788,1283.885766446,-74.888280,-80.751696,-5.863417,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,0,0,1003
1.369000000,1.369000000,1369000,7124,2609,2800,2.102490842,2.256410256,gpio35,gpio34,1.922319397,1.943959919,390552.646319410,1878.642577169,311260.256995175,1581.830749572,253317.776785860,1286.113109052,310666.143366669,1579.091271217,252834.260049788,1283.885766446,-74.888280,-80.751696,-5.863417,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,0,0,1003
1.370000000,1.370000000,1370000,7125,2640,2842,2.127472527,2.290256410,gpio35,gpio34,1.922687334,1.944143432,429688.724994182,2172.508919207,311260.256995175,1581.830749572,253317.776785860,1286.113109052,310666.143366669,1579.091271217,252834.260049788,1283.885766446,-74.888280,-80.751696,-5.863417,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,0,0,1003
1.371000000,1.371000000,1371000,7126,2655,2861,2.139560440,2.305567766,gpio35,gpio34,1.923070214,1.944338849,447140.131390634,2313.438822198,311260.256995175,1581.830749572,253317.776785860,1286.113109052,310666.143366669,1579.091271217,252834.260049788,1283.885766446,-74.888280,-80.751696,-5.863417,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,0,0,1003
1.372000000,1.372000000,1372000,7127,2617,2765,2.108937729,2.228205128,gpio35,gpio34,1.923375349,1.944503448,356346.405382463,1948.599273202,311260.256995175,1581.830749572,253317.776785860,1286.113109052,310666.143366669,1579.091271217,252834.260049788,1283.885766446,-74.888280,-80.751696,-5.863417,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,0,0,1003
1.373000000,1.373000000,1373000,7128,2558,2644,2.061391941,2.130695971,gpio35,gpio34,1.923582669,1.944620336,242115.716361554,1383.781187081,311260.256995175,1581.830749572,253317.776785860,1286.113109052,310666.143366669,1579.091271217,252834.260049788,1283.885766446,-74.888280,-80.751696,-5.863417,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,0,0,1003
1.374000000,1.374000000,1374000,7129,2471,2451,1.991282051,1.975164835,gpio35,gpio34,1.923634252,1.944666998,60239.318622080,552.403416812,311260.256995175,1581.830749572,253317.776785860,1286.113109052,310666.143366669,1579.091271217,252834.260049788,1283.885766446,-74.888280,-80.751696,-5.863417,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,0,0,1003
1.375000000,1.375000000,1375000,7130,2382,2276,1.919560440,1.834139194,gpio35,gpio34,1.923544757,1.944641892,-104515.217867758,-297.223297275,311260.256995175,1581.830749572,253317.776785860,1286.113109052,310666.143366669,1579.091271217,252834.260049788,1283.885766446,-74.888280,-80.751696,-5.863417,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,0,0,1003
1.376000000,1.376000000,1376000,7131,2304,2137,1.856703297,1.722124542,gpio35,gpio34,1.923343336,1.944553953,-235225.030117313,-1041.058615913,311260.256995175,1581.830749572,253317.776785860,1286.113109052,310666.143366669,1579.091271217,252834.260049788,1283.885766446,-74.888280,-80.751696,-5.863417,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,0,0,1003
1.377000000,1.377000000,1377000,7132,2234,2008,1.800293040,1.618168498,gpio35,gpio34,1.923038162,1.944409692,-356393.029859121,-1707.828812881,311260.256995175,1581.830749572,253317.776785860,1286.113109052,310666.143366669,1579.091271217,252834.260049788,1283.885766446,-74.888280,-80.751696,-5.863417,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,0,0,1003
1.378000000,1.378000000,1378000,7133,2197,1957,1.770476190,1.577069597,gpio35,gpio34,1.922692193,1.944235759,-404033.260576301,-2059.106933447,311260.256995175,1581.830749572,253317.776785860,1286.113109052,310666.143366669,1579.091271217,252834.260049788,1283.885766446,-74.888280,-80.751696,-5.863417,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,0,0,1003
1.379000000,1.379000000,1379000,7134,2176,1918,1.753553114,1.545641026,gpio35,gpio34,1.922315142,1.944045076,-440332.527828168,-2257.391203189,311260.256995175,1581.830749572,253317.776785860,1286.113109052,310666.143366669,1579.091271217,252834.260049788,1283.885766446,-74.888280,-80.751696,-5.863417,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,0,0,1003
1.380000000,1.380000000,1380000,7135,2185,1944,1.760805861,1.566593407,gpio35,gpio34,1.921959420,1.943861837,-415423.328292045,-2169.272364839,311260.256995175,1581.830749572,253317.776785860,1286.113109052,310666.143366669,1579.091271217,252834.260049788,1283.885766446,-74.888280,-80.751696,-5.863417,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,0,0,1003
1.381000000,1.381000000,1381000,7136,2244,2083,1.808351648,1.678608059,gpio35,gpio34,1.921716069,1.943726327,-284193.577496330,-1604.233605626,311260.256995175,1581.830749572,253317.776785860,1286.113109052,310666.143366669,1579.091271217,252834.260049788,1283.885766446,-74.888280,-80.751696,-5.863417,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,0,0,1003
1.382000000,1.382000000,1382000,7137,2319,2256,1.868791209,1.818021978,gpio35,gpio34,1.921612375,1.943651391,-121097.307286717,-887.117312467,311260.256995175,1581.830749572,253317.776785860,1286.113109052,310666.143366669,1579.091271217,252834.260049788,1283.885766446,-74.888280,-80.751696,-5.863417,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,329,0,0,0,0,1003
1.383000000,1.383000000,1383000,7138,2406,2431,1.938901099,1.959047619,gpio35,gpio34,1.921649810,1.943646641,43718.087191785,-56.236206072,320779.699036979,1637.024992536,261065.132383235,1330.988984325,319544.821768571,1632.049828170,260060.133006647,1326.943909267,-78.101378,-83.625408,-5.524030,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,1,0,0,0,1003
1.384000000,1.384000000,1384000,7139,2496,2604,2.011428571,2.098461538,gpio35,gpio34,1.921826622,1.943714423,206486.445736710,802.434501598,320779.699036979,1637.024992536,261065.132383235,1330.988984325,319544.821768571,1632.049828170,260060.133006647,1326.943909267,-78.101378,-83.625408,-5.524030,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,0,0,1003
1.385000000,1.385000000,1385000,7140,2570,2727,2.071062271,2.197582418,gpio35,gpio34,1.922102377,1.943841771,322036.522445599,1507.603965855,320779.699036979,1637.024992536,261065.132383235,1330.988984325,319544.821768571,1632.049828170,260060.133006647,1326.943909267,-78.101378,-83.625408,-5.524030,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,0,0,1003
1.386000000,1.386000000,1386000,7141,2614,2797,2.106520147,2.253992674,gpio35,gpio34,1.922434268,1.944004449,387592.204791640,1925.863436827,320779.699036979,1637.024992536,261065.132383235,1330.988984325,319544.821768571,1632.049828170,260060.133006647,1326.943909267,-78.101378,-83.625408,-5.524030,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,0,0,1003
1.387000000,1.387000000,1387000,7142,2648,2859,2.133919414,2.303956044,gpio35,gpio34,1.922815789,1.944194364,445553.449298936,2248.303040388,320779.699036979,1637.024992536,261065.132383235,1330.988984325,319544.821768571,1632.049828170,260060.133006647,1326.943909267,-78.101378,-83.625408,-5.524030,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,0,0,1003
1.388000000,1.388000000,1388000,7143,2653,2849,2.137948718,2.295897436,gpio35,gpio34,1.923188871,1.944388119,435696.793154139,2293.755541318,320779.699036979,1637.024992536,261065.132383235,1330.988984325,319544.821768571,1632.049828170,260060.133006647,1326.943909267,-78.101378,-83.625408,-5.524030,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,0,0,1003
1.389000000,1.389000000,1389000,7144,2601,2724,2.096043956,2.195164835,gpio35,gpio34,1.923460847,1.944539774,317622.312667259,1795.373424486,320779.699036979,1637.024992536,261065.132383235,1330.988984325,319544.821768571,1632.049828170,260060.133006647,1326.943909267,-78.101378,-83.625408,-5.524030,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,0,0,1003
1.390000000,1.390000000,1390000,7145,2528,2586,2.037216117,2.083956044,gpio35,gpio34,1.923621342,1.944632451,187431.473156720,1097.146313097,320779.699036979,1637.024992536,261065.132383235,1330.988984325,319544.821768571,1632.049828170,260060.133006647,1326.943909267,-78.101378,-83.625408,-5.524030,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,0,0,1003
1.391000000,1.391000000,1391000,7146,2442,2392,1.967912088,1.927619048,gpio35,gpio34,1.923625340,1.944655730,4668.649390901,275.595338496,320779.699036979,1637.024992536,261065.132383235,1330.988984325,319544.821768571,1632.049828170,260060.133006647,1326.943909267,-78.101378,-83.625408,-5.524030,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,0,0,1003
1.392000000,1.392000000,1392000,7147,2355,2221,1.897802198,1.789816850,gpio35,gpio34,1.923491531,1.944608877,-156265.875351507,-554.674245925,320779.699036979,1637.024992536,261065.132383235,1330.988984325,319544.821768571,1632.049828170,260060.133006647,1326.943909267,-78.101378,-83.625408,-5.524030,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,0,0,1003
1.393000000,1.393000000,1393000,7148,2279,2093,1.836556777,1.686666667,gpio35,gpio34,1.923254707,1.944500825,-276571.723978531,-1279.171792026,320779.699036979,1637.024992536,261065.132383235,1330.988984325,319544.821768571,1632.049828170,260060.133006647,1326.943909267,-78.101378,-83.625408,-5.524030,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,0,0,1003
1.394000000,1.394000000,1394000,7149,2217,1977,1.786593407,1.593186813,gpio35,gpio34,1.922924639,1.944342917,-385463.943522329,-1869.382589465,320779.699036979,1637.024992536,261065.132383235,1330.988984325,319544.821768571,1632.049828170,260060.133006647,1326.943909267,-78.101378,-83.625408,-5.524030,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,0,0,1003
1.395000000,1.395000000,1395000,7150,2191,1932,1.765641026,1.556923077,gpio35,gpio34,1.922558637,1.944164215,-427428.441708548,-2115.557387521,320779.699036979,1637.024992536,261065.132383235,1330.988984325,319544.821768571,1632.049828170,260060.133006647,1326.943909267,-78.101378,-83.625408,-5.524030,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,0,0,1003
1.396000000,1.396000000,1396000,7151,2175,1919,1.752747253,1.546446886,gpio35,gpio34,1.922182525,1.943972799,-439235.446770987,-2266.084402838,320779.699036979,1637.024992536,261065.132383235,1330.988984325,319544.821768571,1632.049828170,260060.133006647,1326.943909267,-78.101378,-83.625408,-5.524030,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,0,0,1003
1.397000000,1.397000000,1397000,7152,2210,2008,1.780952381,1.618168498,gpio35,gpio34,1.921878511,1.943809778,-355037.397334283,-1929.912690643,320779.699036979,1637.024992536,261065.132383235,1330.988984325,319544.821768571,1632.049828170,260060.133006647,1326.943909267,-78.101378,-83.625408,-5.524030,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,0,0,1003
1.398000000,1.398000000,1398000,7153,2268,2130,1.827692308,1.716483516,gpio35,gpio34,1.921673116,1.943693661,-239866.907051873,-1374.653451898,320779.699036979,1637.024992536,261065.132383235,1330.988984325,319544.821768571,1632.049828170,260060.133006647,1326.943909267,-78.101378,-83.625408,-5.524030,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,0,0,1003
1.399000000,1.399000000,1399000,7154,2351,2318,1.894578755,1.867985348,gpio35,gpio34,1.921619429,1.943644546,-62698.309469458,-581.445452541,320779.699036979,1637.024992536,261065.132383235,1330.988984325,319544.821768571,1632.049828170,260060.133006647,1326.943909267,-78.101378,-83.625408,-5.524030,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,330,0,0,0,0,1003
