host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.400000000,1.400000000,1400000,7155,2437,2492,1.963882784,2.008205128,gpio35,gpio34,1.921706014,1.943664784,101117.575741678,239.589821200,310171.113139817,1580.202587461,252431.381899784,1284.789326065,309692.015664176,1578.032690424,252041.470548542,1283.025083572,-82.016578,-87.977207,-5.960629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,1,0,0,0,1003
1.401000000,1.401000000,1401000,7156,2520,2636,2.030769231,2.124249084,gpio35,gpio34,1.921908557,1.943751888,236536.336981108,1031.183577284,310171.113139817,1580.202587461,252431.381899784,1284.789326065,309692.015664176,1578.032690424,252041.470548542,1283.025083572,-82.016578,-87.977207,-5.960629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,0,0,1003
1.402000000,1.402000000,1402000,7157,2587,2765,2.084761905,2.228205128,gpio35,gpio34,1.922214854,1.943892898,357703.025416052,1669.343166908,310171.113139817,1580.202587461,252431.381899784,1284.789326065,309692.015664176,1578.032690424,252041.470548542,1283.025083572,-82.016578,-87.977207,-5.960629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,0,0,1003
1.403000000,1.403000000,1403000,7158,2631,2824,2.120219780,2.275750916,gpio35,gpio34,1.922568390,1.944069225,412870.828294074,2087.440898679,310171.113139817,1580.202587461,252431.381899784,1284.789326065,309692.015664176,1578.032690424,252041.470548542,1283.025083572,-82.016578,-87.977207,-5.960629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,0,0,1003
1.404000000,1.404000000,1404000,7159,2653,2864,2.137948718,2.307985348,gpio35,gpio34,1.922953807,1.944263105,450102.368247772,2295.236995249,310171.113139817,1580.202587461,252431.381899784,1284.789326065,309692.015664176,1578.032690424,252041.470548542,1283.025083572,-82.016578,-87.977207,-5.960629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,0,0,1003
1.405000000,1.405000000,1405000,7160,2645,2830,2.131501832,2.280586081,gpio35,gpio34,1.923311439,1.944450344,417654.516714831,2216.620471902,310171.113139817,1580.202587461,252431.381899784,1284.789326065,309692.015664176,1578.032690424,252041.470548542,1283.025083572,-82.016578,-87.977207,-5.960629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,0,0,1003
1.406000000,1.406000000,1406000,7161,2576,2685,2.075897436,2.163736264,gpio35,gpio34,1.923551864,1.944581791,280775.873113395,1556.132756641,310171.113139817,1580.202587461,252431.381899784,1284.789326065,309692.015664176,1578.032690424,252041.470548542,1283.025083572,-82.016578,-87.977207,-5.960629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,0,0,1003
1.407000000,1.407000000,1407000,7162,2500,2508,2.014652015,2.021098901,gpio35,gpio34,1.923649411,1.944651861,113918.579529966,829.524403537,310171.113139817,1580.202587461,252431.381899784,1284.789326065,309692.015664176,1578.032690424,252041.470548542,1283.025083572,-82.016578,-87.977207,-5.960629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,0,0,1003
1.408000000,1.408000000,1408000,7163,2412,2334,1.943736264,1.880879121,gpio35,gpio34,1.923606641,1.944650945,-49948.525951230,-10.839270743,310171.113139817,1580.202587461,252431.381899784,1284.789326065,309692.015664176,1578.032690424,252041.470548542,1283.025083572,-82.016578,-87.977207,-5.960629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,0,0,1003
1.409000000,1.409000000,1409000,7164,2322,2168,1.871208791,1.747106227,gpio35,gpio34,1.923430140,1.944577503,-206122.882170547,-869.442902936,310171.113139817,1580.202587461,252431.381899784,1284.789326065,309692.015664176,1578.032690424,252041.470548542,1283.025083572,-82.016578,-87.977207,-5.960629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,0,0,1003
1.410000000,1.410000000,1410000,7165,2254,2047,1.816410256,1.649597070,gpio35,gpio34,1.923156307,1.944449336,-319791.101903903,-1517.304394028,310171.113139817,1580.202587461,252431.381899784,1284.789326065,309692.015664176,1578.032690424,252041.470548542,1283.025083572,-82.016578,-87.977207,-5.960629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,0,0,1003
1.411000000,1.411000000,1411000,7166,2214,1977,1.784175824,1.593186813,gpio35,gpio34,1.922826338,1.944289062,-385349.029670485,-1897.393521396,310171.113139817,1580.202587461,252431.381899784,1284.789326065,309692.015664176,1578.032690424,252041.470548542,1283.025083572,-82.016578,-87.977207,-5.960629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,0,0,1003
1.412000000,1.412000000,1412000,7167,2179,1918,1.755970696,1.545641026,gpio35,gpio34,1.922449153,1.944100744,-440489.186544253,-2229.401755666,310171.113139817,1580.202587461,252431.381899784,1284.789326065,309692.015664176,1578.032690424,252041.470548542,1283.025083572,-82.016578,-87.977207,-5.960629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,0,0,1003
1.413000000,1.413000000,1413000,7168,2178,1930,1.755164835,1.555311355,gpio35,gpio34,1.922082015,1.943911808,-428755.374123111,-2236.712514704,310171.113139817,1580.202587461,252431.381899784,1284.789326065,309692.015664176,1578.032690424,252041.470548542,1283.025083572,-82.016578,-87.977207,-5.960629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,0,0,1003
1.414000000,1.414000000,1414000,7169,2224,2038,1.792234432,1.642344322,gpio35,gpio34,1.921802277,1.943760131,-326686.709637609,-1795.628405664,310171.113139817,1580.202587461,252431.381899784,1284.789326065,309692.015664176,1578.032690424,252041.470548542,1283.025083572,-82.016578,-87.977207,-5.960629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,0,0,1003
1.415000000,1.415000000,1415000,7170,2292,2183,1.847032967,1.759194139,gpio35,gpio34,1.921639669,1.943663404,-189899.033843250,-1145.101843263,310171.113139817,1580.202587461,252431.381899784,1284.789326065,309692.015664176,1578.032690424,252041.470548542,1283.025083572,-82.016578,-87.977207,-5.960629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,0,0,1003
1.416000000,1.416000000,1416000,7171,2376,2372,1.914725275,1.911501832,gpio35,gpio34,1.921629531,1.943634465,-11839.293864493,-342.583234720,310171.113139817,1580.202587461,252431.381899784,1284.789326065,309692.015664176,1578.032690424,252041.470548542,1283.025083572,-82.016578,-87.977207,-5.960629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,331,0,0,0,0,1003
1.417000000,1.417000000,1417000,7172,2465,2545,1.986446886,2.050915751,gpio35,gpio34,1.921758817,1.943677278,150984.622061488,506.833659185,311538.646721400,1587.458553928,253544.343027270,1290.688815372,310967.482199679,1585.113356122,253079.503319759,1288.782043966,-74.943434,-80.747121,-5.803687,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,1,0,0,0,1003
1.418000000,1.418000000,1418000,7173,2539,2683,2.046080586,2.162124542,gpio35,gpio34,1.921999183,1.943779681,280706.854637299,1212.298724285,311538.646721400,1587.458553928,253544.343027270,1290.688815372,310967.482199679,1585.113356122,253079.503319759,1288.782043966,-74.943434,-80.747121,-5.803687,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,0,0,1003
1.419000000,1.419000000,1419000,7174,2609,2798,2.102490842,2.254798535,gpio35,gpio34,1.922331982,1.943938392,388653.828780890,1878.897681144,311538.646721400,1587.458553928,253544.343027270,1290.688815372,310967.482199679,1585.113356122,253079.503319759,1288.782043966,-74.943434,-80.747121,-5.803687,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,0,0,1003
1.420000000,1.420000000,1420000,7175,2640,2841,2.127472527,2.289450549,gpio35,gpio34,1.922699101,1.944121926,428732.916542750,2172.763768078,311538.646721400,1587.458553928,253544.343027270,1290.688815372,310967.482199679,1585.113356122,253079.503319759,1288.782043966,-74.943434,-80.747121,-5.803687,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,0,0,1003
1.421000000,1.421000000,1421000,7176,2655,2860,2.139560440,2.304761905,gpio35,gpio34,1.923081164,1.944317365,446185.278747654,2313.693416221,311538.646721400,1587.458553928,253544.343027270,1290.688815372,310967.482199679,1585.113356122,253079.503319759,1288.782043966,-74.943434,-80.747121,-5.803687,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,0,0,1003
1.422000000,1.422000000,1422000,7177,2613,2772,2.105714286,2.233846154,gpio35,gpio34,1.923391929,1.944478762,362921.389748523,1910.692969454,311538.646721400,1587.458553928,253544.343027270,1290.688815372,310967.482199679,1585.113356122,253079.503319759,1288.782043966,-74.943434,-80.747121,-5.803687,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,0,0,1003
1.423000000,1.423000000,1423000,7178,2554,2624,2.058168498,2.114578755,gpio35,gpio34,1.923583116,1.944592452,223274.148465403,1345.912789636,311538.646721400,1587.458553928,253544.343027270,1290.688815372,310967.482199679,1585.113356122,253079.503319759,1288.782043966,-74.943434,-80.747121,-5.803687,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,0,0,1003
1.424000000,1.424000000,1424000,7179,2470,2452,1.990476190,1.975970696,gpio35,gpio34,1.923635503,1.944638335,61179.907954372,543.193370147,311538.646721400,1587.458553928,253544.343027270,1290.688815372,310967.482199679,1585.113356122,253079.503319759,1288.782043966,-74.943434,-80.747121,-5.803687,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,0,0,1003
1.425000000,1.425000000,1425000,7180,2382,2276,1.919560440,1.834139194,gpio35,gpio34,1.923546007,1.944613257,-104516.679394348,-296.883973099,311538.646721400,1587.458553928,253544.343027270,1290.688815372,310967.482199679,1585.113356122,253079.503319759,1288.782043966,-74.943434,-80.747121,-5.803687,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,0,0,1003
1.426000000,1.426000000,1426000,7181,2302,2137,1.855091575,1.722124542,gpio35,gpio34,1.923344585,1.944523736,-235226.490182377,-1059.799952650,311538.646721400,1587.458553928,253544.343027270,1290.688815372,310967.482199679,1585.113356122,253079.503319759,1288.782043966,-74.943434,-80.747121,-5.803687,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,0,0,1003
1.427000000,1.427000000,1427000,7182,2234,2008,1.800293040,1.618168498,gpio35,gpio34,1.923039409,1.944379505,-356394.488464120,-1707.471086692,311538.646721400,1587.458553928,253544.343027270,1290.688815372,310967.482199679,1585.113356122,253079.503319759,1288.782043966,-74.943434,-80.747121,-5.803687,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,0,0,1003
1.428000000,1.428000000,1428000,7183,2197,1955,1.770476190,1.575457875,gpio35,gpio34,1.922691828,1.944205602,-405916.938261795,-2058.749564985,311538.646721400,1587.458553928,253544.343027270,1290.688815372,310967.482199679,1585.113356122,253079.503319759,1288.782043966,-74.943434,-80.747121,-5.803687,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,0,0,1003
1.429000000,1.429000000,1429000,7184,2175,1913,1.752747253,1.541611722,gpio35,gpio34,1.922310748,1.944014143,-445037.652644625,-2266.574352889,311538.646721400,1587.458553928,253544.343027270,1290.688815372,310967.482199679,1585.113356122,253079.503319759,1288.782043966,-74.943434,-80.747121,-5.803687,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,0,0,1003
1.430000000,1.430000000,1430000,7185,2183,1945,1.759194139,1.567399267,gpio35,gpio34,1.921955836,1.943829323,-414477.086366387,-2187.986492184,311538.646721400,1587.458553928,253544.343027270,1290.688815372,310967.482199679,1585.113356122,253079.503319759,1288.782043966,-74.943434,-80.747121,-5.803687,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,0,0,1003
1.431000000,1.431000000,1431000,7186,2242,2087,1.806739927,1.681831502,gpio35,gpio34,1.921715712,1.943692234,-280424.951003948,-1622.929018843,311538.646721400,1587.458553928,253544.343027270,1290.688815372,310967.482199679,1585.113356122,253079.503319759,1288.782043966,-74.943434,-80.747121,-5.803687,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,0,0,1003
1.432000000,1.432000000,1432000,7187,2320,2261,1.869597070,1.822051282,gpio35,gpio34,1.921616047,1.943618139,-116391.339151278,-877.173547889,311538.646721400,1587.458553928,253544.343027270,1290.688815372,310967.482199679,1585.113356122,253079.503319759,1288.782043966,-74.943434,-80.747121,-5.803687,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,332,0,0,0,0,1003
1.433000000,1.433000000,1433000,7188,2409,2433,1.941318681,1.960659341,gpio35,gpio34,1.921655091,1.943615839,45596.018550440,-27.222063671,320245.966583779,1635.186764989,260630.756598326,1329.494406889,319082.292648484,1630.066659418,259683.705737936,1325.331486870,-77.835842,-83.530014,-5.694172,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,333,1,0,0,0,1003
1.434000000,1.434000000,1434000,7189,2487,2604,2.004175824,2.098461538,gpio35,gpio34,1.921831897,1.943676399,206480.278624906,716.937700328,320245.966583779,1635.186764989,260630.756598326,1329.494406889,319082.292648484,1630.066659418,259683.705737936,1325.331486870,-77.835842,-83.530014,-5.694172,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,333,0,0,0,0,1003
1.435000000,1.435000000,1435000,7190,2569,2724,2.070256410,2.195164835,gpio35,gpio34,1.922105230,1.943802979,319207.030692257,1498.513947740,320245.966583779,1635.186764989,260630.756598326,1329.494406889,319082.292648484,1630.066659418,259683.705737936,1325.331486870,-77.835842,-83.530014,-5.694172,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,333,0,0,0,0,1003
1.436000000,1.436000000,1436000,7191,2614,2794,2.106520147,2.251575092,gpio35,gpio34,1.922434700,1.943965697,384765.542530052,1926.322669524,320245.966583779,1635.186764989,260630.756598326,1329.494406889,319082.292648484,1630.066659418,259683.705737936,1325.331486870,-77.835842,-83.530014,-5.694172,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,333,0,0,0,0,1003
1.437000000,1.437000000,1437000,7192,2649,2849,2.134725275,2.295897436,gpio35,gpio34,1.922808163,1.944156456,436141.841812761,2258.301974646,320245.966583779,1635.186764989,260630.756598326,1329.494406889,319082.292648484,1630.066659418,259683.705737936,1325.331486870,-77.835842,-83.530014,-5.694172,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,333,0,0,0,0,1003
1.438000000,1.438000000,1438000,7193,2651,2849,2.136336996,2.295897436,gpio35,gpio34,1.923181252,1.944348637,435705.699970948,2275.123994260,320245.966583779,1635.186764989,260630.756598326,1329.494406889,319082.292648484,1630.066659418,259683.705737936,1325.331486870,-77.835842,-83.530014,-5.694172,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,333,0,0,0,0,1003
1.439000000,1.439000000,1439000,7194,2602,2726,2.096849817,2.196776557,gpio35,gpio34,1.923454847,1.944501138,319513.431116351,1805.380991357,320245.966583779,1635.186764989,260630.756598326,1329.494406889,319082.292648484,1630.066659418,259683.705737936,1325.331486870,-77.835842,-83.530014,-5.694172,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,333,0,0,0,0,1003
1.440000000,1.440000000,1440000,7195,2532,2587,2.040439560,2.084761905,gpio35,gpio34,1.923616154,1.944597076,188379.590217812,1135.764354783,320245.966583779,1635.186764989,260630.756598326,1329.494406889,319082.292648484,1630.066659418,259683.705737936,1325.331486870,-77.835842,-83.530014,-5.694172,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,333,0,0,0,0,1003
1.441000000,1.441000000,1441000,7196,2442,2393,1.967912088,1.928424908,gpio35,gpio34,1.923620963,1.944620391,5615.818334932,276.014118964,320245.966583779,1635.186764989,260630.756598326,1329.494406889,319082.292648484,1630.066659418,259683.705737936,1325.331486870,-77.835842,-83.530014,-5.694172,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,333,0,0,0,0,1003
1.442000000,1.442000000,1442000,7197,2353,2219,1.896190476,1.788205128,gpio35,gpio34,1.923485547,1.944571961,-158142.984385069,-573.336205825,320245.966583779,1635.186764989,260630.756598326,1329.494406889,319082.292648484,1630.066659418,259683.705737936,1325.331486870,-77.835842,-83.530014,-5.694172,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,333,0,0,0,0,1003
1.443000000,1.443000000,1443000,7198,2284,2089,1.840586081,1.683443223,gpio35,gpio34,1.923245505,1.944467975,-280329.176442159,-1231.033964408,320245.966583779,1635.186764989,260630.756598326,1329.494406889,319082.292648484,1630.066659418,259683.705737936,1325.331486870,-77.835842,-83.530014,-5.694172,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,333,0,0,0,0,1003
1.444000000,1.444000000,1444000,7199,2216,1975,1.785787546,1.591575092,gpio35,gpio34,1.922913834,1.944309295,-387335.417994394,-1878.533864439,320245.966583779,1635.186764989,260630.756598326,1329.494406889,319082.292648484,1630.066659418,259683.705737936,1325.331486870,-77.835842,-83.530014,-5.694172,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,333,0,0,0,0,1003
1.445000000,1.445000000,1445000,7200,2189,1932,1.764029304,1.556923077,gpio35,gpio34,1.922547844,1.944129015,-427415.824167042,-2134.239672014,320245.966583779,1635.186764989,260630.756598326,1329.494406889,319082.292648484,1630.066659418,259683.705737936,1325.331486870,-77.835842,-83.530014,-5.694172,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,333,0,0,0,0,1003
1.446000000,1.446000000,1446000,7201,2174,1911,1.751941392,1.540000000,gpio35,gpio34,1.922165296,1.943936827,-446751.724003420,-2275.207844252,320245.966583779,1635.186764989,260630.756598326,1329.494406889,319082.292648484,1630.066659418,259683.705737936,1325.331486870,-77.835842,-83.530014,-5.694172,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,333,0,0,0,0,1003
1.447000000,1.447000000,1447000,7202,2209,2006,1.780146520,1.616556777,gpio35,gpio34,1.921859687,1.943773037,-356899.496672186,-1939.027008617,320245.966583779,1635.186764989,260630.756598326,1329.494406889,319082.292648484,1630.066659418,259683.705737936,1325.331486870,-77.835842,-83.530014,-5.694172,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,333,0,0,0,0,1003
1.448000000,1.448000000,1448000,7203,2267,2129,1.826886447,1.715677656,gpio35,gpio34,1.921653505,1.943656151,-240786.034020887,-1383.758655553,320245.966583779,1635.186764989,260630.756598326,1329.494406889,319082.292648484,1630.066659418,259683.705737936,1325.331486870,-77.835842,-83.530014,-5.694172,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,333,0,0,0,0,1003
1.449000000,1.449000000,1449000,7204,2349,2319,1.892967033,1.868791209,gpio35,gpio34,1.921600643,1.943605461,-61734.296772404,-600.081711786,320245.966583779,1635.186764989,260630.756598326,1329.494406889,319082.292648484,1630.066659418,259683.705737936,1325.331486870,-77.835842,-83.530014,-5.694172,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,333,0,0,0,0,1003
