host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.450000000,1.450000000,1450000,7205,2438,2493,1.964688645,2.009010989,gpio35,gpio34,1.921688053,1.943626545,102080.624426035,249.592680596,310348.685442117,1581.361583967,252575.898328806,1285.731652290,309820.179244947,1579.123211616,252145.775909140,1283.911735700,-82.025590,-88.375553,-6.349963,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,334,1,0,0,0,1003
1.451000000,1.451000000,1451000,7206,2516,2637,2.027545788,2.125054945,gpio35,gpio34,1.921891420,1.943710464,237498.422616781,993.475629850,310348.685442117,1581.361583967,252575.898328806,1285.731652290,309820.179244947,1579.123211616,252145.775909140,1283.911735700,-82.025590,-88.375553,-6.349963,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,334,0,0,0,0,1003
1.452000000,1.452000000,1452000,7207,2588,2765,2.085567766,2.228205128,gpio35,gpio34,1.922197734,1.943852321,357723.038696539,1679.373731392,310348.685442117,1581.361583967,252575.898328806,1285.731652290,309820.179244947,1579.123211616,252145.775909140,1283.911735700,-82.025590,-88.375553,-6.349963,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,334,0,0,0,0,1003
1.453000000,1.453000000,1453000,7208,2629,2825,2.118608059,2.276556777,gpio35,gpio34,1.922552093,1.944027077,413831.931830831,2068.840950216,310348.685442117,1581.361583967,252575.898328806,1285.731652290,309820.179244947,1579.123211616,252145.775909140,1283.911735700,-82.025590,-88.375553,-6.349963,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,334,0,0,0,0,1003
1.454000000,1.454000000,1454000,7209,2653,2859,2.137948718,2.303956044,gpio35,gpio34,1.922933497,1.944220998,445415.849063693,2295.735968323,310348.685442117,1581.361583967,252575.898328806,1285.731652290,309820.179244947,1579.123211616,252145.775909140,1283.911735700,-82.025590,-88.375553,-6.349963,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,334,0,0,0,0,1003
1.455000000,1.455000000,1455000,7210,2642,2831,2.129084249,2.281391941,gpio35,gpio34,1.923291955,1.944405862,418619.345667235,2188.498463620,310348.685442117,1581.361583967,252575.898328806,1285.731652290,309820.179244947,1579.123211616,252145.775909140,1283.911735700,-82.025590,-88.375553,-6.349963,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,334,0,0,0,0,1003
1.456000000,1.456000000,1456000,7211,2576,2686,2.075897436,2.164542125,gpio35,gpio34,1.923533206,1.944537353,281739.737236847,1556.659352750,310348.685442117,1581.361583967,252575.898328806,1285.731652290,309820.179244947,1579.123211616,252145.775909140,1283.911735700,-82.025590,-88.375553,-6.349963,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,334,0,0,0,0,1003
1.457000000,1.457000000,1457000,7212,2500,2506,2.014652015,2.019487179,gpio35,gpio34,1.923629160,1.944607468,112058.148980645,830.050473050,310348.685442117,1581.361583967,252575.898328806,1285.731652290,309820.179244947,1579.123211616,252145.775909140,1283.911735700,-82.025590,-88.375553,-6.349963,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,334,0,0,0,0,1003
1.458000000,1.458000000,1458000,7213,2413,2336,1.944542125,1.882490842,gpio35,gpio34,1.923588021,1.944607403,-48042.654991803,-0.773566505,310348.685442117,1581.361583967,252575.898328806,1285.731652290,309820.179244947,1579.123211616,252145.775909140,1283.911735700,-82.025590,-88.375553,-6.349963,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,334,0,0,0,0,1003
1.459000000,1.459000000,1459000,7214,2324,2169,1.872820513,1.747912088,gpio35,gpio34,1.923412345,1.944535616,-205160.027351629,-849.847103609,310348.685442117,1581.361583967,252575.898328806,1285.731652290,309820.179244947,1579.123211616,252145.775909140,1283.911735700,-82.025590,-88.375553,-6.349963,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,334,0,0,0,0,1003
1.460000000,1.460000000,1460000,7215,2257,2040,1.818827839,1.643956044,gpio35,gpio34,1.923132889,1.944409908,-326358.092096202,-1488.188029706,310348.685442117,1581.361583967,252575.898328806,1285.731652290,309820.179244947,1579.123211616,252145.775909140,1283.911735700,-82.025590,-88.375553,-6.349963,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,334,0,0,0,0,1003
1.461000000,1.461000000,1461000,7216,2215,1978,1.784981685,1.593992674,gpio35,gpio34,1.922803749,1.944250480,-384380.570716194,-1887.386595026,310348.685442117,1581.361583967,252575.898328806,1285.731652290,309820.179244947,1579.123211616,252145.775909140,1283.911735700,-82.025590,-88.375553,-6.349963,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,334,0,0,0,0,1003
1.462000000,1.462000000,1462000,7217,2178,1920,1.755164835,1.547252747,gpio35,gpio34,1.922428198,1.944061394,-438580.585779366,-2238.485157811,310348.685442117,1581.361583967,252575.898328806,1285.731652290,309820.179244947,1579.123211616,252145.775909140,1283.911735700,-82.025590,-88.375553,-6.349963,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,334,0,0,0,0,1003
1.463000000,1.463000000,1463000,7218,2177,1929,1.754358974,1.554505495,gpio35,gpio34,1.922060275,1.943871692,-429672.012767638,-2245.786833447,310348.685442117,1581.361583967,252575.898328806,1285.731652290,309820.179244947,1579.123211616,252145.775909140,1283.911735700,-82.025590,-88.375553,-6.349963,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,334,0,0,0,0,1003
1.464000000,1.464000000,1464000,7219,2225,2045,1.793040293,1.647985348,gpio35,gpio34,1.921786200,1.943720860,-320073.549487093,-1785.613328500,310348.685442117,1581.361583967,252575.898328806,1285.731652290,309820.179244947,1579.123211616,252145.775909140,1283.911735700,-82.025590,-88.375553,-6.349963,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,334,0,0,0,0,1003
1.465000000,1.465000000,1465000,7220,2293,2184,1.847838828,1.760000000,gpio35,gpio34,1.921624414,1.943624978,-188939.148470183,-1135.096781176,310348.685442117,1581.361583967,252575.898328806,1285.731652290,309820.179244947,1579.123211616,252145.775909140,1283.911735700,-82.025590,-88.375553,-6.349963,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,334,0,0,0,0,1003
1.466000000,1.466000000,1466000,7221,2377,2373,1.915531136,1.912307692,gpio35,gpio34,1.921615097,1.943596884,-10880.368376800,-332.588177695,310348.685442117,1581.361583967,252575.898328806,1285.731652290,309820.179244947,1579.123211616,252145.775909140,1283.911735700,-82.025590,-88.375553,-6.349963,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,334,0,0,0,0,1003
1.467000000,1.467000000,1467000,7222,2465,2546,1.986446886,2.051721612,gpio35,gpio34,1.921745204,1.943639734,151942.588623693,507.278560358,311118.620213812,1580.446920400,253202.506320841,1284.987981829,310538.365457381,1578.127827231,252730.268566212,1283.102434891,-74.783284,-80.877680,-6.094397,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,335,1,0,0,0,1003
1.468000000,1.468000000,1468000,7223,2541,2683,2.047692308,2.162124542,gpio35,gpio34,1.921985583,1.943743787,280722.752963393,1231.823502145,311118.620213812,1580.446920400,253202.506320841,1284.987981829,310538.365457381,1578.127827231,252730.268566212,1283.102434891,-74.783284,-80.877680,-6.094397,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,335,0,0,0,0,1003
1.469000000,1.469000000,1469000,7224,2610,2799,2.103296703,2.255604396,gpio35,gpio34,1.922319202,1.943903340,389610.821478206,1888.862773432,311118.620213812,1580.446920400,253202.506320841,1284.987981829,310538.365457381,1578.127827231,252730.268566212,1283.102434891,-74.783284,-80.877680,-6.094397,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,335,0,0,0,0,1003
1.470000000,1.470000000,1470000,7225,2641,2847,2.128278388,2.294285714,gpio35,gpio34,1.922691168,1.944087715,434394.503595119,2182.718895274,311118.620213812,1580.446920400,253202.506320841,1284.987981829,310538.365457381,1578.127827231,252730.268566212,1283.102434891,-74.783284,-80.877680,-6.094397,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,335,0,0,0,0,1003
1.471000000,1.471000000,1471000,7226,2654,2859,2.138754579,2.303956044,gpio35,gpio34,1.923072433,1.944282382,445253.432326121,2304.558266702,311118.620213812,1580.446920400,253202.506320841,1284.987981829,310538.365457381,1578.127827231,252730.268566212,1283.102434891,-74.783284,-80.877680,-6.094397,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,335,0,0,0,0,1003
1.472000000,1.472000000,1472000,7227,2616,2771,2.108131868,2.233040293,gpio35,gpio34,1.923382401,1.944446231,361990.475173413,1939.727598261,311118.620213812,1580.446920400,253202.506320841,1284.987981829,310538.365457381,1578.127827231,252730.268566212,1283.102434891,-74.783284,-80.877680,-6.094397,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,335,0,0,0,0,1003
1.473000000,1.473000000,1473000,7228,2555,2636,2.058974359,2.124249084,gpio35,gpio34,1.923583268,1.944560759,234578.598309016,1355.838062226,311118.620213812,1580.446920400,253202.506320841,1284.987981829,310538.365457381,1578.127827231,252730.268566212,1283.102434891,-74.783284,-80.877680,-6.094397,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,335,0,0,0,0,1003
1.474000000,1.474000000,1474000,7229,2469,2449,1.989670330,1.973553114,gpio35,gpio34,1.923633238,1.944605869,58356.399304893,534.028395876,311118.620213812,1580.446920400,253202.506320841,1284.987981829,310538.365457381,1578.127827231,252730.268566212,1283.102434891,-74.783284,-80.877680,-6.094397,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,335,0,0,0,0,1003
1.475000000,1.475000000,1475000,7230,2383,2273,1.920366300,1.831721612,gpio35,gpio34,1.923541326,1.944581629,-107337.364535177,-286.959460807,311118.620213812,1580.446920400,253202.506320841,1284.987981829,310538.365457381,1578.127827231,252730.268566212,1283.102434891,-74.783284,-80.877680,-6.094397,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,335,0,0,0,0,1003
1.476000000,1.476000000,1476000,7231,2301,2134,1.854285714,1.719706960,gpio35,gpio34,1.923337492,1.944491334,-238044.354638065,-1068.965686458,311118.620213812,1580.446920400,253202.506320841,1284.987981829,310538.365457381,1578.127827231,252730.268566212,1283.102434891,-74.783284,-80.877680,-6.094397,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,335,0,0,0,0,1003
1.477000000,1.477000000,1477000,7232,2234,2010,1.800293040,1.619780220,gpio35,gpio34,1.923033934,1.944347135,-354503.983707603,-1707.087493973,311118.620213812,1580.446920400,253202.506320841,1284.987981829,310538.365457381,1578.127827231,252730.268566212,1283.102434891,-74.783284,-80.877680,-6.094397,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,335,0,0,0,0,1003
1.478000000,1.478000000,1478000,7233,2198,1952,1.771282051,1.573040293,gpio35,gpio34,1.922683941,1.944174070,-408733.875357784,-2048.826195065,311118.620213812,1580.446920400,253202.506320841,1284.987981829,310538.365457381,1578.127827231,252730.268566212,1283.102434891,-74.783284,-80.877680,-6.094397,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,335,0,0,0,0,1003
1.479000000,1.479000000,1479000,7234,2175,1918,1.752747253,1.545641026,gpio35,gpio34,1.922306898,1.943982643,-440322.890647119,-2266.201067132,311118.620213812,1580.446920400,253202.506320841,1284.987981829,310538.365457381,1578.127827231,252730.268566212,1283.102434891,-74.783284,-80.877680,-6.094397,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,335,0,0,0,0,1003
1.480000000,1.480000000,1480000,7235,2184,1947,1.760000000,1.569010989,gpio35,gpio34,1.921953602,1.943798661,-412590.369939528,-2178.073418919,311118.620213812,1580.446920400,253202.506320841,1284.987981829,310538.365457381,1578.127827231,252730.268566212,1283.102434891,-74.783284,-80.877680,-6.094397,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,335,0,0,0,0,1003
1.481000000,1.481000000,1481000,7236,2244,2090,1.808351648,1.684249084,gpio35,gpio34,1.921715897,1.943663214,-277599.011023966,-1603.485697857,311118.620213812,1580.446920400,253202.506320841,1284.987981829,310538.365457381,1578.127827231,252730.268566212,1283.102434891,-74.783284,-80.877680,-6.094397,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,335,0,0,0,0,1003
1.482000000,1.482000000,1482000,7237,2319,2257,1.868791209,1.818827839,gpio35,gpio34,1.921613009,1.943588342,-120155.996998125,-886.370152606,311118.620213812,1580.446920400,253202.506320841,1284.987981829,310538.365457381,1578.127827231,252730.268566212,1283.102434891,-74.783284,-80.877680,-6.094397,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,335,0,0,0,0,1003
1.483000000,1.483000000,1483000,7238,2409,2430,1.941318681,1.958241758,gpio35,gpio34,1.921649638,1.943586072,42776.235630990,-26.869310989,320804.059974235,1637.016332305,261084.958423750,1330.981943093,319691.627782224,1631.987041572,260179.610428392,1326.892860401,-77.807610,-83.465208,-5.657599,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,1,0,0,0,1003
1.484000000,1.484000000,1484000,7239,2493,2607,2.009010989,2.100879121,gpio35,gpio34,1.921828868,1.943651497,209309.977105674,774.531065021,320804.059974235,1637.016332305,261084.958423750,1330.981943093,319691.627782224,1631.987041572,260179.610428392,1326.892860401,-77.807610,-83.465208,-5.657599,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,0,0,1003
1.485000000,1.485000000,1485000,7240,2568,2726,2.069450549,2.196776557,gpio35,gpio34,1.922103815,1.943777296,321092.789204995,1489.268593510,320804.059974235,1637.016332305,261084.958423750,1330.981943093,319691.627782224,1631.987041572,260179.610428392,1326.892860401,-77.807610,-83.465208,-5.657599,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,0,0,1003
1.486000000,1.486000000,1486000,7241,2612,2795,2.104908425,2.252380952,gpio35,gpio34,1.922434092,1.943938427,385708.305014727,1907.546399854,320804.059974235,1637.016332305,261084.958423750,1330.981943093,319691.627782224,1631.987041572,260179.610428392,1326.892860401,-77.807610,-83.465208,-5.657599,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,0,0,1003
1.487000000,1.487000000,1487000,7242,2648,2861,2.133919414,2.305567766,gpio35,gpio34,1.922817226,1.944128408,447435.874499999,2249.084642040,320804.059974235,1637.016332305,261084.958423750,1330.981943093,319691.627782224,1631.987041572,260179.610428392,1326.892860401,-77.807610,-83.465208,-5.657599,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,0,0,1003
1.488000000,1.488000000,1488000,7243,2653,2848,2.137948718,2.295091575,gpio35,gpio34,1.923189500,1.944322228,434754.005121351,2294.536361368,320804.059974235,1637.016332305,261084.958423750,1330.981943093,319691.627782224,1631.987041572,260179.610428392,1326.892860401,-77.807610,-83.465208,-5.657599,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,0,0,1003
1.489000000,1.489000000,1489000,7244,2603,2735,2.097655678,2.204029304,gpio35,gpio34,1.923470340,1.944475562,327973.790657102,1815.233785304,320804.059974235,1637.016332305,261084.958423750,1330.981943093,319691.627782224,1631.987041572,260179.610428392,1326.892860401,-77.807610,-83.465208,-5.657599,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,0,0,1003
1.490000000,1.490000000,1490000,7245,2532,2586,2.040439560,2.083956044,gpio35,gpio34,1.923630826,1.944571526,187420.386703524,1136.067135142,320804.059974235,1637.016332305,261084.958423750,1330.981943093,319691.627782224,1631.987041572,260179.610428392,1326.892860401,-77.807610,-83.465208,-5.657599,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,0,0,1003
1.491000000,1.491000000,1491000,7246,2444,2390,1.969523810,1.926007326,gpio35,gpio34,1.923633202,1.944596478,2775.353485059,295.396918131,320804.059974235,1637.016332305,261084.958423750,1330.981943093,319691.627782224,1631.987041572,260179.610428392,1326.892860401,-77.807610,-83.465208,-5.657599,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,0,0,1003
1.492000000,1.492000000,1492000,7247,2353,2219,1.896190476,1.788205128,gpio35,gpio34,1.923497774,1.944548072,-158157.277961443,-573.053111045,320804.059974235,1637.016332305,261084.958423750,1330.981943093,319691.627782224,1631.987041572,260179.610428392,1326.892860401,-77.807610,-83.465208,-5.657599,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,0,0,1003
1.493000000,1.493000000,1493000,7248,2280,2089,1.837362637,1.683443223,gpio35,gpio34,1.923257720,1.944440887,-280343.455724956,-1268.911795900,320804.059974235,1637.016332305,261084.958423750,1330.981943093,319691.627782224,1631.987041572,260179.610428392,1326.892860401,-77.807610,-83.465208,-5.657599,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,0,0,1003
1.494000000,1.494000000,1494000,7249,2216,1978,1.785787546,1.593992674,gpio35,gpio34,1.922928455,1.944282233,-384526.352189260,-1878.213174923,320804.059974235,1637.016332305,261084.958423750,1330.981943093,319691.627782224,1631.987041572,260179.610428392,1326.892860401,-77.807610,-83.465208,-5.657599,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,0,0,1003
1.495000000,1.495000000,1495000,7250,2189,1931,1.764029304,1.556117216,gpio35,gpio34,1.922561644,1.944101980,-428374.008505911,-2133.919303187,320804.059974235,1637.016332305,261084.958423750,1330.981943093,319691.627782224,1631.987041572,260179.610428392,1326.892860401,-77.807610,-83.465208,-5.657599,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,0,0,1003
1.496000000,1.496000000,1496000,7251,2175,1916,1.752747253,1.544029304,gpio35,gpio34,1.922183111,1.943910626,-442062.288540652,-2265.347635000,320804.059974235,1637.016332305,261084.958423750,1330.981943093,319691.627782224,1631.987041572,260179.610428392,1326.892860401,-77.807610,-83.465208,-5.657599,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,0,0,1003
1.497000000,1.497000000,1497000,7252,2209,2010,1.780146520,1.619780220,gpio35,gpio34,1.921880708,1.943746862,-353155.860914430,-1938.716820368,320804.059974235,1637.016332305,261084.958423750,1330.981943093,319691.627782224,1631.987041572,260179.610428392,1326.892860401,-77.807610,-83.465208,-5.657599,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,0,0,1003
1.498000000,1.498000000,1498000,7253,2266,2138,1.826080586,1.722930403,gpio35,gpio34,1.921681758,1.943629195,-232340.590551140,-1392.988938287,320804.059974235,1637.016332305,261084.958423750,1330.981943093,319691.627782224,1631.987041572,260179.610428392,1326.892860401,-77.807610,-83.465208,-5.657599,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,0,0,1003
1.499000000,1.499000000,1499000,7254,2351,2311,1.894578755,1.862344322,gpio35,gpio34,1.921622421,1.943580145,-69296.173328473,-580.682281855,320804.059974235,1637.016332305,261084.958423750,1330.981943093,319691.627782224,1631.987041572,260179.610428392,1326.892860401,-77.807610,-83.465208,-5.657599,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,336,0,0,0,0,1003
