host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.500000000,1.500000000,1500000,7255,2436,2490,1.963076923,2.006593407,gpio35,gpio34,1.921707392,1.943599642,99231.861094270,230.812067921,310910.994439606,1583.766753493,253033.531007278,1287.687183917,310404.257745367,1581.518899181,252621.125600820,1285.859557985,-82.020051,-88.223019,-6.202968,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,1,0,0,0,1003
1.501000000,1.501000000,1501000,7256,2516,2629,2.027545788,2.118608059,gpio35,gpio34,1.921904292,1.943683588,229946.956700599,993.794119377,310910.994439606,1583.766753493,253033.531007278,1287.687183917,310404.257745367,1581.518899181,252621.125600820,1285.859557985,-82.020051,-88.223019,-6.202968,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,0,0,1003
1.502000000,1.502000000,1502000,7257,2589,2767,2.086373626,2.229816850,gpio35,gpio34,1.922212205,1.943826278,359590.226941772,1689.232063222,310910.994439606,1583.766753493,253033.531007278,1287.687183917,310404.257745367,1581.518899181,252621.125600820,1285.859557985,-82.020051,-88.223019,-6.202968,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,0,0,1003
1.503000000,1.503000000,1503000,7258,2629,2821,2.118608059,2.273333333,gpio35,gpio34,1.922563326,1.944001060,410050.591270519,2069.149262921,310910.994439606,1583.766753493,253033.531007278,1287.687183917,310404.257745367,1581.518899181,252621.125600820,1285.859557985,-82.020051,-88.223019,-6.202968,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,0,0,1003
1.504000000,1.504000000,1504000,7259,2653,2862,2.137948718,2.306373626,gpio35,gpio34,1.922947136,1.944195007,448226.061730791,2296.043972715,310910.994439606,1583.766753493,253033.531007278,1287.687183917,310404.257745367,1581.518899181,252621.125600820,1285.859557985,-82.020051,-88.223019,-6.202968,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,0,0,1003
1.505000000,1.505000000,1505000,7260,2644,2835,2.130695971,2.284615385,gpio35,gpio34,1.923308804,1.944381508,422367.858391215,2207.886481596,310910.994439606,1583.766753493,253033.531007278,1287.687183917,310404.257745367,1581.518899181,252621.125600820,1285.859557985,-82.020051,-88.223019,-6.202968,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,0,0,1003
1.506000000,1.506000000,1506000,7261,2579,2676,2.078315018,2.156483516,gpio35,gpio34,1.923541979,1.944515442,272308.957674405,1585.568143502,310910.994439606,1583.766753493,253033.531007278,1287.687183917,310404.257745367,1581.518899181,252621.125600820,1285.859557985,-82.020051,-88.223019,-6.202968,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,0,0,1003
1.507000000,1.507000000,1507000,7262,2496,2506,2.011428571,2.019487179,gpio35,gpio34,1.923637924,1.944582355,112047.902893264,792.149229452,310910.994439606,1583.766753493,253033.531007278,1287.687183917,310404.257745367,1581.518899181,252621.125600820,1285.859557985,-82.020051,-88.223019,-6.202968,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,0,0,1003
1.508000000,1.508000000,1508000,7263,2414,2335,1.945347985,1.881684982,gpio35,gpio34,1.923595971,1.944583121,-48994.001102646,9.063895111,310910.994439606,1583.766753493,253033.531007278,1287.687183917,310404.257745367,1581.518899181,252621.125600820,1285.859557985,-82.020051,-88.223019,-6.202968,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,0,0,1003
1.509000000,1.509000000,1509000,7264,2321,2168,1.870402930,1.747106227,gpio35,gpio34,1.923419482,1.944508940,-206110.422116361,-878.180122630,310910.994439606,1583.766753493,253033.531007278,1287.687183917,310404.257745367,1581.518899181,252621.125600820,1285.859557985,-82.020051,-88.223019,-6.202968,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,0,0,1003
1.510000000,1.510000000,1510000,7265,2251,2047,1.813992674,1.649597070,gpio35,gpio34,1.923145659,1.944378424,-319778.654309771,-1545.113198091,310910.994439606,1583.766753493,253033.531007278,1287.687183917,310404.257745367,1581.518899181,252621.125600820,1285.859557985,-82.020051,-88.223019,-6.202968,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,0,0,1003
1.511000000,1.511000000,1511000,7266,2213,1977,1.783369963,1.593186813,gpio35,gpio34,1.922815700,1.944217416,-385336.594523947,-1906.094195066,310910.994439606,1583.766753493,253033.531007278,1287.687183917,310404.257745367,1581.518899181,252621.125600820,1285.859557985,-82.020051,-88.223019,-6.202968,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,0,0,1003
1.512000000,1.512000000,1512000,7267,2179,1922,1.755970696,1.548864469,gpio35,gpio34,1.922441749,1.944029169,-436712.322754663,-2228.553567869,310910.994439606,1583.766753493,253033.531007278,1287.687183917,310404.257745367,1581.518899181,252621.125600820,1285.859557985,-82.020051,-88.223019,-6.202968,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,0,0,1003
1.513000000,1.513000000,1513000,7268,2175,1928,1.752747253,1.553699634,gpio35,gpio34,1.922073007,1.943837887,-430628.948814609,-2264.485657477,310910.994439606,1583.766753493,253033.531007278,1287.687183917,310404.257745367,1581.518899181,252621.125600820,1285.859557985,-82.020051,-88.223019,-6.202968,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,0,0,1003
1.514000000,1.514000000,1514000,7269,2224,2043,1.792234432,1.646373626,gpio35,gpio34,1.921797308,1.943686283,-321970.638867567,-1794.753292911,310910.994439606,1583.766753493,253033.531007278,1287.687183917,310404.257745367,1581.518899181,252621.125600820,1285.859557985,-82.020051,-88.223019,-6.202968,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,0,0,1003
1.515000000,1.515000000,1515000,7270,2291,2179,1.846227106,1.755970696,gpio35,gpio34,1.921631481,1.943588824,-193657.671569926,-1153.767766417,310910.994439606,1583.766753493,253033.531007278,1287.687183917,310404.257745367,1581.518899181,252621.125600820,1285.859557985,-82.020051,-88.223019,-6.202968,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,0,0,1003
1.516000000,1.516000000,1516000,7271,2376,2371,1.914725275,1.910695971,gpio35,gpio34,1.921620546,1.943559961,-12770.842144793,-341.700331157,310910.994439606,1583.766753493,253033.531007278,1287.687183917,310404.257745367,1581.518899181,252621.125600820,1285.859557985,-82.020051,-88.223019,-6.202968,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,337,0,0,0,0,1003
1.517000000,1.517000000,1517000,7272,2466,2548,1.987252747,2.053333333,gpio35,gpio34,1.921752258,1.943603654,153818.446407667,517.255840638,310530.127078520,1590.766910689,252723.563798191,1293.378686586,309891.918759700,1588.104105596,252204.160794382,1291.213683448,-74.991581,-80.797140,-5.805559,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,1,0,0,0,1003
1.518000000,1.518000000,1518000,7273,2541,2683,2.047692308,2.162124542,gpio35,gpio34,1.921992631,1.943707742,280714.514350483,1232.250644351,310530.127078520,1590.766910689,252723.563798191,1293.378686586,309891.918759700,1588.104105596,252204.160794382,1291.213683448,-74.991581,-80.797140,-5.805559,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,0,0,1003
1.519000000,1.519000000,1519000,7274,2607,2800,2.100879121,2.256410256,gpio35,gpio34,1.922327048,1.943864914,390543.701373460,1860.669006113,310530.127078520,1590.766910689,252723.563798191,1293.378686586,309891.918759700,1588.104105596,252204.160794382,1291.213683448,-74.991581,-80.797140,-5.805559,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,0,0,1003
1.520000000,1.520000000,1520000,7275,2640,2843,2.127472527,2.291062271,gpio35,gpio34,1.922695784,1.944048521,430620.899262728,2173.633643311,310530.127078520,1590.766910689,252723.563798191,1293.378686586,309891.918759700,1588.104105596,252204.160794382,1291.213683448,-74.991581,-80.797140,-5.805559,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,0,0,1003
1.521000000,1.521000000,1521000,7276,2654,2862,2.138754579,2.306373626,gpio35,gpio34,1.923079461,1.944243227,448071.373484911,2305.022260784,310530.127078520,1590.766910689,252723.563798191,1293.378686586,309891.918759700,1588.104105596,252204.160794382,1291.213683448,-74.991581,-80.797140,-5.805559,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,0,0,1003
1.522000000,1.522000000,1522000,7277,2618,2765,2.109743590,2.228205128,gpio35,gpio34,1.923384587,1.944408728,356335.605965095,1959.271449938,310530.127078520,1590.766910689,252723.563798191,1293.378686586,309891.918759700,1588.104105596,252204.160794382,1291.213683448,-74.991581,-80.797140,-5.805559,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,0,0,1003
1.523000000,1.523000000,1523000,7278,2551,2625,2.055750916,2.115384615,gpio35,gpio34,1.923576587,1.944520070,224223.832622157,1318.121405287,310530.127078520,1590.766910689,252723.563798191,1293.378686586,309891.918759700,1588.104105596,252204.160794382,1291.213683448,-74.991581,-80.797140,-5.805559,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,0,0,1003
1.524000000,1.524000000,1524000,7279,2470,2448,1.990476190,1.972747253,gpio35,gpio34,1.923625758,1.944566026,57423.091079219,544.050259564,310530.127078520,1590.766910689,252723.563798191,1293.378686586,309891.918759700,1588.104105596,252204.160794382,1291.213683448,-74.991581,-80.797140,-5.805559,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,0,0,1003
1.525000000,1.525000000,1525000,7280,2381,2277,1.918754579,1.834945055,gpio35,gpio34,1.923537077,1.944540214,-103564.188104876,-305.568101366,310530.127078520,1590.766910689,252723.563798191,1293.378686586,309891.918759700,1588.104105596,252204.160794382,1291.213683448,-74.991581,-80.797140,-5.805559,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,0,0,1003
1.526000000,1.526000000,1526000,7281,2302,2135,1.855091575,1.720512821,gpio35,gpio34,1.923334053,1.944450766,-237098.282192843,-1058.935235994,310530.127078520,1590.766910689,252723.563798191,1293.378686586,309891.918759700,1588.104105596,252204.160794382,1291.213683448,-74.991581,-80.797140,-5.805559,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,0,0,1003
1.527000000,1.527000000,1527000,7282,2233,2008,1.799487179,1.618168498,gpio35,gpio34,1.923028887,1.944305802,-356382.188143476,-1716.147395547,310530.127078520,1590.766910689,252723.563798191,1293.378686586,309891.918759700,1588.104105596,252204.160794382,1291.213683448,-74.991581,-80.797140,-5.805559,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,0,0,1003
1.528000000,1.528000000,1528000,7283,2197,1954,1.770476190,1.574652015,gpio35,gpio34,1.922680510,1.944131973,-406845.760511022,-2057.877036737,310530.127078520,1590.766910689,252723.563798191,1293.378686586,309891.918759700,1588.104105596,252204.160794382,1291.213683448,-74.991581,-80.797140,-5.805559,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,0,0,1003
1.529000000,1.529000000,1529000,7284,2176,1913,1.753553114,1.541611722,gpio35,gpio34,1.922299442,1.943941394,-445024.435802053,-2256.162536375,310530.127078520,1590.766910689,252723.563798191,1293.378686586,309891.918759700,1588.104105596,252204.160794382,1291.213683448,-74.991581,-80.797140,-5.805559,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,0,0,1003
1.530000000,1.530000000,1530000,7285,2184,1941,1.760000000,1.564175824,gpio35,gpio34,1.921941318,1.943757452,-418228.323818856,-2177.585087487,310530.127078520,1590.766910689,252723.563798191,1293.378686586,309891.918759700,1588.104105596,252204.160794382,1291.213683448,-74.991581,-80.797140,-5.805559,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,0,0,1003
1.531000000,1.531000000,1531000,7286,2242,2085,1.806739927,1.680219780,gpio35,gpio34,1.921699596,1.943620435,-282290.216679866,-1622.078176344,310530.127078520,1590.766910689,252723.563798191,1293.378686586,309891.918759700,1588.104105596,252204.160794382,1291.213683448,-74.991581,-80.797140,-5.805559,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,0,0,1003
1.532000000,1.532000000,1532000,7287,2322,2257,1.871208791,1.818827839,gpio35,gpio34,1.921596725,1.943548023,-120136.960100619,-857.243234645,310530.127078520,1590.766910689,252723.563798191,1293.378686586,309891.918759700,1588.104105596,252204.160794382,1291.213683448,-74.991581,-80.797140,-5.805559,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,338,0,0,0,0,1003
1.533000000,1.533000000,1533000,7288,2407,2433,1.939706960,1.960659341,gpio35,gpio34,1.921635787,1.943544182,45618.584300247,-45.472323916,320964.509445324,1634.605453916,261215.539512692,1329.021769857,319686.851788130,1629.654054990,260175.723506825,1324.996017374,-77.776092,-83.361801,-5.585709,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,1,0,0,0,1003
1.534000000,1.534000000,1534000,7289,2495,2608,2.010622711,2.101684982,gpio35,gpio34,1.921815836,1.943611261,210267.262887162,794.107298284,320964.509445324,1634.605453916,261215.539512692,1329.021769857,319686.851788130,1629.654054990,260175.723506825,1324.996017374,-77.776092,-83.361801,-5.585709,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,0,0,1003
1.535000000,1.535000000,1535000,7290,2569,2728,2.070256410,2.198388278,gpio35,gpio34,1.922092409,1.943737906,322990.227970252,1499.285089745,320964.509445324,1634.605453916,261215.539512692,1329.021769857,319686.851788130,1629.654054990,260175.723506825,1324.996017374,-77.776092,-83.361801,-5.585709,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,0,0,1003
1.536000000,1.536000000,1536000,7291,2614,2798,2.106520147,2.254798535,gpio35,gpio34,1.922425115,1.943900688,388544.956610768,1927.093040387,320964.509445324,1634.605453916,261215.539512692,1329.021769857,319686.851788130,1629.654054990,260175.723506825,1324.996017374,-77.776092,-83.361801,-5.585709,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,0,0,1003
1.537000000,1.537000000,1537000,7292,2649,2858,2.134725275,2.303150183,gpio35,gpio34,1.922805840,1.944091513,444623.027827146,2259.071575138,320964.509445324,1634.605453916,261215.539512692,1329.021769857,319686.851788130,1629.654054990,260175.723506825,1324.996017374,-77.776092,-83.361801,-5.585709,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,0,0,1003
1.538000000,1.538000000,1538000,7293,2651,2848,2.136336996,2.295091575,gpio35,gpio34,1.923178126,1.944283758,434767.302103820,2275.892825151,320964.509445324,1634.605453916,261215.539512692,1329.021769857,319686.851788130,1629.654054990,260175.723506825,1324.996017374,-77.776092,-83.361801,-5.585709,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,0,0,1003
1.539000000,1.539000000,1539000,7294,2602,2730,2.096849817,2.200000000,gpio35,gpio34,1.923454948,1.944436324,323281.522994839,1806.149053418,320964.509445324,1634.605453916,261215.539512692,1329.021769857,319686.851788130,1629.654054990,260175.723506825,1324.996017374,-77.776092,-83.361801,-5.585709,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,0,0,1003
1.540000000,1.540000000,1540000,7295,2521,2584,2.031575092,2.082344322,gpio35,gpio34,1.923613837,1.944523463,185556.142117573,1031.589880047,320964.509445324,1634.605453916,261215.539512692,1329.021769857,319686.851788130,1629.654054990,260175.723506825,1324.996017374,-77.776092,-83.361801,-5.585709,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,0,0,1003
1.541000000,1.541000000,1541000,7296,2443,2390,1.968717949,1.926007326,gpio35,gpio34,1.923616231,1.944547657,2795.193682793,286.425748231,320964.509445324,1634.605453916,261215.539512692,1329.021769857,319686.851788130,1629.654054990,260175.723506825,1324.996017374,-77.776092,-83.361801,-5.585709,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,0,0,1003
1.542000000,1.542000000,1542000,7297,2355,2221,1.897802198,1.789816850,gpio35,gpio34,1.923482431,1.944500912,-156255.237064807,-553.394827393,320964.509445324,1634.605453916,261215.539512692,1329.021769857,319686.851788130,1629.654054990,260175.723506825,1324.996017374,-77.776092,-83.361801,-5.585709,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,0,0,1003
1.543000000,1.543000000,1543000,7298,2278,2089,1.835750916,1.683443223,gpio35,gpio34,1.923242392,1.944392162,-280325.537408316,-1287.433813707,320964.509445324,1634.605453916,261215.539512692,1329.021769857,319686.851788130,1629.654054990,260175.723506825,1324.996017374,-77.776092,-83.361801,-5.585709,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,0,0,1003
1.544000000,1.544000000,1544000,7299,2217,1977,1.786593407,1.593186813,gpio35,gpio34,1.922912336,1.944234363,-385449.562060486,-1868.096188330,320964.509445324,1634.605453916,261215.539512692,1329.021769857,319686.851788130,1629.654054990,260175.723506825,1324.996017374,-77.776092,-83.361801,-5.585709,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,0,0,1003
1.545000000,1.545000000,1545000,7300,2184,1932,1.760000000,1.556923077,gpio35,gpio34,1.922546347,1.944050129,-427414.074628166,-2181.053398345,320964.509445324,1634.605453916,261215.539512692,1329.021769857,319686.851788130,1629.654054990,260175.723506825,1324.996017374,-77.776092,-83.361801,-5.585709,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,0,0,1003
1.546000000,1.546000000,1546000,7301,2174,1919,1.751941392,1.546446886,gpio35,gpio34,1.922170248,1.943858020,-439221.094057686,-2274.273952887,320964.509445324,1634.605453916,261215.539512692,1329.021769857,319686.851788130,1629.654054990,260175.723506825,1324.996017374,-77.776092,-83.361801,-5.585709,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,0,0,1003
1.547000000,1.547000000,1547000,7302,2209,2004,1.780146520,1.614945055,gpio35,gpio34,1.921863022,1.943694309,-358787.500051895,-1938.094051143,320964.509445324,1634.605453916,261215.539512692,1329.021769857,319686.851788130,1629.654054990,260175.723506825,1324.996017374,-77.776092,-83.361801,-5.585709,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,0,0,1003
1.548000000,1.548000000,1548000,7303,2265,2133,1.825274725,1.718901099,gpio35,gpio34,1.921660061,1.943575889,-237025.487779918,-1401.906952625,320964.509445324,1634.605453916,261215.539512692,1329.021769857,319686.851788130,1629.654054990,260175.723506825,1324.996017374,-77.776092,-83.361801,-5.585709,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,0,0,1003
1.549000000,1.549000000,1549000,7304,2347,2310,1.891355311,1.861538462,gpio35,gpio34,1.921599939,1.943523668,-70211.944581823,-618.211860561,320964.509445324,1634.605453916,261215.539512692,1329.021769857,319686.851788130,1629.654054990,260175.723506825,1324.996017374,-77.776092,-83.361801,-5.585709,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,339,0,0,0,0,1003
