host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.550000000,1.550000000,1550000,7305,2437,2491,1.963882784,2.007399267,gpio35,gpio34,1.921685738,1.943544028,100199.226151274,241.020822764,310999.530025162,1586.195417703,253105.585300094,1289.661817978,310580.595574905,1584.311467506,252764.637359671,1288.130065579,-81.987786,-87.967262,-5.979476,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,1,0,0,0,1003
1.551000000,1.551000000,1551000,7306,2513,2634,2.025128205,2.122637363,gpio35,gpio34,1.921886690,1.943625612,234677.795470745,965.832022288,310999.530025162,1586.195417703,253105.585300094,1289.661817978,310580.595574905,1584.311467506,252764.637359671,1288.130065579,-81.987786,-87.967262,-5.979476,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,0,0,1003
1.552000000,1.552000000,1552000,7307,2587,2768,2.084761905,2.230622711,gpio35,gpio34,1.922195426,1.943766748,360551.893794948,1670.838089025,310999.530025162,1586.195417703,253105.585300094,1289.661817978,310580.595574905,1584.311467506,252764.637359671,1288.130065579,-81.987786,-87.967262,-5.979476,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,0,0,1003
1.553000000,1.553000000,1553000,7308,2628,2824,2.117802198,2.275750916,gpio35,gpio34,1.922548981,1.943940784,412893.516995942,2060.313843492,310999.530025162,1586.195417703,253105.585300094,1289.661817978,310580.595574905,1584.311467506,252764.637359671,1288.130065579,-81.987786,-87.967262,-5.979476,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,0,0,1003
1.554000000,1.554000000,1554000,7309,2652,2859,2.137142857,2.303956044,gpio35,gpio34,1.922930388,1.944133986,445419.482913189,2287.217388706,310999.530025162,1586.195417703,253105.585300094,1289.661817978,310580.595574905,1584.311467506,252764.637359671,1288.130065579,-81.987786,-87.967262,-5.979476,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,0,0,1003
1.555000000,1.555000000,1555000,7310,2645,2831,2.131501832,2.281391941,gpio35,gpio34,1.923288850,1.944321353,418622.975882881,2218.149045759,310999.530025162,1586.195417703,253105.585300094,1289.661817978,310580.595574905,1584.311467506,252764.637359671,1288.130065579,-81.987786,-87.967262,-5.979476,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,0,0,1003
1.556000000,1.556000000,1556000,7311,2576,2683,2.075897436,2.162124542,gpio35,gpio34,1.923527686,1.944452930,278920.033013628,1557.659801924,310999.530025162,1586.195417703,253105.585300094,1289.661817978,310580.595574905,1584.311467506,252764.637359671,1288.130065579,-81.987786,-87.967262,-5.979476,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,0,0,1003
1.557000000,1.557000000,1557000,7312,2497,2503,2.012234432,2.017069597,gpio35,gpio34,1.923621228,1.944520711,109241.264461650,802.429439392,310999.530025162,1586.195417703,253105.585300094,1289.661817978,310580.595574905,1584.311467506,252764.637359671,1288.130065579,-81.987786,-87.967262,-5.979476,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,0,0,1003
1.558000000,1.558000000,1558000,7313,2413,2333,1.944542125,1.880073260,gpio35,gpio34,1.923577680,1.944520732,-50856.722626279,0.253503253,310999.530025162,1586.195417703,253105.585300094,1289.661817978,310580.595574905,1584.311467506,252764.637359671,1288.130065579,-81.987786,-87.967262,-5.979476,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,0,0,1003
1.559000000,1.559000000,1559000,7314,2323,2168,1.872014652,1.747106227,gpio35,gpio34,1.923401208,1.944448226,-206089.060379371,-858.361221714,310999.530025162,1586.195417703,253105.585300094,1289.661817978,310580.595574905,1584.311467506,252764.637359671,1288.130065579,-81.987786,-87.967262,-5.979476,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,0,0,1003
1.560000000,1.560000000,1560000,7315,2258,2048,1.819633700,1.650402930,gpio35,gpio34,1.923128210,1.944323412,-318816.203664968,-1477.613312105,310999.530025162,1586.195417703,253105.585300094,1289.661817978,310580.595574905,1584.311467506,252764.637359671,1288.130065579,-81.987786,-87.967262,-5.979476,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,0,0,1003
1.561000000,1.561000000,1561000,7316,2214,1979,1.784175824,1.594798535,gpio35,gpio34,1.922799880,1.944163264,-383433.996060239,-1895.902773731,310999.530025162,1586.195417703,253105.585300094,1289.661817978,310580.595574905,1584.311467506,252764.637359671,1288.130065579,-81.987786,-87.967262,-5.979476,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,0,0,1003
1.562000000,1.562000000,1562000,7317,2179,1920,1.755970696,1.547252747,gpio35,gpio34,1.922424333,1.943975072,-438576.067967618,-2227.912498749,310999.530025162,1586.195417703,253105.585300094,1289.661817978,310580.595574905,1584.311467506,252764.637359671,1288.130065579,-81.987786,-87.967262,-5.979476,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,0,0,1003
1.563000000,1.563000000,1563000,7318,2178,1931,1.755164835,1.556117216,gpio35,gpio34,1.922058026,1.943786261,-427785.278934602,-2235.224747044,310999.530025162,1586.195417703,253105.585300094,1289.661817978,310580.595574905,1584.311467506,252764.637359671,1288.130065579,-81.987786,-87.967262,-5.979476,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,0,0,1003
1.564000000,1.564000000,1564000,7319,2225,2045,1.793040293,1.647985348,gpio35,gpio34,1.921783953,1.943635515,-320070.922926990,-1784.601964977,310999.530025162,1586.195417703,253105.585300094,1289.661817978,310580.595574905,1584.311467506,252764.637359671,1288.130065579,-81.987786,-87.967262,-5.979476,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,0,0,1003
1.565000000,1.565000000,1565000,7320,2292,2179,1.847032967,1.755970696,gpio35,gpio34,1.921618140,1.943538913,-193642.075884389,-1143.626589811,310999.530025162,1586.195417703,253105.585300094,1289.661817978,310580.595574905,1584.311467506,252764.637359671,1288.130065579,-81.987786,-87.967262,-5.979476,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,0,0,1003
1.566000000,1.566000000,1566000,7321,2377,2375,1.915531136,1.913919414,gpio35,gpio34,1.921610441,1.943510905,-8990.820976742,-331.569295727,310999.530025162,1586.195417703,253105.585300094,1289.661817978,310580.595574905,1584.311467506,252764.637359671,1288.130065579,-81.987786,-87.967262,-5.979476,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,340,0,0,0,0,1003
1.567000000,1.567000000,1567000,7322,2466,2544,1.987252747,2.050109890,gpio35,gpio34,1.921738941,1.943554647,150065.805398152,517.836584238,310413.692841685,1577.904075603,252628.804312025,1282.920512835,309805.744168704,1575.194625695,252134.027986495,1280.717584964,-74.803645,-80.964116,-6.160471,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,1,0,0,0,1003
1.568000000,1.568000000,1568000,7323,2541,2683,2.047692308,2.162124542,gpio35,gpio34,1.921979326,1.943658785,280730.067060176,1232.830807207,310413.692841685,1577.904075603,252628.804312025,1282.920512835,309805.744168704,1575.194625695,252134.027986495,1280.717584964,-74.803645,-80.964116,-6.160471,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,0,0,1003
1.569000000,1.569000000,1569000,7324,2609,2802,2.102490842,2.258021978,gpio35,gpio34,1.922315369,1.943817617,392441.459069543,1880.328910395,310413.692841685,1577.904075603,252628.804312025,1282.920512835,309805.744168704,1575.194625695,252134.027986495,1280.717584964,-74.803645,-80.964116,-6.160471,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,0,0,1003
1.570000000,1.570000000,1570000,7325,2640,2843,2.127472527,2.291062271,gpio35,gpio34,1.922684116,1.944001272,430634.538662015,2174.193566100,310413.692841685,1577.904075603,252628.804312025,1282.920512835,309805.744168704,1575.194625695,252134.027986495,1280.717584964,-74.803645,-80.964116,-6.160471,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,0,0,1003
1.571000000,1.571000000,1571000,7326,2655,2860,2.139560440,2.304761905,gpio35,gpio34,1.923066194,1.944196831,446202.778705700,2315.121784445,310413.692841685,1577.904075603,252628.804312025,1282.920512835,309805.744168704,1575.194625695,252134.027986495,1280.717584964,-74.803645,-80.964116,-6.160471,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,0,0,1003
1.572000000,1.572000000,1572000,7327,2620,2767,2.111355311,2.229816850,gpio35,gpio34,1.923372944,1.944363989,358233.320858862,1978.901034869,310413.692841685,1577.904075603,252628.804312025,1282.920512835,309805.744168704,1575.194625695,252134.027986495,1280.717584964,-74.803645,-80.964116,-6.160471,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,0,0,1003
1.573000000,1.573000000,1573000,7328,2556,2643,2.059780220,2.129890110,gpio35,gpio34,1.923579462,1.944479406,241177.414113828,1366.351843015,310413.692841685,1577.904075603,252628.804312025,1282.920512835,309805.744168704,1575.194625695,252134.027986495,1280.717584964,-74.803645,-80.964116,-6.160471,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,0,0,1003
1.574000000,1.574000000,1574000,7329,2470,2450,1.990476190,1.974358974,gpio35,gpio34,1.923630241,1.944525402,59301.954676601,544.531662884,310413.692841685,1577.904075603,252628.804312025,1282.920512835,309805.744168704,1575.194625695,252134.027986495,1280.717584964,-74.803645,-80.964116,-6.160471,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,0,0,1003
1.575000000,1.575000000,1575000,7330,2382,2273,1.919560440,1.831721612,gpio35,gpio34,1.923538332,1.944500437,-107333.864988391,-295.547018655,310413.692841685,1577.904075603,252628.804312025,1282.920512835,309805.744168704,1575.194625695,252134.027986495,1280.717584964,-74.803645,-80.964116,-6.160471,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,0,0,1003
1.576000000,1.576000000,1576000,7331,2304,2136,1.856703297,1.721318681,gpio35,gpio34,1.923336113,1.944412640,-236158.638051726,-1039.384013571,310413.692841685,1577.904075603,252628.804312025,1282.920512835,309805.744168704,1575.194625695,252134.027986495,1280.717584964,-74.803645,-80.964116,-6.160471,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,0,0,1003
1.577000000,1.577000000,1577000,7332,2234,2011,1.800293040,1.620586081,gpio35,gpio34,1.923033363,1.944268521,-353561.263107400,-1706.155885141,310413.692841685,1577.904075603,252628.804312025,1282.920512835,309805.744168704,1575.194625695,252134.027986495,1280.717584964,-74.803645,-80.964116,-6.160471,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,0,0,1003
1.578000000,1.578000000,1578000,7333,2198,1951,1.771282051,1.572234432,gpio35,gpio34,1.922682564,1.944095534,-409674.318017281,-2047.895517841,310413.692841685,1577.904075603,252628.804312025,1282.920512835,309805.744168704,1575.194625695,252134.027986495,1280.717584964,-74.803645,-80.964116,-6.160471,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,0,0,1003
1.579000000,1.579000000,1579000,7334,2176,1916,1.753553114,1.544029304,gpio35,gpio34,1.922303911,1.943904992,-442203.503133507,-2255.731159793,310413.692841685,1577.904075603,252628.804312025,1282.920512835,309805.744168704,1575.194625695,252134.027986495,1280.717584964,-74.803645,-80.964116,-6.160471,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,0,0,1003
1.580000000,1.580000000,1580000,7335,2184,1947,1.760000000,1.569010989,gpio35,gpio34,1.921950618,1.943721087,-412586.881274329,-2177.154142280,310413.692841685,1577.904075603,252628.804312025,1282.920512835,309805.744168704,1575.194625695,252134.027986495,1280.717584964,-74.803645,-80.964116,-6.160471,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,0,0,1003
1.581000000,1.581000000,1581000,7336,2243,2081,1.807545788,1.676996337,gpio35,gpio34,1.921705663,1.943584911,-286065.518273381,-1612.107501290,310413.692841685,1577.904075603,252628.804312025,1282.920512835,309805.744168704,1575.194625695,252134.027986495,1280.717584964,-74.803645,-80.964116,-6.160471,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,0,0,1003
1.582000000,1.582000000,1582000,7337,2320,2256,1.869597070,1.818021978,gpio35,gpio34,1.921601980,1.943510924,-121085.155583892,-875.903012647,310413.692841685,1577.904075603,252628.804312025,1282.920512835,309805.744168704,1575.194625695,252134.027986495,1280.717584964,-74.803645,-80.964116,-6.160471,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,341,0,0,0,0,1003
1.583000000,1.583000000,1583000,7338,2408,2431,1.940512821,1.959047619,gpio35,gpio34,1.921639425,1.943507925,43730.226742908,-35.492959758,321353.958173059,1638.539408795,261532.490628887,1332.220285843,320182.474627198,1633.518195677,260579.083951647,1328.137770684,-78.057958,-83.614160,-5.556202,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,1,0,0,0,1003
1.584000000,1.584000000,1584000,7339,2494,2605,2.009816850,2.099267399,gpio35,gpio34,1.921817053,1.943574234,207439.683417831,784.996361489,321353.958173059,1638.539408795,261532.490628887,1332.220285843,320182.474627198,1633.518195677,260579.083951647,1328.137770684,-78.057958,-83.614160,-5.556202,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,0,0,1003
1.585000000,1.585000000,1585000,7340,2561,2727,2.063809524,2.197582418,gpio35,gpio34,1.922092819,1.943694470,322047.696619489,1423.402138329,321353.958173059,1638.539408795,261532.490628887,1332.220285843,320182.474627198,1633.518195677,260579.083951647,1328.137770684,-78.057958,-83.614160,-5.556202,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,0,0,1003
1.586000000,1.586000000,1586000,7341,2612,2795,2.104908425,2.252380952,gpio35,gpio34,1.922423107,1.943855684,385721.147252257,1908.526936687,321353.958173059,1638.539408795,261532.490628887,1332.220285843,320182.474627198,1633.518195677,260579.083951647,1328.137770684,-78.057958,-83.614160,-5.556202,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,0,0,1003
1.587000000,1.587000000,1587000,7342,2648,2857,2.133919414,2.302344322,gpio35,gpio34,1.922803028,1.944045747,443684.262817092,2250.064198336,321353.958173059,1638.539408795,261532.490628887,1332.220285843,320182.474627198,1633.518195677,260579.083951647,1328.137770684,-78.057958,-83.614160,-5.556202,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,0,0,1003
1.588000000,1.588000000,1588000,7343,2650,2848,2.135531136,2.295091575,gpio35,gpio34,1.923175317,1.944237233,434770.586128327,2266.894455726,321353.958173059,1638.539408795,261532.490628887,1332.220285843,320182.474627198,1633.518195677,260579.083951647,1328.137770684,-78.057958,-83.614160,-5.556202,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,0,0,1003
1.589000000,1.589000000,1589000,7344,2600,2728,2.095238095,2.198388278,gpio35,gpio34,1.923450530,1.944388234,321402.583196222,1787.619521568,321353.958173059,1638.539408795,261532.490628887,1332.220285843,320182.474627198,1633.518195677,260579.083951647,1328.137770684,-78.057958,-83.614160,-5.556202,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,0,0,1003
1.590000000,1.590000000,1590000,7345,2528,2582,2.037216117,2.080732601,gpio35,gpio34,1.923607812,1.944481061,183679.081258754,1098.940324875,321353.958173059,1638.539408795,261532.490628887,1332.220285843,320182.474627198,1633.518195677,260579.083951647,1328.137770684,-78.057958,-83.614160,-5.556202,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,0,0,1003
1.591000000,1.591000000,1591000,7346,2442,2392,1.967912088,1.927619048,gpio35,gpio34,1.923611823,1.944504493,4684.450963033,277.387556262,321353.958173059,1638.539408795,261532.490628887,1332.220285843,320182.474627198,1633.518195677,260579.083951647,1328.137770684,-78.057958,-83.614160,-5.556202,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,0,0,1003
1.592000000,1.592000000,1592000,7347,2352,2218,1.895384615,1.787399267,gpio35,gpio34,1.923475610,1.944455373,-159073.420389596,-581.504302758,321353.958173059,1638.539408795,261532.490628887,1332.220285843,320182.474627198,1633.518195677,260579.083951647,1328.137770684,-78.057958,-83.614160,-5.556202,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,0,0,1003
1.593000000,1.593000000,1593000,7348,2281,2088,1.838168498,1.682637363,gpio35,gpio34,1.923234772,1.944349086,-281258.682010681,-1258.274214833,321353.958173059,1638.539408795,261532.490628887,1332.220285843,320182.474627198,1633.518195677,260579.083951647,1328.137770684,-78.057958,-83.614160,-5.556202,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,0,0,1003
1.594000000,1.594000000,1594000,7349,2214,1975,1.784175824,1.591575092,gpio35,gpio34,1.922903112,1.944188913,-387322.883787798,-1896.206713819,321353.958173059,1638.539408795,261532.490628887,1332.220285843,320182.474627198,1633.518195677,260579.083951647,1328.137770684,-78.057958,-83.614160,-5.556202,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,0,0,1003
1.595000000,1.595000000,1595000,7350,2190,1932,1.764835165,1.556923077,gpio35,gpio34,1.922537132,1.944009559,-427403.302494652,-2123.274366162,321353.958173059,1638.539408795,261532.490628887,1332.220285843,320182.474627198,1633.518195677,260579.083951647,1328.137770684,-78.057958,-83.614160,-5.556202,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,0,0,1003
1.596000000,1.596000000,1596000,7351,2173,1917,1.751135531,1.544835165,gpio35,gpio34,1.922159430,1.943816685,-441092.553235404,-2283.333825295,321353.958173059,1638.539408795,261532.490628887,1332.220285843,320182.474627198,1633.518195677,260579.083951647,1328.137770684,-78.057958,-83.614160,-5.556202,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,0,0,1003
1.597000000,1.597000000,1597000,7352,2206,2008,1.777728938,1.618168498,gpio35,gpio34,1.921855439,1.943650597,-355010.426153137,-1966.225185266,321353.958173059,1638.539408795,261532.490628887,1332.220285843,320182.474627198,1633.518195677,260579.083951647,1328.137770684,-78.057958,-83.614160,-5.556202,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,0,0,1003
1.598000000,1.598000000,1598000,7353,2265,2132,1.825274725,1.718095238,gpio35,gpio34,1.921651679,1.943532221,-237957.742302808,-1401.389473232,321353.958173059,1638.539408795,261532.490628887,1332.220285843,320182.474627198,1633.518195677,260579.083951647,1328.137770684,-78.057958,-83.614160,-5.556202,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,0,0,1003
1.599000000,1.599000000,1599000,7354,2351,2317,1.894578755,1.867179487,gpio35,gpio34,1.921597207,1.943483268,-63614.384693791,-579.534255471,321353.958173059,1638.539408795,261532.490628887,1332.220285843,320182.474627198,1633.518195677,260579.083951647,1328.137770684,-78.057958,-83.614160,-5.556202,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,342,0,0,0,0,1003
