host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.600000000,1.600000000,1600000,7355,2439,2493,1.965494505,2.009010989,gpio35,gpio34,1.921684621,1.943505279,102084.637131668,260.579428660,310478.658283686,1578.765839776,252681.676148264,1283.621173257,309988.400736447,1576.371520510,252282.682222352,1281.674463474,-81.879712,-88.173061,-6.293348,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,1,0,0,0,1003
1.601000000,1.601000000,1601000,7356,2526,2639,2.035604396,2.126666667,gpio35,gpio34,1.921889603,1.943597378,239384.651848808,1090.312838314,310478.658283686,1578.765839776,252681.676148264,1283.621173257,309988.400736447,1576.371520510,252282.682222352,1281.674463474,-81.879712,-88.173061,-6.293348,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,0,0,1003
1.602000000,1.602000000,1602000,7357,2587,2765,2.084761905,2.228205128,gpio35,gpio34,1.922195918,1.943738543,357725.161160235,1671.172333912,310478.658283686,1578.765839776,252681.676148264,1283.621173257,309988.400736447,1576.371520510,252282.682222352,1281.674463474,-81.879712,-88.173061,-6.293348,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,0,0,1003
1.603000000,1.603000000,1603000,7358,2629,2823,2.118608059,2.274945055,gpio35,gpio34,1.922548667,1.943913412,411951.831632963,2070.187914928,310478.658283686,1578.765839776,252681.676148264,1283.621173257,309988.400736447,1576.371520510,252282.682222352,1281.674463474,-81.879712,-88.173061,-6.293348,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,0,0,1003
1.604000000,1.604000000,1604000,7359,2655,2861,2.139560440,2.305567766,gpio35,gpio34,1.922931687,1.944109059,447302.070044222,2316.161907658,310478.658283686,1578.765839776,252681.676148264,1283.621173257,309988.400736447,1576.371520510,252282.682222352,1281.674463474,-81.879712,-88.173061,-6.293348,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,0,0,1003
1.605000000,1.605000000,1605000,7360,2645,2830,2.131501832,2.280586081,gpio35,gpio34,1.923289341,1.944296452,417680.349618135,2218.444137810,310478.658283686,1578.765839776,252681.676148264,1283.621173257,309988.400736447,1576.371520510,252282.682222352,1281.674463474,-81.879712,-88.173061,-6.293348,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,0,0,1003
1.606000000,1.606000000,1606000,7361,2575,2687,2.075091575,2.165347985,gpio35,gpio34,1.923531400,1.944427247,282683.900722894,1548.414438089,310478.658283686,1578.765839776,252681.676148264,1283.621173257,309988.400736447,1576.371520510,252282.682222352,1281.674463474,-81.879712,-88.173061,-6.293348,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,0,0,1003
1.607000000,1.607000000,1607000,7362,2497,2502,2.012234432,2.016263736,gpio35,gpio34,1.923624132,1.944495054,108295.816955458,802.733481716,310478.658283686,1578.765839776,252681.676148264,1283.621173257,309988.400736447,1576.371520510,252282.682222352,1281.674463474,-81.879712,-88.173061,-6.293348,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,0,0,1003
1.608000000,1.608000000,1608000,7363,2410,2333,1.942124542,1.880073260,gpio35,gpio34,1.923580581,1.944492684,-50860.114415415,-28.063240848,310478.658283686,1578.765839776,252681.676148264,1283.621173257,309988.400736447,1576.371520510,252282.682222352,1281.674463474,-81.879712,-88.173061,-6.293348,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,0,0,1003
1.609000000,1.609000000,1609000,7364,2323,2168,1.872014652,1.747106227,gpio35,gpio34,1.923404107,1.944420206,-206092.448776717,-858.029166689,310478.658283686,1578.765839776,252681.676148264,1283.621173257,309988.400736447,1576.371520510,252282.682222352,1281.674463474,-81.879712,-88.173061,-6.293348,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,0,0,1003
1.610000000,1.610000000,1610000,7365,2255,2044,1.817216117,1.647179487,gpio35,gpio34,1.923127882,1.944293002,-322584.029752116,-1505.902071517,310478.658283686,1578.765839776,252681.676148264,1283.621173257,309988.400736447,1576.371520510,252282.682222352,1281.674463474,-81.879712,-88.173061,-6.293348,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,0,0,1003
1.611000000,1.611000000,1611000,7366,2212,1978,1.782564103,1.593992674,gpio35,gpio34,1.922798747,1.944131273,-384374.723512651,-1914.623083590,310478.658283686,1578.765839776,252681.676148264,1283.621173257,309988.400736447,1576.371520510,252282.682222352,1281.674463474,-81.879712,-88.173061,-6.293348,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,0,0,1003
1.612000000,1.612000000,1612000,7367,2180,1925,1.756776557,1.551282051,gpio35,gpio34,1.922427230,1.943943918,-433869.193075278,-2217.993605916,310478.658283686,1578.765839776,252681.676148264,1283.621173257,309988.400736447,1576.371520510,252282.682222352,1281.674463474,-81.879712,-88.173061,-6.293348,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,0,0,1003
1.613000000,1.613000000,1613000,7368,2177,1927,1.754358974,1.552893773,gpio35,gpio34,1.922057697,1.943754333,-431553.103343103,-2244.396094692,310478.658283686,1578.765839776,252681.676148264,1283.621173257,309988.400736447,1576.371520510,252282.682222352,1281.674463474,-81.879712,-88.173061,-6.293348,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,0,0,1003
1.614000000,1.614000000,1614000,7369,2224,2043,1.792234432,1.646373626,gpio35,gpio34,1.921782013,1.943602813,-321952.758971983,-1793.764141277,310478.658283686,1578.765839776,252681.676148264,1283.621173257,309988.400736447,1576.371520510,252282.682222352,1281.674463474,-81.879712,-88.173061,-6.293348,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,0,0,1003
1.615000000,1.615000000,1615000,7370,2292,2189,1.847032967,1.764029304,gpio35,gpio34,1.921624260,1.943506243,-184228.706858739,-1143.239443141,310478.658283686,1578.765839776,252681.676148264,1283.621173257,309988.400736447,1576.371520510,252282.682222352,1281.674463474,-81.879712,-88.173061,-6.293348,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,0,0,1003
1.616000000,1.616000000,1616000,7371,2378,2376,1.916336996,1.914725275,gpio35,gpio34,1.921617361,1.943479074,-8056.857746067,-321.642375410,310478.658283686,1578.765839776,252681.676148264,1283.621173257,309988.400736447,1576.371520510,252282.682222352,1281.674463474,-81.879712,-88.173061,-6.293348,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,343,0,0,0,0,1003
1.617000000,1.617000000,1617000,7372,2466,2545,1.987252747,2.050915751,gpio35,gpio34,1.921746659,1.943522848,150998.834665596,518.213416842,310651.741298712,1588.906784488,252822.538990790,1291.866304373,310017.043818802,1586.638307492,252305.993267624,1290.021911094,-74.625180,-80.381675,-5.756494,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,1,0,0,0,1003
1.618000000,1.618000000,1618000,7373,2540,2683,2.046886447,2.162124542,gpio35,gpio34,1.921987037,1.943626211,280721.053028804,1223.667102184,310651.741298712,1588.906784488,252822.538990790,1291.866304373,310017.043818802,1586.638307492,252305.993267624,1290.021911094,-74.625180,-80.381675,-5.756494,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,0,0,1003
1.619000000,1.619000000,1619000,7374,2609,2800,2.102490842,2.256410256,gpio35,gpio34,1.922321460,1.943785076,390550.233513102,1880.714529871,310651.741298712,1588.906784488,252822.538990790,1291.866304373,310017.043818802,1586.638307492,252305.993267624,1290.021911094,-74.625180,-80.381675,-5.756494,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,0,0,1003
1.620000000,1.620000000,1620000,7375,2640,2845,2.127472527,2.292673993,gpio35,gpio34,1.922691813,1.943968763,432509.645409330,2174.578799957,310651.741298712,1588.906784488,252822.538990790,1291.866304373,310017.043818802,1586.638307492,252305.993267624,1290.021911094,-74.625180,-80.381675,-5.756494,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,0,0,1003
1.621000000,1.621000000,1621000,7376,2651,2859,2.136336996,2.303956044,gpio35,gpio34,1.923073077,1.944161132,445252.679537618,2277.345989891,310651.741298712,1588.906784488,252822.538990790,1291.866304373,310017.043818802,1586.638307492,252305.993267624,1290.021911094,-74.625180,-80.381675,-5.756494,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,0,0,1003
1.622000000,1.622000000,1622000,7377,2617,2769,2.108937729,2.231428571,gpio35,gpio34,1.923381433,1.944325908,360107.502598598,1950.703176904,310651.741298712,1588.906784488,252822.538990790,1291.866304373,310017.043818802,1586.638307492,252305.993267624,1290.021911094,-74.625180,-80.381675,-5.756494,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,0,0,1003
1.623000000,1.623000000,1623000,7378,2554,2634,2.058168498,2.122637363,gpio35,gpio34,1.923580689,1.944439751,232697.508706776,1347.722343702,310651.741298712,1588.906784488,252822.538990790,1291.866304373,310017.043818802,1586.638307492,252305.993267624,1290.021911094,-74.625180,-80.381675,-5.756494,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,0,0,1003
1.624000000,1.624000000,1624000,7379,2470,2451,1.990476190,1.975164835,gpio35,gpio34,1.923632273,1.944485787,60241.631870455,545.001114659,310651.741298712,1588.906784488,252822.538990790,1291.866304373,310017.043818802,1586.638307492,252305.993267624,1290.021911094,-74.625180,-80.381675,-5.756494,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,0,0,1003
1.625000000,1.625000000,1625000,7380,2380,2275,1.917948718,1.833333333,gpio35,gpio34,1.923541974,1.944459250,-105454.017202181,-314.158357920,310651.741298712,1588.906784488,252822.538990790,1291.866304373,310017.043818802,1586.638307492,252305.993267624,1290.021911094,-74.625180,-80.381675,-5.756494,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,0,0,1003
1.626000000,1.626000000,1626000,7381,2301,2137,1.854285714,1.722124542,gpio35,gpio34,1.923340556,1.944369077,-235221.780382852,-1067.516902292,310651.741298712,1588.906784488,252822.538990790,1291.866304373,310017.043818802,1586.638307492,252305.993267624,1290.021911094,-74.625180,-80.381675,-5.756494,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,0,0,1003
1.627000000,1.627000000,1627000,7382,2234,2008,1.800293040,1.618168498,gpio35,gpio34,1.923035384,1.944225001,-356389.783374394,-1705.640158590,310651.741298712,1588.906784488,252822.538990790,1291.866304373,310017.043818802,1586.638307492,252305.993267624,1290.021911094,-74.625180,-80.381675,-5.756494,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,0,0,1003
1.628000000,1.628000000,1628000,7383,2198,1953,1.771282051,1.573846154,gpio35,gpio34,1.922686195,1.944052058,-407794.458416258,-2047.380307017,310651.741298712,1588.906784488,252822.538990790,1291.866304373,310017.043818802,1586.638307492,252305.993267624,1290.021911094,-74.625180,-80.381675,-5.756494,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,0,0,1003
1.629000000,1.629000000,1629000,7384,2175,1912,1.752747253,1.540805861,gpio35,gpio34,1.922304315,1.943860753,-445972.185009384,-2264.756624973,310651.741298712,1588.906784488,252822.538990790,1291.866304373,310017.043818802,1586.638307492,252305.993267624,1290.021911094,-74.625180,-80.381675,-5.756494,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,0,0,1003
1.630000000,1.630000000,1630000,7385,2185,1942,1.760805861,1.564981685,gpio35,gpio34,1.921946992,1.943677698,-417292.904737881,-2167.090260408,310651.741298712,1588.906784488,252822.538990790,1291.866304373,310017.043818802,1586.638307492,252305.993267624,1290.021911094,-74.625180,-80.381675,-5.756494,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,0,0,1003
1.631000000,1.631000000,1631000,7386,2245,2086,1.809157509,1.681025641,gpio35,gpio34,1.921706071,1.943543178,-281355.733017971,-1592.513522505,310651.741298712,1588.906784488,252822.538990790,1291.866304373,310017.043818802,1586.638307492,252305.993267624,1290.021911094,-74.625180,-80.381675,-5.756494,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,0,0,1003
1.632000000,1.632000000,1632000,7387,2320,2252,1.869597070,1.814798535,gpio35,gpio34,1.921599163,1.943469232,-124850.072539685,-875.408949429,310651.741298712,1588.906784488,252822.538990790,1291.866304373,310017.043818802,1586.638307492,252305.993267624,1290.021911094,-74.625180,-80.381675,-5.756494,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,344,0,0,0,0,1003
1.633000000,1.633000000,1633000,7388,2397,2431,1.931648352,1.959047619,gpio35,gpio34,1.921636612,1.943457411,43733.515782269,-139.941159338,321562.257168643,1631.790063724,261702.013840676,1326.732706862,320350.555635270,1626.917325909,260715.875933045,1322.770910075,-78.043275,-83.343553,-5.300278,1,62.511721,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,1,0,0,0,1003
1.634000000,1.634000000,1634000,7389,2495,2605,2.010622711,2.099267399,gpio35,gpio34,1.921814243,1.943524576,207442.969168153,795.134539637,321562.257168643,1631.790063724,261702.013840676,1326.732706862,320350.555635270,1626.917325909,260715.875933045,1322.770910075,-78.043275,-83.343553,-5.300278,1,62.511721,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,0,0,1003
1.635000000,1.635000000,1635000,7390,2564,2725,2.066227106,2.195970696,gpio35,gpio34,1.922088399,1.943647279,320168.758544962,1452.610499887,321562.257168643,1631.790063724,261702.013840676,1326.732706862,320350.555635270,1626.917325909,260715.875933045,1322.770910075,-78.043275,-83.343553,-5.300278,1,62.511721,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,0,0,1003
1.636000000,1.636000000,1636000,7391,2615,2796,2.107326007,2.253186813,gpio35,gpio34,1.922419497,1.943810957,386667.418924453,1937.706089883,321562.257168643,1631.790063724,261702.013840676,1326.732706862,320350.555635270,1626.917325909,260715.875933045,1322.770910075,-78.043275,-83.343553,-5.300278,1,62.511721,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,0,0,1003
1.637000000,1.637000000,1637000,7392,2649,2857,2.134725275,2.302344322,gpio35,gpio34,1.922799422,1.944001872,443688.477948066,2260.133850791,321562.257168643,1631.790063724,261702.013840676,1326.732706862,320350.555635270,1626.917325909,260715.875933045,1322.770910075,-78.043275,-83.343553,-5.300278,1,62.511721,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,0,0,1003
1.638000000,1.638000000,1638000,7393,2651,2848,2.136336996,2.295091575,gpio35,gpio34,1.923171714,1.944194207,434774.797044170,2276.954038528,321562.257168643,1631.790063724,261702.013840676,1326.732706862,320350.555635270,1626.917325909,260715.875933045,1322.770910075,-78.043275,-83.343553,-5.300278,1,62.511721,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,0,0,1003
1.639000000,1.639000000,1639000,7394,2601,2724,2.096043956,2.195164835,gpio35,gpio34,1.923443708,1.944346056,317642.348822950,1797.669044787,321562.257168643,1631.790063724,261702.013840676,1326.732706862,320350.555635270,1626.917325909,260715.875933045,1322.770910075,-78.043275,-83.343553,-5.300278,1,62.511721,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,0,0,1003
1.640000000,1.640000000,1640000,7395,2527,2590,2.036410256,2.087179487,gpio35,gpio34,1.923607443,1.944438121,191215.930354453,1089.899476983,321562.257168643,1631.790063724,261702.013840676,1326.732706862,320350.555635270,1626.917325909,260715.875933045,1322.770910075,-78.043275,-83.343553,-5.300278,1,62.511721,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,0,0,1003
1.641000000,1.641000000,1641000,7396,2442,2395,1.967912088,1.930036630,gpio35,gpio34,1.923613872,1.944461595,7508.211861887,277.895910013,321562.257168643,1631.790063724,261702.013840676,1326.732706862,320350.555635270,1626.917325909,260715.875933045,1322.770910075,-78.043275,-83.343553,-5.300278,1,62.511721,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,0,0,1003
1.642000000,1.642000000,1642000,7397,2351,2221,1.894578755,1.789816850,gpio35,gpio34,1.923480075,1.944411712,-156252.483251641,-590.536618155,321562.257168643,1631.790063724,261702.013840676,1326.732706862,320350.555635270,1626.917325909,260715.875933045,1322.770910075,-78.043275,-83.343553,-5.300278,1,62.511721,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,0,0,1003
1.643000000,1.643000000,1643000,7398,2279,2090,1.836556777,1.684249084,gpio35,gpio34,1.923240844,1.944303857,-279381.676079414,-1276.837658709,321562.257168643,1631.790063724,261702.013840676,1326.732706862,320350.555635270,1626.917325909,260715.875933045,1322.770910075,-78.043275,-83.343553,-5.300278,1,62.511721,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,0,0,1003
1.644000000,1.644000000,1644000,7399,2216,1972,1.785787546,1.589157509,gpio35,gpio34,1.922906761,1.944145341,-390153.306210211,-1876.590951075,321562.257168643,1631.790063724,261702.013840676,1326.732706862,320350.555635270,1626.917325909,260715.875933045,1322.770910075,-78.043275,-83.343553,-5.300278,1,62.511721,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,0,0,1003
1.645000000,1.645000000,1645000,7400,2189,1934,1.764029304,1.558534799,gpio35,gpio34,1.922542389,1.943965225,-425525.343146894,-2132.298701563,321562.257168643,1631.790063724,261702.013840676,1326.732706862,320350.555635270,1626.917325909,260715.875933045,1322.770910075,-78.043275,-83.343553,-5.300278,1,62.511721,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,0,0,1003
1.646000000,1.646000000,1646000,7401,2172,1917,1.750329670,1.544835165,gpio35,gpio34,1.922164682,1.943771589,-441098.692386093,-2292.349136360,321562.257168643,1631.790063724,261702.013840676,1326.732706862,320350.555635270,1626.917325909,260715.875933045,1322.770910075,-78.043275,-83.343553,-5.300278,1,62.511721,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,0,0,1003
1.647000000,1.647000000,1647000,7402,2209,1996,1.780146520,1.608498168,gpio35,gpio34,1.921851015,1.943607964,-366309.882399273,-1937.070837844,321562.257168643,1631.790063724,261702.013840676,1326.732706862,320350.555635270,1626.917325909,260715.875933045,1322.770910075,-78.043275,-83.343553,-5.300278,1,62.511721,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,0,0,1003
1.648000000,1.648000000,1648000,7403,2265,2130,1.825274725,1.716483516,gpio35,gpio34,1.921645648,1.943489631,-239834.796397199,-1400.884762540,321562.257168643,1631.790063724,261702.013840676,1326.732706862,320350.555635270,1626.917325909,260715.875933045,1322.770910075,-78.043275,-83.343553,-5.300278,1,62.511721,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,0,0,1003
1.649000000,1.649000000,1649000,7404,2346,2312,1.890549451,1.863150183,gpio35,gpio34,1.921587152,1.943436690,-68312.892542738,-626.730853459,321562.257168643,1631.790063724,261702.013840676,1326.732706862,320350.555635270,1626.917325909,260715.875933045,1322.770910075,-78.043275,-83.343553,-5.300278,1,62.511721,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,345,0,0,0,0,1003
