host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.650000000,1.650000000,1650000,7405,2438,2490,1.964688645,2.006593407,gpio35,gpio34,1.921672159,1.943457942,99273.048329670,251.590670446,311265.806211823,1585.147372376,253322.292991166,1288.809701002,310816.945576302,1582.546413919,252956.989757870,1286.694982491,-82.239984,-88.412987,-6.173003,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,1,0,0,0,1003
1.651000000,1.651000000,1651000,7406,2514,2633,2.025934066,2.121831502,gpio35,gpio34,1.921872318,1.943540419,233752.543826963,976.391300123,311265.806211823,1585.147372376,253322.292991166,1288.809701002,310816.945576302,1582.546413919,252956.989757870,1286.694982491,-82.239984,-88.412987,-6.173003,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,0,0,1003
1.652000000,1.652000000,1652000,7407,2588,2768,2.085567766,2.230622711,gpio35,gpio34,1.922181068,1.943682446,360568.677672359,1681.386807582,311265.806211823,1585.147372376,253322.292991166,1288.809701002,310816.945576302,1582.546413919,252956.989757870,1286.694982491,-82.239984,-88.412987,-6.173003,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,0,0,1003
1.653000000,1.653000000,1653000,7408,2630,2824,2.119413919,2.275750916,gpio35,gpio34,1.922534638,1.943858177,412910.284089476,2080.392174125,311265.806211823,1585.147372376,253322.292991166,1288.809701002,310816.945576302,1582.546413919,252956.989757870,1286.694982491,-82.239984,-88.412987,-6.173003,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,0,0,1003
1.654000000,1.654000000,1654000,7409,2651,2859,2.136336996,2.303956044,gpio35,gpio34,1.922916060,1.944050656,445436.233239629,2278.655158625,311265.806211823,1585.147372376,253322.292991166,1288.809701002,310816.945576302,1582.546413919,252956.989757870,1286.694982491,-82.239984,-88.412987,-6.173003,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,0,0,1003
1.655000000,1.655000000,1655000,7410,2643,2828,2.129890110,2.278974359,gpio35,gpio34,1.923272118,1.944236496,415816.378650346,2200.055217114,311265.806211823,1585.147372376,253322.292991166,1288.809701002,310816.945576302,1582.546413919,252956.989757870,1286.694982491,-82.239984,-88.412987,-6.173003,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,0,0,1003
1.656000000,1.656000000,1656000,7411,2575,2685,2.075091575,2.163736264,gpio35,gpio34,1.923512582,1.944367351,280821.793726074,1549.124227902,311265.806211823,1585.147372376,253322.292991166,1288.809701002,310816.945576302,1582.546413919,252956.989757870,1286.694982491,-82.239984,-88.412987,-6.173003,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,0,0,1003
1.657000000,1.657000000,1657000,7412,2496,2509,2.011428571,2.021904762,gpio35,gpio34,1.923610974,1.944434412,114905.564491582,793.902400945,311265.806211823,1585.147372376,253322.292991166,1288.809701002,310816.945576302,1582.546413919,252956.989757870,1286.694982491,-82.239984,-88.412987,-6.173003,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,0,0,1003
1.658000000,1.658000000,1658000,7413,2412,2330,1.943736264,1.877655678,gpio35,gpio34,1.923565019,1.944433714,-53668.079322325,-8.265008156,311265.806211823,1585.147372376,253322.292991166,1288.809701002,310816.945576302,1582.546413919,252956.989757870,1286.694982491,-82.239984,-88.412987,-6.173003,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,0,0,1003
1.659000000,1.659000000,1659000,7414,2322,2165,1.871208791,1.744688645,gpio35,gpio34,1.923386143,1.944360489,-208897.605718720,-866.871214612,311265.806211823,1585.147372376,253322.292991166,1288.809701002,310816.945576302,1582.546413919,252956.989757870,1286.694982491,-82.239984,-88.412987,-6.173003,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,0,0,1003
1.660000000,1.660000000,1660000,7415,2252,2047,1.814798535,1.649597070,gpio35,gpio34,1.923112354,1.944230927,-319739.719919879,-1533.815598980,311265.806211823,1585.147372376,253322.292991166,1288.809701002,310816.945576302,1582.546413919,252956.989757870,1286.694982491,-82.239984,-88.412987,-6.173003,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,0,0,1003
1.661000000,1.661000000,1661000,7416,2214,1977,1.784175824,1.593186813,gpio35,gpio34,1.922782428,1.944070872,-385297.699068445,-1894.807893555,311265.806211823,1585.147372376,253322.292991166,1288.809701002,310816.945576302,1582.546413919,252956.989757870,1286.694982491,-82.239984,-88.412987,-6.173003,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,0,0,1003
1.662000000,1.662000000,1662000,7417,2178,1921,1.755164835,1.548058608,gpio35,gpio34,1.922407704,1.943881966,-437614.576464165,-2236.358874247,311265.806211823,1585.147372376,253322.292991166,1288.809701002,310816.945576302,1582.546413919,252956.989757870,1286.694982491,-82.239984,-88.412987,-6.173003,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,0,0,1003
1.663000000,1.663000000,1663000,7418,2176,1926,1.753553114,1.552087912,gpio35,gpio34,1.922037384,1.943691637,-432471.410539952,-2253.202836961,311265.806211823,1585.147372376,253322.292991166,1288.809701002,310816.945576302,1582.546413919,252956.989757870,1286.694982491,-82.239984,-88.412987,-6.173003,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,0,0,1003
1.664000000,1.664000000,1664000,7419,2223,2044,1.791428571,1.647179487,gpio35,gpio34,1.921762527,1.943539374,-320987.927322535,-1802.562076804,311265.806211823,1585.147372376,253322.292991166,1288.809701002,310816.945576302,1582.546413919,252956.989757870,1286.694982491,-82.239984,-88.412987,-6.173003,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,0,0,1003
1.665000000,1.665000000,1665000,7420,2291,2188,1.846227106,1.763223443,gpio35,gpio34,1.921603987,1.943442062,-185147.060580041,-1152.028580732,311265.806211823,1585.147372376,253322.292991166,1288.809701002,310816.945576302,1582.546413919,252956.989757870,1286.694982491,-82.239984,-88.412987,-6.173003,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,0,0,1003
1.666000000,1.666000000,1666000,7421,2375,2370,1.913919414,1.909890110,gpio35,gpio34,1.921592274,1.943412539,-13679.844461396,-349.503045452,311265.806211823,1585.147372376,253322.292991166,1288.809701002,310816.945576302,1582.546413919,252956.989757870,1286.694982491,-82.239984,-88.412987,-6.173003,1,58.816610,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,346,0,0,0,0,1003
1.667000000,1.667000000,1667000,7422,2466,2549,1.987252747,2.054139194,gpio35,gpio34,1.921724821,1.943456379,154792.573632480,519.001089852,310750.994420901,1584.957000433,252903.315703162,1288.654918418,310155.796094575,1582.477637705,252418.916190590,1286.639063746,-74.800948,-80.739746,-5.938798,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,1,0,0,0,1003
1.668000000,1.668000000,1668000,7423,2541,2686,2.047692308,2.164542125,gpio35,gpio34,1.921967638,1.943560615,283569.887987171,1233.994148315,310750.994420901,1584.957000433,252903.315703162,1288.654918418,310155.796094575,1582.477637705,252418.916190590,1286.639063746,-74.800948,-80.739746,-5.938798,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,0,0,1003
1.669000000,1.669000000,1669000,7424,2611,2798,2.104102564,2.254798535,gpio35,gpio34,1.922300469,1.943721157,388690.668288762,1900.571409750,310750.994420901,1584.957000433,252903.315703162,1288.654918418,310155.796094575,1582.477637705,252418.916190590,1286.639063746,-74.800948,-80.739746,-5.938798,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,0,0,1003
1.670000000,1.670000000,1670000,7425,2641,2842,2.128278388,2.290256410,gpio35,gpio34,1.922668425,1.943905714,429710.829480664,2184.875662162,310750.994420901,1584.957000433,252903.315703162,1288.654918418,310155.796094575,1582.477637705,252418.916190590,1286.639063746,-74.800948,-80.739746,-5.938798,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,0,0,1003
1.671000000,1.671000000,1671000,7426,2654,2856,2.138754579,2.301538462,gpio35,gpio34,1.923047295,1.944100563,442456.662424881,2306.712876822,310750.994420901,1584.957000433,252903.315703162,1288.654918418,310155.796094575,1582.477637705,252418.916190590,1286.639063746,-74.800948,-80.739746,-5.938798,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,0,0,1003
1.672000000,1.672000000,1672000,7427,2617,2764,2.108937729,2.227399267,gpio35,gpio34,1.923351647,1.944265400,355432.060963874,1951.420214566,310750.994420901,1584.957000433,252903.315703162,1288.654918418,310155.796094575,1582.477637705,252418.916190590,1286.639063746,-74.800948,-80.739746,-5.938798,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,0,0,1003
1.673000000,1.673000000,1673000,7428,2556,2621,2.059780220,2.112161172,gpio35,gpio34,1.923540456,1.944380915,220497.860357288,1367.518985915,310750.994420901,1584.957000433,252903.315703162,1288.654918418,310155.796094575,1582.477637705,252418.916190590,1286.639063746,-74.800948,-80.739746,-5.938798,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,0,0,1003
1.674000000,1.674000000,1674000,7429,2470,2451,1.990476190,1.975164835,gpio35,gpio34,1.923592081,1.944427010,60288.616673464,545.697638641,310750.994420901,1584.957000433,252903.315703162,1288.654918418,310155.796094575,1582.477637705,252418.916190590,1286.639063746,-74.800948,-80.739746,-5.938798,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,0,0,1003
1.675000000,1.675000000,1675000,7430,2383,2274,1.920366300,1.832527473,gpio35,gpio34,1.923501016,1.944402950,-106348.189653525,-284.842048080,310750.994420901,1584.957000433,252903.315703162,1288.654918418,310155.796094575,1582.477637705,252418.916190590,1286.639063746,-74.800948,-80.739746,-5.938798,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,0,0,1003
1.676000000,1.676000000,1676000,7431,2303,2138,1.855897436,1.722930403,gpio35,gpio34,1.923300445,1.944314444,-234232.838122645,-1047.770069555,310750.994420901,1584.957000433,252903.315703162,1288.654918418,310155.796094575,1582.477637705,252418.916190590,1286.639063746,-74.800948,-80.739746,-5.938798,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,0,0,1003
1.677000000,1.677000000,1677000,7432,2234,2011,1.800293040,1.620586081,gpio35,gpio34,1.922997731,1.944170423,-353519.609517348,-1704.993394275,310750.994420901,1584.957000433,252903.315703162,1288.654918418,310155.796094575,1582.477637705,252418.916190590,1286.639063746,-74.800948,-80.739746,-5.938798,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,0,0,1003
1.678000000,1.678000000,1678000,7433,2198,1955,1.771282051,1.575457875,gpio35,gpio34,1.922650191,1.943997534,-405868.265002620,-2046.734189466,310750.994420901,1584.957000433,252903.315703162,1288.654918418,310155.796094575,1582.477637705,252418.916190590,1286.639063746,-74.800948,-80.739746,-5.938798,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,0,0,1003
1.679000000,1.679000000,1679000,7434,2177,1912,1.754358974,1.540805861,gpio35,gpio34,1.922268347,1.943807896,-445930.138328258,-2245.030831952,310750.994420901,1584.957000433,252903.315703162,1288.654918418,310155.796094575,1582.477637705,252418.916190590,1286.639063746,-74.800948,-80.739746,-5.938798,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,0,0,1003
1.680000000,1.680000000,1680000,7435,2186,1939,1.761611722,1.562564103,gpio35,gpio34,1.921908643,1.943625700,-420074.230912086,-2156.924353973,310750.994420901,1584.957000433,252903.315703162,1288.654918418,310155.796094575,1582.477637705,252418.916190590,1286.639063746,-74.800948,-80.739746,-5.938798,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,0,0,1003
1.681000000,1.681000000,1681000,7436,2245,2085,1.809157509,1.680219780,gpio35,gpio34,1.921666954,1.943491231,-282252.057326902,-1591.897942771,310750.994420901,1584.957000433,252903.315703162,1288.654918418,310155.796094575,1582.477637705,252418.916190590,1286.639063746,-74.800948,-80.739746,-5.938798,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,0,0,1003
1.682000000,1.682000000,1682000,7437,2323,2254,1.872014652,1.816410256,gpio35,gpio34,1.921561697,1.943419755,-122922.169715658,-846.173502892,310750.994420901,1584.957000433,252903.315703162,1288.654918418,310155.796094575,1582.477637705,252418.916190590,1286.639063746,-74.800948,-80.739746,-5.938798,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,347,0,0,0,0,1003
1.683000000,1.683000000,1683000,7438,2407,2430,1.939706960,1.958241758,gpio35,gpio34,1.921598377,1.943416042,42836.159894823,-43.953822690,320198.237501601,1633.488052103,260591.912496923,1328.113262344,318812.746019901,1628.851970263,259464.336412241,1324.343879538,-77.794517,-83.362561,-5.568044,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,1,0,0,0,1003
1.684000000,1.684000000,1684000,7439,2494,2606,2.009816850,2.100073260,gpio35,gpio34,1.921776852,1.943482443,208428.731175694,786.084120215,320198.237501601,1633.488052103,260591.912496923,1328.113262344,318812.746019901,1628.851970263,259464.336412241,1324.343879538,-77.794517,-83.362561,-5.568044,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,0,0,1003
1.685000000,1.685000000,1685000,7440,2568,2726,2.069450549,2.196776557,gpio35,gpio34,1.922051852,1.943608411,321153.534790495,1491.269934854,320198.237501601,1633.488052103,260591.912496923,1328.113262344,318812.746019901,1628.851970263,259464.336412241,1324.343879538,-77.794517,-83.362561,-5.568044,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,0,0,1003
1.686000000,1.686000000,1686000,7441,2615,2794,2.107326007,2.251575092,gpio35,gpio34,1.922381375,1.943772129,384827.879585091,1938.166222239,320198.237501601,1633.488052103,260591.912496923,1328.113262344,318812.746019901,1628.851970263,259464.336412241,1324.343879538,-77.794517,-83.362561,-5.568044,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,0,0,1003
1.687000000,1.687000000,1687000,7442,2648,2857,2.133919414,2.302344322,gpio35,gpio34,1.922761338,1.943962276,443732.998687143,2251.053362220,320198.237501601,1633.488052103,260591.912496923,1328.113262344,318812.746019901,1628.851970263,259464.336412241,1324.343879538,-77.794517,-83.362561,-5.568044,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,0,0,1003
1.688000000,1.688000000,1688000,7443,2649,2848,2.134725275,2.295091575,gpio35,gpio34,1.923133668,1.944153039,434819.273262508,2258.342469652,320198.237501601,1633.488052103,260591.912496923,1328.113262344,318812.746019901,1628.851970263,259464.336412241,1324.343879538,-77.794517,-83.362561,-5.568044,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,0,0,1003
1.689000000,1.689000000,1689000,7444,2603,2729,2.097655678,2.199194139,gpio35,gpio34,1.923409729,1.944306542,322392.331912818,1817.236730657,320198.237501601,1633.488052103,260591.912496923,1328.113262344,318812.746019901,1628.851970263,259464.336412241,1324.343879538,-77.794517,-83.362561,-5.568044,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,0,0,1003
1.690000000,1.690000000,1690000,7445,2528,2581,2.037216117,2.079926740,gpio35,gpio34,1.923566246,1.944399451,182785.619687535,1099.907434373,320198.237501601,1633.488052103,260591.912496923,1328.113262344,318812.746019901,1628.851970263,259464.336412241,1324.343879538,-77.794517,-83.362561,-5.568044,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,0,0,1003
1.691000000,1.691000000,1691000,7446,2441,2393,1.967106227,1.928424908,gpio35,gpio34,1.923571104,1.944422158,5674.103392484,268.813537856,320198.237501601,1633.488052103,260591.912496923,1328.113262344,318812.746019901,1628.851970263,259464.336412241,1324.343879538,-77.794517,-83.362561,-5.568044,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,0,0,1003
1.692000000,1.692000000,1692000,7447,2351,2220,1.894578755,1.789010989,gpio35,gpio34,1.923436544,1.944372314,-157143.647343025,-590.069747146,320198.237501601,1633.488052103,260591.912496923,1328.113262344,318812.746019901,1628.851970263,259464.336412241,1324.343879538,-77.794517,-83.362561,-5.568044,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,0,0,1003
1.693000000,1.693000000,1693000,7448,2279,2089,1.836556777,1.683443223,gpio35,gpio34,1.923196551,1.944264499,-280271.949006707,-1276.371254570,320198.237501601,1633.488052103,260591.912496923,1328.113262344,318812.746019901,1628.851970263,259464.336412241,1324.343879538,-77.794517,-83.362561,-5.568044,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,0,0,1003
1.694000000,1.694000000,1694000,7449,2216,1970,1.785787546,1.587545788,gpio35,gpio34,1.922860900,1.944106022,-391983.799134127,-1876.125013340,320198.237501601,1633.488052103,260591.912496923,1328.113262344,318812.746019901,1628.851970263,259464.336412241,1324.343879538,-77.794517,-83.362561,-5.568044,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,0,0,1003
1.695000000,1.695000000,1695000,7450,2190,1938,1.764835165,1.561758242,gpio35,gpio34,1.922499797,1.943926751,-421707.343960586,-2122.293068972,320198.237501601,1633.488052103,260591.912496923,1328.113262344,318812.746019901,1628.851970263,259464.336412241,1324.343879538,-77.794517,-83.362561,-5.568044,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,0,0,1003
1.696000000,1.696000000,1696000,7451,2173,1918,1.751135531,1.545641026,gpio35,gpio34,1.922122939,1.943733960,-440107.842007622,-2282.353509402,320198.237501601,1633.488052103,260591.912496923,1328.113262344,318812.746019901,1628.851970263,259464.336412241,1324.343879538,-77.794517,-83.362561,-5.568044,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,0,0,1003
1.697000000,1.697000000,1697000,7452,2209,1998,1.780146520,1.610109890,gpio35,gpio34,1.921810926,1.943570372,-364378.912601630,-1936.625367307,320198.237501601,1633.488052103,260591.912496923,1328.113262344,318812.746019901,1628.851970263,259464.336412241,1324.343879538,-77.794517,-83.362561,-5.568044,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,0,0,1003
1.698000000,1.698000000,1698000,7453,2265,2128,1.825274725,1.714871795,gpio35,gpio34,1.921603986,1.943452077,-241670.198647554,-1400.439737473,320198.237501601,1633.488052103,260591.912496923,1328.113262344,318812.746019901,1628.851970263,259464.336412241,1324.343879538,-77.794517,-83.362561,-5.568044,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,0,0,1003
1.699000000,1.699000000,1699000,7454,2350,2316,1.893772894,1.866373626,gpio35,gpio34,1.921548756,1.943402398,-64499.797773543,-588.125630241,320198.237501601,1633.488052103,260591.912496923,1328.113262344,318812.746019901,1628.851970263,259464.336412241,1324.343879538,-77.794517,-83.362561,-5.568044,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,348,0,0,0,0,1003
